OSU 80 Ton Compressor Load Stand
51.494303,61.873072,199.629041,166.165409,113.637129,114.582001,54.425157,14.410179,198.347431,4.150117,61.812226,52.002726,164.163030,200.952731,162.064823,197.809539,121.281091,195.790135,-0.066582,-2.286093,32.025740,-235.640252,192.068293,3.931554,37.968906,13.889985,130.749457,6768.153480,0.404906,432296.124412,0.944722,20.042458,2.515546,3.871959,0.074795,0.052626,124.704431,95.697506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.345475,73.206295,104.565475,100.000000,35.588158,41.443038,46.272015,40.324000,26.746835,34.887441,29.840084,1655.273437,37.966327,0.015609,75.384994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.589891,61.873072,199.620353,166.165409,113.636258,114.593409,54.375052,14.415031,198.393796,4.148842,61.871230,52.027071,164.138563,200.998315,162.073347,197.888383,121.259874,195.840204,-0.066572,-2.286096,32.025740,-235.637524,192.088318,3.930205,37.982482,13.853059,77.950969,4038.795165,0.392544,432226.000154,0.944864,20.004584,2.484477,3.870053,0.076334,0.053213,124.722301,95.716358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340371,73.220637,104.552237,100.000000,35.583978,41.443038,46.272015,40.378245,26.746835,34.887441,29.838140,1673.583984,37.934612,0.015673,75.382223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.533069,61.884650,199.600640,166.171854,113.682214,114.605585,54.418753,14.414888,198.398884,4.147124,62.005785,52.118380,164.127732,200.982959,162.048968,197.889870,121.266690,195.818840,-0.066509,-2.284364,32.025740,-235.637830,192.039554,3.928784,37.996474,13.885928,9.073646,469.746158,0.198294,432334.480616,0.945825,20.080811,2.443195,3.876721,0.076946,0.052337,124.710757,95.764048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.336261,73.252504,104.555590,100.000000,35.592250,41.443038,46.272015,40.335509,26.746835,34.887441,29.837436,1666.259766,37.928247,0.015663,75.373947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.561191,61.938131,199.613924,166.201000,113.719372,114.616219,54.430454,14.409323,198.283488,4.145367,62.012337,52.093810,164.097210,200.972650,162.024754,197.799067,121.280295,195.813928,-0.066692,-2.282618,32.025740,-235.641272,191.976720,3.927034,38.045463,13.895412,47.191511,2442.597549,0.332074,432345.770039,0.944858,19.984430,2.482836,3.869370,0.074789,0.052978,124.728606,95.713200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307863,73.235777,104.519598,100.000000,35.589413,41.443038,46.272015,40.371923,26.746835,34.887441,29.836304,1651.611328,37.942635,0.015467,75.461117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.486435,61.944747,199.604224,166.222860,113.759754,114.629979,54.339925,14.410179,198.312129,4.143392,62.045707,52.112534,164.128942,200.976451,162.031776,197.754778,121.274115,195.735123,-0.066734,-2.280325,32.025740,-235.640906,192.096519,3.924212,37.959872,13.841699,131.689136,6827.487357,2.855826,432441.068795,0.945376,20.053286,2.468159,3.873253,0.074949,0.053183,124.799301,95.718925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.335942,73.265825,104.528458,100.000000,35.593929,41.443038,46.272015,40.331984,26.746835,34.887441,29.837821,1655.273437,37.923397,0.015551,75.378754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.645869,61.968179,199.542950,166.220898,113.770933,114.636838,54.378831,14.411749,198.279867,4.141383,62.012033,52.049778,164.108061,200.997651,162.024365,197.808827,121.298800,195.815538,-0.066611,-2.278592,32.025740,-235.641786,191.988120,3.922412,37.955383,13.908412,75.042720,3887.842803,0.548995,432506.874074,0.944827,20.078413,2.452747,3.871399,0.074987,0.052913,124.856666,95.718544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314069,73.263042,104.487799,100.000000,35.613228,41.443038,46.272015,40.413973,26.746835,34.887441,29.837567,1669.921875,37.900570,0.015686,75.379752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.539221,61.968179,199.778710,166.220898,113.772602,114.645245,54.363612,14.414032,198.389365,4.139594,61.968708,52.210113,164.117628,200.983412,162.017429,197.885102,121.297570,195.725753,-0.066598,-2.276864,32.025740,-235.638849,192.068067,3.920612,37.970438,13.831530,16.775930,869.377267,0.197010,432643.007440,0.948045,20.160425,2.429927,3.876831,0.076219,0.051847,124.898739,95.746681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305165,73.274837,104.465009,100.000000,35.596701,41.443038,46.272015,40.335037,26.746835,34.887441,29.838197,1666.259766,37.896802,0.015674,75.453088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.620413,61.969833,199.674581,166.218656,113.796107,114.653634,54.348129,14.409037,198.341713,4.137503,61.993186,52.130722,164.131470,200.993140,162.040696,197.791610,121.335090,195.855758,-0.066519,-2.275101,32.025740,-235.643191,192.100762,3.918629,37.979544,13.895953,45.425664,2354.760143,0.344737,432517.227502,0.944261,20.023157,2.434834,3.863677,0.075444,0.052464,124.995017,95.782863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.326712,73.281015,104.453379,100.000000,35.610953,41.443038,46.272015,40.397905,26.746835,34.887441,29.837962,1651.611328,37.930663,0.015492,75.382266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.562454,61.967352,199.858220,166.192313,113.783399,114.665104,54.399496,14.406897,198.319960,4.135084,61.964547,52.137516,164.106508,201.025025,162.024310,197.865092,121.334370,195.781302,-0.066624,-2.273367,32.025740,-235.645331,192.065337,3.916289,37.991209,13.877273,156.213138,8090.077344,1.546401,432639.345055,0.946748,20.130610,2.403023,3.876246,0.075532,0.053545,125.091411,95.745070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300735,73.296463,104.404384,100.000000,35.617839,41.443038,46.272015,40.358704,26.746835,34.887441,29.837666,1658.935547,37.894819,0.015569,75.451315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.566179,61.956325,199.691279,166.186427,113.797754,114.677303,54.374299,14.411606,198.350820,4.133258,61.936547,52.104864,164.120390,200.997181,162.013062,197.846495,121.318201,195.920195,-0.066716,-2.272208,32.025740,-235.638825,192.044920,3.914796,37.971845,13.818693,65.925704,3415.789463,0.570119,432525.383119,0.945450,20.050445,2.413340,3.868132,0.075820,0.052831,125.114692,95.726421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304906,73.319631,104.397083,100.000000,35.641987,41.443038,46.272015,40.395467,26.746835,34.887441,29.837238,1669.921875,37.914508,0.015680,75.372174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.588543,61.956325,199.764298,166.186427,113.760031,114.684923,54.363911,14.414175,198.307626,4.131568,62.045500,52.071859,164.113217,200.992388,162.050567,197.818913,121.327554,195.834288,-0.066656,-2.272211,32.025740,-235.635603,192.001314,3.913305,37.936793,13.888434,1.622380,84.075961,0.166080,432613.649594,0.945816,20.106362,2.386668,3.876042,0.075388,0.053157,125.163396,95.740072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.340102,73.365861,104.392653,100.000000,35.631877,41.443038,46.272015,40.397064,26.746835,34.887441,29.836366,1666.259766,37.941626,0.015639,75.373956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.666687,61.953293,199.659122,166.164568,113.691121,114.692621,54.463256,14.412034,198.250897,4.129350,62.141879,52.173516,164.087111,201.011186,162.013879,197.745388,121.288287,195.926663,-0.066855,-2.272219,32.025740,-235.640684,191.912863,3.911419,37.954842,13.867303,76.975364,3981.788107,0.393296,432678.797386,0.946252,20.091578,2.453932,3.872524,0.077874,0.052296,125.059154,95.654963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.319081,73.372193,104.376577,100.000000,35.630253,41.443038,46.272015,40.353046,26.746835,34.887441,29.835643,1651.611328,37.877113,0.015527,75.428821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.675438,61.998779,199.867173,166.168772,113.721665,114.700292,54.388559,14.407753,198.336833,4.127713,62.122062,52.151367,164.093635,200.966336,162.022673,197.809883,121.275507,195.840435,-0.066926,-2.271638,32.025740,-235.644802,192.026709,3.909833,37.995482,13.889426,103.192933,5345.303856,15.980819,432665.691807,0.946043,20.069042,2.412977,3.872261,0.074705,0.052317,125.058513,95.642217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348287,73.385176,104.400253,100.000000,35.642308,41.443038,46.272015,40.354824,26.746835,34.887441,29.837312,1658.935547,37.929185,0.015560,75.463452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.632901,62.023866,199.764001,166.216694,113.723633,114.707930,54.375610,14.411321,198.273065,4.126407,62.016885,52.227544,164.098391,200.942912,161.996265,197.798457,121.278702,195.856573,-0.067049,-2.269886,32.025740,-235.637804,191.966318,3.908193,38.031669,13.906951,64.125306,3322.425863,0.336253,432714.350195,0.942800,19.987317,2.486223,3.864369,0.075464,0.053074,124.963021,95.649935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327836,73.387116,104.391542,100.000000,35.662898,41.443038,46.272015,40.356411,26.746835,34.887441,29.837300,1673.583984,37.930717,0.015671,75.448476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.721704,61.991611,199.679416,166.198758,113.718145,114.719340,54.378076,14.412462,198.358050,4.125182,61.964340,52.136584,164.104211,201.019957,161.995339,197.898038,121.261749,195.802539,-0.067054,-2.269887,32.025740,-235.637152,192.118545,3.906710,38.039747,13.807550,78.000215,4041.121984,0.251029,432830.217651,0.944096,20.023996,2.467287,3.867740,0.075219,0.052831,124.902055,95.718287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348796,73.404281,104.399798,100.000000,35.649205,41.443038,46.272015,40.382545,26.746835,34.887441,29.838625,1673.583984,37.928950,0.015615,75.452346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.602866,61.991611,199.660577,166.198758,113.739486,114.730772,54.462787,14.410179,198.407249,4.123850,61.909489,52.156392,164.106794,201.024217,161.984031,197.872448,121.230492,195.828659,-0.067306,-2.269875,32.025740,-235.642539,192.143672,3.905165,37.992021,13.893393,140.381525,7261.729893,0.404167,432924.794996,0.945304,20.091903,2.470028,3.868929,0.075712,0.054128,124.800696,95.738087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.356633,73.404237,104.421799,100.000000,35.657598,41.443038,46.272015,40.339736,26.746835,34.887441,29.837246,1658.935547,37.929022,0.015486,75.456983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.731926,61.941439,199.682646,166.150556,113.774075,114.737609,54.316620,14.409037,198.375218,4.122204,61.935938,52.104732,164.089379,201.024875,162.002255,197.893635,121.277304,195.875184,-0.067204,-2.269854,32.025740,-235.644334,192.063562,3.903543,38.026459,13.846676,41.703934,2163.088454,0.331659,432881.398209,0.943485,19.970288,2.467102,3.860650,0.075657,0.053033,124.708850,95.723818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363484,73.393706,104.409263,100.000000,35.671099,41.443038,46.272015,40.406125,26.746835,34.887441,29.834816,1669.921875,37.935946,0.015458,75.458662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.581258,61.931514,199.710208,166.135423,113.756826,114.746028,54.377476,14.412177,198.361850,4.120600,61.951049,52.096989,164.084119,201.079380,162.003743,197.928718,121.268426,195.906891,-0.067154,-2.269825,32.025740,-235.642665,192.185807,3.901902,38.013170,13.845720,9.476575,490.978378,0.184666,433094.381601,0.944503,20.089898,2.507970,3.869176,0.078770,0.053563,124.654353,95.773084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364298,73.357734,104.421358,100.000000,35.667800,41.443038,46.272015,40.341939,26.746835,34.887441,29.834242,1673.583984,37.879349,0.015627,75.456233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.826350,61.934547,199.863442,166.131499,113.740376,114.750582,54.319521,14.409037,198.413136,4.118624,62.038615,52.149403,164.070536,201.029456,162.004024,197.853053,121.261176,195.812663,-0.067086,-2.269804,32.025740,-235.642374,192.060788,3.900597,38.036051,13.877544,49.344090,2559.229335,0.620216,432834.667309,0.944371,19.909835,2.478272,3.859950,0.075329,0.052222,124.656103,95.758779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347188,73.339445,104.414770,100.000000,35.672243,41.443038,46.272015,40.383041,26.746835,34.887441,29.832914,1655.273437,37.891537,0.015489,75.401120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.687498,61.972038,199.743045,166.148594,113.753631,114.751332,54.374041,14.409608,198.412072,4.117348,62.026550,52.205690,164.073694,201.013341,161.991790,197.881819,121.276836,195.913953,-0.066994,-2.268613,32.025740,-235.646704,192.166759,3.899252,38.013405,13.815573,153.131202,7934.180493,2.736946,432997.977995,0.946396,20.051572,2.498812,3.871759,0.075493,0.052534,124.718917,95.771667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363956,73.341688,104.431522,100.000000,35.677710,41.443038,46.272015,40.296558,26.746835,34.887441,29.832404,1662.597656,37.958214,0.015498,75.381141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.696313,61.972038,199.698038,166.148594,113.790257,114.756133,54.310999,14.412890,198.344095,4.115675,62.062052,52.163814,164.067424,201.043942,161.994519,197.858373,121.285975,195.903197,-0.066981,-2.269794,32.025740,-235.639174,192.161557,3.897226,37.981292,13.898225,67.362845,3494.319593,0.523727,432827.856144,0.942514,19.808071,2.471399,3.856406,0.074673,0.052963,124.728023,95.770194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361163,73.309973,104.412114,100.000000,35.690155,41.443038,46.272015,40.374474,26.746835,34.887441,29.833638,1673.583984,37.933169,0.015612,75.379845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.741894,61.985271,199.650504,166.157842,113.795758,114.762967,54.405073,14.415316,198.394082,4.113111,62.030473,52.335013,164.082037,201.024611,161.967475,197.904803,121.296579,195.898930,-0.066999,-2.269805,32.025740,-235.637238,192.281947,3.895151,38.038305,13.838418,9.408368,487.197298,0.169114,432971.102940,0.944458,19.985120,2.493001,3.864436,0.075143,0.052341,124.704649,95.687259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364896,73.314520,104.393003,100.000000,35.708315,41.443038,46.272015,40.371739,26.746835,34.887441,29.833982,1673.583984,37.975901,0.015576,75.450070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.645129,61.984168,199.683494,166.165969,113.790861,114.769852,54.334331,14.408181,198.390052,4.111072,61.963480,52.213521,164.072589,201.031380,161.980541,197.781953,121.301264,195.939134,-0.066907,-2.269804,32.025740,-235.644864,192.188990,3.893330,38.048293,13.857260,44.337125,2298.916495,0.384325,432961.204814,0.945416,19.976253,2.479906,3.862907,0.077409,0.053047,124.633237,95.706579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352364,73.297485,104.345522,100.000000,35.693705,41.443038,46.272015,40.350392,26.746835,34.887441,29.833838,1655.273437,37.974675,0.015469,75.377467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.733786,61.942266,199.723213,166.132900,113.799315,114.779030,54.366149,14.410036,198.396810,4.108881,61.906176,52.176716,164.080343,201.010170,161.977421,197.860245,121.269658,195.917973,-0.066760,-2.268637,32.025740,-235.642519,192.114487,3.891027,38.122741,13.859369,160.893779,8337.592682,2.749339,432945.393060,0.942954,19.943647,2.467732,3.858585,0.077293,0.052533,124.634902,95.712729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360948,73.290745,104.327679,100.000000,35.702737,41.443038,46.272015,40.403840,26.746835,34.887441,29.833634,1655.273437,37.921648,0.015456,75.384925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.664215,61.942266,199.887143,166.132900,113.817231,114.788203,54.392964,14.406611,198.409565,4.106684,61.968450,52.214876,164.089061,200.906304,161.987288,197.767182,121.303592,195.774161,-0.066713,-2.268652,32.025740,-235.646270,192.235226,3.888686,38.120054,13.783623,49.787042,2578.716442,0.584499,433041.110993,0.946186,20.039892,2.477833,3.866454,0.074511,0.053351,124.760794,95.746431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374746,73.303669,104.318775,100.000000,35.709947,41.443038,46.272015,40.359675,26.746835,34.887441,29.831382,1673.583984,37.939570,0.015656,75.381644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.736225,61.942541,199.688485,166.095067,113.814021,114.793559,54.363497,14.409894,198.404512,4.104370,62.051742,52.260229,164.082451,201.030803,161.985920,197.828485,121.307199,195.794093,-0.066650,-2.268659,32.025740,-235.638904,192.154318,3.886740,37.994365,13.883692,9.625674,498.831391,0.160839,433007.912812,0.943816,19.908792,2.501658,3.860595,0.075186,0.052215,124.839679,95.785987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.368258,73.277364,104.310084,100.000000,35.715200,41.443038,46.272015,40.398266,26.746835,34.887441,29.830828,1673.583984,37.934125,0.015634,75.381584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.706158,61.978930,199.998876,166.116926,113.796594,114.801140,54.363285,14.411178,198.511214,4.101777,61.935546,52.283280,164.046347,201.057770,161.954233,197.855846,121.253837,195.943437,-0.066705,-2.266906,32.025740,-235.642357,192.053302,3.884311,37.995861,13.823831,67.422083,3494.028741,0.520758,433022.637202,0.944827,19.978778,2.414818,3.868967,0.075427,0.052464,125.001044,95.831776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.355252,73.219346,104.280444,100.000000,35.721395,41.443038,46.272015,40.359900,26.746835,34.887441,29.831779,1655.273437,37.939823,0.015492,75.374603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
51.723217,61.964595,199.920167,166.132900,113.830547,114.809573,54.353435,14.409180,198.464107,4.100287,61.896808,52.267637,164.072615,201.086526,161.977562,197.954243,121.292554,195.930502,-0.066719,-2.266332,32.025740,-235.639454,192.253295,3.882849,38.021013,13.889823,148.567233,7700.626067,2.688299,432975.314280,0.943934,19.906616,2.418544,3.859742,0.074992,0.052131,125.135550,95.865158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.367324,73.232618,104.272024,100.000000,35.753109,41.443038,46.272015,40.380225,26.746835,34.887441,29.831572,1655.273437,37.950713,0.015462,75.390048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
