OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, October 23, 2020
8:06:11 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
60.350900,70.409424,201.224726,162.763067,131.673842,135.961938,54.350687,14.418599,198.815437,3.853306,70.506653,61.147609,160.693914,202.181168,158.364955,198.062100,121.259174,195.146244,-0.068305,-2.291287,32.025740,-235.634446,193.430114,3.645326,39.048422,14.099264,84.963574,4404.105698,0.508903,520361.882570,0.964643,20.294221,2.255621,3.330465,0.076175,0.052844,123.535613,95.983038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404818,73.910425,104.613735,100.000000,43.985835,41.443038,60.775544,46.632991,29.746835,33.887441,33.932158,1655.273437,38.913338,0.016539,75.395333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.241617,70.394793,201.206582,162.748503,131.693785,135.942130,54.341292,14.415174,198.863822,3.854332,70.399234,61.146133,160.666135,202.163675,158.338985,198.116858,121.222435,195.152777,-0.068156,-2.291839,32.025740,-235.632480,193.449042,3.646519,39.051776,14.115221,76.101721,3945.431565,0.206499,520218.113028,0.964292,20.320011,2.231961,3.338262,0.077079,0.052488,123.597785,95.948474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385784,73.893948,104.597848,100.000000,44.009751,41.443038,60.775544,46.617281,29.746835,33.887441,33.936176,1673.583984,38.935480,0.016534,75.431216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.307508,70.362495,201.185674,162.733378,131.646667,135.917719,54.315454,14.416886,198.870274,3.855643,70.373854,61.092942,160.686375,202.265665,158.332893,198.029911,121.204573,195.104048,-0.068140,-2.293603,32.025740,-235.637629,193.456139,3.647307,39.002643,14.162947,15.583503,808.298276,0.321625,519939.863451,0.964415,20.215044,2.227892,3.334246,0.075666,0.052949,123.663552,95.910774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379496,73.902968,104.607569,100.000000,44.046270,41.443038,60.775544,46.670281,29.746835,33.887441,33.939413,1669.921875,38.861393,0.016509,75.391770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.252535,70.362495,201.197264,162.733378,131.596014,135.896370,54.326902,14.415887,198.955897,3.856940,70.464268,61.028917,160.676527,202.186800,158.348651,198.134196,121.177767,195.055383,-0.068114,-2.295344,32.025740,-235.634217,193.476514,3.647767,39.033186,14.122343,65.929932,3418.988838,0.359633,520033.909283,0.966355,20.298159,2.267041,3.339993,0.075208,0.051820,123.709849,95.848975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.385221,73.935929,104.618949,100.000000,44.066631,41.443038,60.775544,46.629435,29.746835,33.887441,33.941671,1662.597656,38.948912,0.016353,75.391386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.280857,70.344275,201.149158,162.705090,131.582268,135.881109,54.400026,14.415316,198.837978,3.857873,70.586458,60.953137,160.684616,202.164799,158.350354,197.998679,121.188625,195.104601,-0.068014,-2.297108,32.025740,-235.636585,193.323063,3.648646,39.098006,14.119440,43.986367,2277.975127,1.753701,519868.805203,0.965378,20.206910,2.266927,3.335997,0.075391,0.052516,123.771841,95.777987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.365113,73.951425,104.635191,100.000000,44.097206,41.443038,60.775544,46.654118,29.746835,33.887441,33.944376,1647.949219,38.912707,0.016365,75.386502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.278036,70.382371,201.307062,162.717413,131.571473,135.862830,54.412695,14.418028,198.889067,3.858828,70.695765,60.969494,160.728344,202.149025,158.374978,198.075708,121.184899,195.097354,-0.067872,-2.297714,32.025740,-235.634200,193.281232,3.649475,39.035963,14.150380,154.200654,7983.916242,0.414846,519906.849260,0.966005,20.256088,2.275778,3.339233,0.074587,0.052762,123.761095,95.785431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.386399,74.001530,104.675659,100.000000,44.121187,41.443038,60.775544,46.632039,29.746835,33.887441,33.947754,1655.273437,38.849727,0.016451,75.390687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.271118,70.445036,200.997602,162.751304,131.531872,135.842882,54.318504,14.412462,198.763375,3.859917,70.784755,60.923156,160.710474,202.199897,158.380808,197.967629,121.213544,195.080199,-0.067642,-2.297713,32.025740,-235.639929,193.225903,3.650545,39.079741,14.114283,108.028502,5602.999025,0.621281,519762.430876,0.964045,20.212527,2.283078,3.336866,0.075287,0.051896,123.729914,95.759318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.394472,74.041368,104.704432,100.000000,44.150714,41.443038,60.775544,46.629183,29.746835,33.887441,33.953164,1669.921875,38.877241,0.016583,75.389485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.293037,70.445036,201.056048,162.751304,131.515894,135.821429,54.360205,14.413604,198.786417,3.861629,70.828779,61.009253,160.698485,202.109267,158.362377,197.969749,121.188465,195.010167,-0.067542,-2.296533,32.025740,-235.637317,193.280072,3.652405,39.239364,14.064483,70.532967,3655.451787,0.177344,519773.698669,0.963841,20.253147,2.284131,3.339642,0.074995,0.052717,123.672480,95.761310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377926,74.043064,104.682879,100.000000,44.166739,41.443038,60.775544,46.625757,29.746835,33.887441,33.960052,1669.921875,38.916385,0.016521,75.391378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.212294,70.510187,201.009817,162.789115,131.533305,135.795519,54.345100,14.419169,198.844773,3.863935,70.762069,61.049255,160.705688,202.059541,158.338689,198.037898,121.205671,194.978351,-0.067400,-2.295340,32.025740,-235.633549,193.253984,3.655016,39.057167,14.036265,-0.768262,-39.827134,0.252858,519740.273903,0.965658,20.322003,2.249158,3.334891,0.078740,0.053416,123.619730,95.743567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.370112,74.037762,104.687244,100.000000,44.201956,41.443038,60.775544,46.598741,29.746835,33.887441,33.969135,1673.583984,38.917431,0.016358,75.392136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.239597,70.534204,201.061639,162.830008,131.514897,135.777243,54.353547,14.417457,198.712310,3.865763,70.677136,61.029674,160.735963,201.939556,158.393173,197.950622,121.239224,195.020713,-0.067330,-2.295349,32.025740,-235.636078,193.275277,3.656454,38.988850,14.158962,73.475920,3808.440116,0.387168,519703.018411,0.964374,20.302393,2.248394,3.334648,0.074744,0.053000,123.655937,95.664099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410150,74.065651,104.732978,100.000000,44.244563,41.443038,60.775544,46.646937,29.746835,33.887441,33.975265,1666.259766,38.900861,0.016353,75.392221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.246875,70.499420,201.016472,162.830288,131.523597,135.760438,54.311541,14.416743,198.740198,3.866657,70.662549,60.986727,160.724168,202.031268,158.372676,197.959035,121.217131,194.968579,-0.067558,-2.295337,32.025740,-235.637445,193.249600,3.657520,38.994439,14.134856,44.968947,2332.655366,-35.586102,519747.049969,0.966071,20.439803,2.219445,3.338352,0.078060,0.053234,123.578040,95.637743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.400456,74.033698,104.720047,100.000000,44.261134,41.443038,60.775544,46.628107,29.746835,33.887441,33.980507,1655.273437,38.910183,0.016336,75.393977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.180215,70.472918,201.162545,162.808161,131.486553,135.749913,54.353021,14.413033,198.733710,3.867652,70.502530,60.913331,160.730123,202.046861,158.365453,197.873999,121.236071,194.843254,-0.067558,-2.295315,32.025740,-235.640338,193.189437,3.658868,39.026209,14.104276,164.586467,8531.009485,0.371975,519607.754610,0.965366,20.439379,2.201526,3.337699,0.075128,0.052557,123.494201,95.585528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.374260,73.968793,104.737741,100.000000,44.283694,41.443038,60.775544,46.621358,29.746835,33.887441,33.983894,1658.935547,38.877097,0.016403,75.393449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.274303,70.472918,200.971546,162.808161,131.443951,135.747034,54.300564,14.418599,198.684033,3.869507,70.394464,61.004988,160.741386,202.048010,158.392957,198.021355,121.260185,194.893384,-0.067526,-2.295339,32.025740,-235.631016,193.249334,3.660409,39.052028,14.101734,88.013323,4566.401301,0.607461,519531.702705,0.965772,20.398080,2.204378,3.336546,0.076414,0.052340,123.420987,95.550720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391665,73.942345,104.759109,100.000000,44.324226,41.443038,60.775544,46.654361,29.746835,33.887441,33.987469,1666.259766,38.860221,0.016503,75.393227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.174472,70.395345,201.104718,162.785474,131.408019,135.736367,54.370234,14.406183,198.740425,3.870965,70.390926,60.884065,160.719302,202.047373,158.382874,197.959395,121.243901,194.880969,-0.067414,-2.295912,32.025740,-235.647515,193.123361,3.662081,39.048007,14.147802,64.416461,3337.841037,0.166230,519448.822185,0.966082,20.431263,2.139165,3.342669,0.075160,0.052621,123.351603,95.591571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.383059,73.889168,104.736944,100.000000,44.352828,41.443038,60.775544,46.601958,29.746835,33.887441,33.988481,1673.583984,38.870462,0.016492,75.392997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.185063,70.353385,201.038999,162.746542,131.397039,135.724861,54.334502,14.410750,198.719332,3.872788,70.435958,60.826580,160.732620,201.992394,158.381151,197.903985,121.249909,194.902023,-0.067650,-2.297079,32.025740,-235.636741,193.294349,3.663822,39.037730,14.086102,4.762780,246.953269,0.310117,519291.150431,0.965312,20.347034,2.133564,3.334282,0.076653,0.052452,123.322824,95.623129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390702,73.815407,104.757017,100.000000,44.377240,41.443038,60.775544,46.645698,29.746835,33.887441,33.991691,1669.921875,38.828433,0.016381,75.387610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.197334,70.356421,201.029084,162.740380,131.363568,135.710458,54.337651,14.419455,198.655471,3.873416,70.568548,60.947854,160.736895,202.044613,158.406171,197.973481,121.250292,194.998062,-0.067458,-2.296500,32.025740,-235.628199,193.277275,3.664830,38.996368,14.080620,68.484194,3550.744946,0.424521,519242.517103,0.965580,20.358834,2.145263,3.342027,0.077226,0.052536,123.291558,95.651720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428599,73.794082,104.770963,100.000000,44.404322,41.443038,60.775544,46.643360,29.746835,33.887441,33.995159,1651.611328,38.854253,0.016340,75.385292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.140604,70.407492,201.010617,162.747942,131.338635,135.690665,54.289583,14.417314,198.686671,3.874034,70.608077,60.965531,160.725182,202.041327,158.368792,197.905008,121.206050,194.949724,-0.067400,-2.296521,32.025740,-235.631810,193.274319,3.665534,38.978951,14.107864,45.029232,2336.727299,5.737873,519098.535540,0.965833,20.307386,2.147030,3.340347,0.074940,0.052387,123.283352,95.609828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396182,73.715938,104.729895,100.000000,44.423828,41.443038,60.775544,46.636049,29.746835,33.887441,33.998788,1651.611328,38.895704,0.016365,75.393278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.267436,70.407492,201.145213,162.747942,131.269618,135.673923,54.350645,14.415174,198.668677,3.875044,70.625782,60.924568,160.748132,202.047693,158.386906,197.911832,121.250683,194.895836,-0.067248,-2.296542,32.025740,-235.638525,193.217683,3.666429,38.948696,14.145980,151.780374,7867.575308,0.398910,519039.912585,0.965463,20.299433,2.182100,3.339501,0.075210,0.052858,123.265769,95.623121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413209,73.695717,104.723117,100.000000,44.453762,41.443038,60.775544,46.663225,29.746835,33.887441,34.004842,1651.611328,38.814459,0.016541,75.395938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.202238,70.434822,201.118107,162.777912,131.223447,135.661278,54.370814,14.414032,198.663286,3.876024,70.626547,60.911081,160.751039,201.941039,158.386051,197.814044,121.272161,194.860414,-0.067062,-2.298272,32.025740,-235.636726,193.062846,3.667343,38.956593,14.083181,132.667713,6874.314583,0.607220,519222.895235,0.967327,20.401325,2.208498,3.342344,0.075321,0.053049,123.317682,95.666567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407292,73.650574,104.688371,100.000000,44.477414,41.443038,60.775544,46.594432,29.746835,33.887441,34.010119,1658.935547,38.866874,0.016555,75.389392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.215951,70.440619,200.871018,162.791636,131.187736,135.646909,54.311354,14.417172,198.551039,3.877054,70.614129,60.888068,160.755214,201.866639,158.375537,197.887590,121.278362,194.860778,-0.067180,-2.300040,32.025740,-235.636037,193.201897,3.668563,38.943611,14.086570,42.636265,2211.660794,0.179847,518925.480544,0.963855,20.287752,2.143969,3.337544,0.075445,0.052666,123.420374,95.707184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414387,73.651857,104.689902,100.000000,44.517369,41.443038,60.775544,46.628801,29.746835,33.887441,34.014385,1673.583984,38.830434,0.016528,75.392025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.215444,70.443104,200.794979,162.796958,131.158052,135.640966,54.337187,14.416173,198.604955,3.878090,70.655692,60.908836,160.732445,201.847155,158.374190,197.785218,121.284605,194.816684,-0.067117,-2.300041,32.025740,-235.632788,193.171366,3.670063,38.967483,14.139453,81.228849,4211.561452,0.205951,518926.269208,0.964642,20.373442,2.109413,3.340708,0.074921,0.052667,123.506689,95.704745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413735,73.626418,104.679513,100.000000,44.521532,41.443038,60.775544,46.619824,29.746835,33.887441,34.018961,1673.583984,38.792841,0.016470,75.385889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.115396,70.478992,200.828252,162.823006,131.126519,135.627608,54.419649,14.418170,198.576880,3.879096,70.602688,61.022591,160.754227,201.880889,158.349667,197.768474,121.233031,194.853289,-0.066834,-2.300030,32.025740,-235.635201,193.039900,3.671440,38.976030,14.125859,2.607231,134.975120,0.639987,518852.641407,0.965366,20.366960,2.103347,3.335844,0.075221,0.052568,123.620855,95.740700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.398367,73.611109,104.692380,100.000000,44.560342,41.443038,60.775544,46.618110,29.746835,33.887441,34.024859,1669.921875,38.817597,0.016304,75.392596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.190106,70.478992,200.871081,162.823006,131.100265,135.616934,54.374900,14.414317,198.536744,3.879480,70.503526,60.917864,160.764337,201.907462,158.376014,197.795750,121.265207,194.823480,-0.066729,-2.300034,32.025740,-235.634317,193.043389,3.671821,38.995016,14.066575,73.291467,3797.387727,0.335807,518817.020015,0.964880,20.369898,2.080819,3.334609,0.074720,0.052328,123.784573,95.729899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421963,73.624699,104.680092,100.000000,44.573055,41.443038,60.775544,46.672636,29.746835,33.887441,34.031003,1658.935547,38.833121,0.016299,75.395426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.138049,70.440343,200.755316,162.821605,131.090346,135.608363,54.319525,14.412177,198.505348,3.879049,70.525307,60.894769,160.767901,201.789994,158.389013,197.671864,121.261250,194.808444,-0.066684,-2.300017,32.025740,-235.639725,193.007311,3.672255,38.896263,14.100814,60.543025,3140.061449,10.481020,519058.666438,0.965205,20.495420,2.145911,3.340712,0.074776,0.052717,123.911834,95.696828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413453,73.612916,104.674865,100.000000,44.596129,41.443038,60.775544,46.633652,29.746835,33.887441,34.033895,1651.611328,38.790804,0.016364,75.391991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.194306,70.406112,200.711573,162.779592,131.098459,135.600005,54.316982,14.414460,198.511227,3.878797,70.546697,60.762067,160.752744,201.810926,158.390776,197.721085,121.251832,194.706906,-0.066776,-2.300020,32.025740,-235.641362,192.983163,3.672152,38.888330,14.146936,166.524115,8637.170587,0.372425,518864.853741,0.964587,20.428476,2.102727,3.337277,0.076467,0.053364,124.012941,95.648472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436130,73.621460,104.675243,100.000000,44.613935,41.443038,60.775544,46.662566,29.746835,33.887441,34.038216,1658.935547,38.734459,0.016454,75.387917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.097335,70.409977,200.720681,162.772870,131.079120,135.581482,54.324572,14.415602,198.499457,3.878391,70.588954,60.833381,160.721248,201.666968,158.387087,197.665673,121.260690,194.615817,-0.066797,-2.300030,32.025740,-235.637606,193.055116,3.671736,38.899130,14.127644,80.996872,4200.509064,0.450938,518818.951846,0.966340,20.436468,2.101131,3.338241,0.075092,0.052805,124.026459,95.592329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408847,73.633530,104.663130,100.000000,44.637555,41.443038,60.775544,46.632771,29.746835,33.887441,34.040712,1669.921875,38.834329,0.016530,75.382760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.180727,70.409977,200.686357,162.772870,131.042864,135.558493,54.362626,14.413176,198.453557,3.877698,70.618233,60.797168,160.742890,201.683354,158.384664,197.649231,121.266996,194.699092,-0.066865,-2.300032,32.025740,-235.638399,193.085321,3.671056,38.922984,14.075175,69.003943,3576.049100,0.163738,518696.782741,0.965229,20.351835,2.073038,3.334395,0.075938,0.053050,123.996828,95.616541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.408254,73.648227,104.664369,100.000000,44.654868,41.443038,60.775544,46.686575,29.746835,33.887441,34.044891,1669.921875,38.789974,0.016436,75.381039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.106368,70.432889,200.823487,162.772310,131.034171,135.538483,54.365110,14.420454,198.376828,3.877119,70.645239,60.794538,160.739406,201.675909,158.374386,197.580398,121.276232,194.677966,-0.066965,-2.300044,32.025740,-235.632264,192.893219,3.670725,38.875240,14.113003,40.023713,2074.087640,0.337148,518693.937196,0.966708,20.442598,2.030517,3.339926,0.074677,0.051949,123.987298,95.595833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.404411,73.663817,104.641876,100.000000,44.684173,41.443038,60.775544,46.643459,29.746835,33.887441,34.049985,1673.583984,38.789577,0.016353,75.381763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.055316,70.446416,200.664626,162.778472,130.955138,135.519823,54.358410,14.414032,198.430388,3.876289,70.660495,60.818654,160.758282,201.639224,158.386906,197.513837,121.288781,194.671218,-0.066865,-2.301787,32.025740,-235.636399,192.987303,3.669946,38.948443,14.135451,52.297600,2710.472550,0.395075,518516.527958,0.964376,20.367862,2.054987,3.334728,0.075467,0.052323,123.999423,95.583367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.426481,73.649031,104.648277,100.000000,44.700043,41.443038,60.775544,46.689723,29.746835,33.887441,34.056282,1651.611328,38.791885,0.016325,75.383434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.172329,70.464913,200.666495,162.790236,130.948133,135.513751,54.376732,14.416458,198.348807,3.875195,70.523124,60.870461,160.741272,201.686636,158.392466,197.523434,121.280315,194.592350,-0.066802,-2.303568,32.025740,-235.632993,192.881881,3.668770,38.936363,14.104330,48.239621,2499.313754,0.682309,518523.014060,0.965579,20.457413,2.037945,3.341135,0.076100,0.052426,123.983171,95.616147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435086,73.626617,104.645636,100.000000,44.722355,41.443038,60.775544,46.718374,29.746835,33.887441,34.060663,1651.611328,38.810312,0.016317,75.389511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.127067,70.404179,200.686909,162.774831,130.944398,135.495994,54.379672,14.411891,198.396867,3.874218,70.430878,60.812615,160.744790,201.756501,158.400140,197.575584,121.284230,194.553013,-0.066624,-2.305311,32.025740,-235.640827,193.004742,3.668298,38.892405,14.034751,144.759615,7499.647104,0.522220,518488.014714,0.966516,20.516726,2.022901,3.341330,0.074489,0.053011,123.901955,95.590769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.436064,73.604867,104.613336,100.000000,44.744226,41.443038,60.775544,46.658368,29.746835,33.887441,34.066029,1651.611328,38.834599,0.016536,75.442561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.103535,70.404179,200.753828,162.774831,130.939109,135.476936,54.358835,14.421310,198.358889,3.873599,70.509314,60.899354,160.765571,201.707520,158.388938,197.522256,121.260530,194.612220,-0.066645,-2.307077,32.025740,-235.630755,192.825549,3.667553,38.857498,14.119422,141.842058,7351.312413,0.565070,518413.167081,0.964101,20.430320,2.002217,3.334863,0.079101,0.052674,123.854496,95.575648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449038,73.593415,104.603950,100.000000,44.766093,41.443038,60.775544,46.685836,29.746835,33.887441,34.067552,1655.273437,38.732475,0.016504,75.390329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.125157,70.370500,200.614328,162.733938,130.946035,135.463214,54.288581,14.416743,198.361187,3.872715,70.467921,60.887153,160.742400,201.736815,158.373241,197.581251,121.221568,194.579903,-0.066766,-2.308825,32.025740,-235.635321,192.838440,3.666929,38.859391,14.132169,43.548765,2259.942282,0.188401,518265.583356,0.964573,20.410146,1.983760,3.337713,0.074914,0.052654,123.794936,95.551672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413935,73.564226,104.569847,100.000000,44.777160,41.443038,60.775544,46.700614,29.746835,33.887441,34.069943,1666.259766,38.752958,0.016513,75.392230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.012653,70.379610,200.562869,162.736459,130.950105,135.446440,54.299797,14.414032,198.428427,3.872103,70.424679,60.852279,160.748038,201.570028,158.391335,197.493954,121.225091,194.568703,-0.066892,-2.310575,32.025740,-235.637216,192.917635,3.666431,38.860293,14.070595,74.019902,3840.433872,0.192378,518278.002167,0.965228,20.431241,2.029347,3.340133,0.075818,0.052513,123.766818,95.580274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447942,73.611330,104.562270,100.000000,44.800021,41.443038,60.775544,46.692867,29.746835,33.887441,34.073578,1669.921875,38.779967,0.016485,75.397242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.164884,70.344827,200.613852,162.719654,130.966871,135.434833,54.310251,14.417742,198.190250,3.871399,70.466884,60.661551,160.757000,201.610381,158.376950,197.494731,121.182213,194.486059,-0.066787,-2.312329,32.025740,-235.636119,192.819697,3.666315,38.910489,14.093909,-5.270126,-273.381559,0.625882,518248.421504,0.965904,20.378179,2.056364,3.336612,0.075466,0.052840,123.687334,95.573218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445387,73.620353,104.525773,100.000000,44.829758,41.443038,60.775544,46.756822,29.746835,33.887441,34.077700,1666.259766,38.770393,0.016358,75.390039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.097816,70.390929,200.490422,162.718253,130.960532,135.421077,54.387889,14.421738,198.222193,3.870166,70.648320,60.683903,160.752576,201.549434,158.373267,197.504920,121.189505,194.386070,-0.066779,-2.314677,32.025740,-235.631633,192.804277,3.665736,38.917539,14.113003,73.735710,3819.492504,0.368802,518291.367859,0.967626,20.488206,2.048698,3.342010,0.076172,0.053158,123.605164,95.546076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432212,73.620449,104.516051,100.000000,44.842308,41.443038,60.775544,46.682070,29.746835,33.887441,34.080812,1651.611328,38.752994,0.016347,75.382300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.023251,70.390929,200.465054,162.718253,130.945072,135.402005,54.335134,14.413318,198.225214,3.869573,70.842912,60.781392,160.732149,201.554755,158.391234,197.335477,121.242234,194.417318,-0.066760,-2.316424,32.025740,-235.639890,192.785741,3.665253,38.929656,14.072218,56.426229,2925.703278,-5.166969,518159.975553,0.964538,20.316905,2.061020,3.334401,0.076754,0.052228,123.573789,95.580187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449490,73.645512,104.528684,100.000000,44.854612,41.443038,60.775544,46.719382,29.746835,33.887441,34.086503,1651.611328,38.693656,0.016342,75.391147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.037368,70.500801,200.473039,162.768949,130.919080,135.388863,54.317303,14.417600,198.140095,3.868798,70.904596,60.731907,160.750314,201.409847,158.380046,197.249794,121.248835,194.393685,-0.066795,-2.318164,32.025740,-235.635609,192.735691,3.664869,38.927456,13.984266,165.140009,8565.330060,0.369531,518228.433659,0.964382,20.423118,2.016744,3.336068,0.075768,0.052297,123.554985,95.588993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417275,73.620855,104.486752,100.000000,44.861293,41.443038,60.775544,46.763560,29.746835,33.887441,34.095478,1658.935547,38.755789,0.016498,75.384405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.991275,70.563467,200.546657,162.818244,130.929236,135.374435,54.311816,14.415031,198.138507,3.867974,70.864714,60.774008,160.741258,201.352477,158.381897,197.322359,121.230476,194.287622,-0.066750,-2.319909,32.025740,-235.638994,192.690864,3.663944,38.883209,14.025231,101.572664,5268.809691,0.483371,518082.799988,0.966519,20.490011,1.975574,3.339790,0.075532,0.051985,123.555027,95.599510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.422214,73.615033,104.466056,100.000000,44.886792,41.443038,60.775544,46.761858,29.746835,33.887441,34.100392,1669.921875,38.745746,0.016514,75.391812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.106890,70.569265,200.373355,162.835610,130.924402,135.362979,54.266834,14.414460,198.088088,3.866516,70.842310,60.731366,160.762188,201.329822,158.370844,197.271428,121.259279,194.346634,-0.066813,-2.321666,32.025740,-235.637278,192.806952,3.662740,38.808041,14.116104,52.472811,2724.142609,0.165166,518198.549515,0.966777,20.587215,1.960231,3.339138,0.075556,0.052578,123.513061,95.634382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451941,73.611182,104.469873,100.000000,44.895901,41.443038,60.775544,46.792823,29.746835,33.887441,34.108648,1669.921875,38.747747,0.016442,75.393023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.993710,70.569265,200.303895,162.835610,130.882319,135.346936,54.336623,14.415744,198.081854,3.865348,70.789384,60.921078,160.766444,201.428767,158.382651,197.249895,121.292334,194.298946,-0.066687,-2.323427,32.025740,-235.636320,192.628598,3.661670,38.840712,14.084930,61.324994,3179.617366,0.268840,518343.530412,0.967763,20.691255,1.939344,3.342930,0.075349,0.052301,123.469867,95.622068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447927,73.569996,104.445715,100.000000,44.912910,41.443038,60.775544,46.736553,29.746835,33.887441,34.114467,1677.246094,38.744754,0.016352,75.396594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.035491,70.557118,200.265632,162.839811,130.856482,135.331675,54.320740,14.412034,198.094814,3.864296,70.477857,60.796677,160.796334,201.363712,158.427326,197.268513,121.278779,194.282666,-0.066692,-2.325173,32.025740,-235.639377,192.724741,3.660784,38.854253,14.066773,23.066095,1196.295292,0.518994,518131.743287,0.966423,20.593318,1.932378,3.333617,0.074496,0.052424,123.479780,95.688682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.462243,73.557401,104.421933,100.000000,44.923696,41.443038,60.775544,46.801588,29.746835,33.887441,34.119485,1669.921875,38.711037,0.016308,75.389699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.074748,70.483961,200.351740,162.819645,130.814822,135.315593,54.392759,14.416743,198.084324,3.863688,70.416739,60.790665,160.773069,201.306914,158.438675,197.239159,121.197575,194.277744,-0.066438,-2.326928,32.025740,-235.637772,192.631718,3.659910,38.881100,14.140553,72.692226,3765.103118,0.444734,518082.539968,0.967096,20.694865,1.881677,3.338748,0.075841,0.053175,123.472589,95.698184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432842,73.520256,104.388664,100.000000,44.954475,41.443038,60.775544,46.784763,29.746835,33.887441,34.121530,1651.611328,38.709559,0.016261,75.393832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.906347,70.401143,200.357244,162.773991,130.812760,135.300102,54.315606,14.413461,198.065515,3.863075,70.424820,60.744499,160.757973,201.350907,158.420144,197.288356,121.218179,194.194474,-0.066364,-2.328686,32.025740,-235.636970,192.668083,3.659267,38.926086,14.091150,63.639590,3300.902790,1.181216,518000.530649,0.966488,20.645215,1.889207,3.335787,0.074846,0.052931,123.506428,95.674268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.446461,73.459031,104.336260,100.000000,44.957990,41.443038,60.775544,46.771157,29.746835,33.887441,34.126279,1655.273437,38.734981,0.016316,75.375575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.986107,70.372433,200.318560,162.738139,130.837704,135.282399,54.333665,14.415887,198.029697,3.861805,70.593621,60.691209,160.756805,201.287899,158.410680,197.234066,121.260037,194.244893,-0.066244,-2.330409,32.025740,-235.634054,192.517140,3.658230,38.825999,14.022833,166.547214,8635.716326,0.374578,517987.785345,0.964200,20.536839,1.968589,3.335041,0.075170,0.052545,123.504832,95.621869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443514,73.413114,104.319073,100.000000,44.970632,41.443038,60.775544,46.868052,29.746835,33.887441,34.126613,1655.273437,38.706349,0.016486,75.387499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.974153,70.372433,200.415035,162.738139,130.840022,135.271705,54.289014,14.417457,198.084874,3.861082,70.813158,60.696352,160.761953,201.243502,158.433936,197.211515,121.197882,194.231118,-0.066204,-2.332158,32.025740,-235.632811,192.567821,3.657397,38.762766,14.051393,99.030312,5139.089550,0.428911,517872.998272,0.968267,20.605227,1.917161,3.344508,0.075346,0.052874,123.520945,95.661041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478224,73.427040,104.320368,100.000000,44.985776,41.443038,60.775544,46.831060,29.746835,33.887441,34.127601,1658.935547,38.664465,0.016490,75.388011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.921171,70.453042,200.399751,162.746542,130.841180,135.251097,54.334303,14.415744,197.907957,3.860303,70.892124,60.741747,160.759261,201.228375,158.416536,197.072085,121.205650,194.179780,-0.066184,-2.333906,32.025740,-235.636647,192.531029,3.656474,38.823222,14.114553,70.078653,3633.637862,0.163614,517572.830076,0.966310,20.504860,1.893968,3.339416,0.075438,0.052794,123.414232,95.600957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433782,73.369114,104.264855,100.000000,44.995091,41.443038,60.775544,46.845228,29.746835,33.887441,34.134723,1677.246094,38.749334,0.016462,75.389025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.976684,70.549388,200.205021,162.798918,130.855209,135.235839,54.347762,14.415316,197.962934,3.859514,70.765428,60.749116,160.767806,201.191141,158.404373,197.141738,121.221395,194.102302,-0.066330,-2.337383,32.025740,-235.633481,192.546264,3.655561,38.822447,14.087562,4.432905,229.792981,0.275304,517707.427940,0.967243,20.515596,1.951023,3.341690,0.076629,0.053240,123.402204,95.623199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.453578,73.342552,104.257361,100.000000,45.022867,41.443038,60.775544,46.879004,29.746835,33.887441,34.138813,1669.921875,38.751533,0.016434,75.384908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.901972,70.547455,200.155575,162.823286,130.801731,135.213988,54.358994,14.415602,197.963546,3.858206,70.720622,60.608405,160.772532,201.172777,158.415520,197.107472,121.228897,194.187473,-0.066401,-2.342049,32.025740,-235.643487,192.408844,3.654012,38.873671,14.071389,67.686136,3507.989653,0.389395,517798.864244,0.967453,20.643802,1.924250,3.344390,0.076035,0.052773,123.369058,95.611179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455474,73.318817,104.251042,100.000000,45.040302,41.443038,60.775544,46.845397,29.746835,33.887441,34.149630,1651.611328,38.712624,0.016270,75.463980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.883426,70.516260,200.189943,162.795837,130.800587,135.197094,54.372241,14.415744,197.938683,3.857118,70.718019,60.656305,160.792159,201.102088,158.442740,197.113808,121.257351,194.117422,-0.066611,-2.345542,32.025740,-235.635667,192.497255,3.652797,38.938220,14.100418,128.551020,6660.828968,6.146257,517819.356694,0.966358,20.690278,1.879814,3.338047,0.074728,0.052739,123.352132,95.588088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.460954,73.311465,104.252908,100.000000,45.030985,41.443038,60.775544,46.909504,29.746835,33.887441,34.154488,1651.611328,38.757483,0.016316,75.465140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.952147,70.516260,200.260664,162.795837,130.796041,135.177083,54.342384,14.413033,197.831862,3.855992,70.669225,60.589593,160.795247,201.147470,158.436790,197.119571,121.175321,194.124505,-0.066802,-2.347301,32.025740,-235.631191,192.471212,3.651753,38.933352,14.094756,126.415862,6553.795309,0.402883,517781.171125,0.967340,20.755472,1.903850,3.341385,0.075504,0.053315,123.319501,95.591506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429109,73.281794,104.221186,100.000000,45.050310,41.443038,60.775544,46.929064,29.746835,33.887441,34.157882,1655.273437,38.711091,0.016511,75.389895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.891846,70.508254,200.103169,162.797518,130.769762,135.152695,54.333499,14.416173,197.828137,3.854828,70.578598,60.683535,160.768874,200.974592,158.429191,197.022642,121.183109,194.143806,-0.066650,-2.348464,32.025740,-235.634585,192.524278,3.650637,38.838151,14.009310,58.881413,3053.096601,0.212179,517600.157675,0.967235,20.740951,1.849458,3.342994,0.075352,0.053074,123.294843,95.566889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437752,73.251554,104.188428,100.000000,45.071629,41.443038,60.775544,46.902724,29.746835,33.887441,34.162169,1673.583984,38.676815,0.016515,75.393790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.973957,70.477059,200.067157,162.788835,130.719972,135.129673,54.338061,14.419598,197.846435,3.853683,70.703162,60.651874,160.755643,200.995521,158.390291,196.925998,121.137509,194.105931,-0.066580,-2.348460,32.025740,-235.633611,192.493114,3.649422,38.815559,14.014052,35.117672,1820.755256,0.215549,517680.139164,0.966388,20.679189,1.934111,3.340342,0.075902,0.052615,123.255588,95.542130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416104,73.242792,104.168694,100.000000,45.070211,41.443038,60.775544,46.943760,29.746835,33.887441,34.166757,1673.583984,38.677212,0.016462,75.378362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.878585,70.513223,200.230678,162.785194,130.695991,135.108169,54.323813,14.412748,197.786631,3.852675,70.759430,60.690181,160.772552,201.016480,158.399331,196.839452,121.140515,193.992321,-0.066737,-2.349059,32.025740,-235.636050,192.394079,3.648425,38.756834,14.102347,45.136141,2340.799231,0.462839,517605.501772,0.967435,20.725374,1.933470,3.341075,0.075616,0.052728,123.248038,95.600814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432686,73.256839,104.188115,100.000000,45.075335,41.443038,60.775544,46.909742,29.746835,33.887441,34.169703,1662.597656,38.664428,0.016284,75.392596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.859634,70.540002,200.037604,162.807321,130.676981,135.082755,54.351857,14.416173,197.749850,3.850895,70.760687,60.713261,160.766229,200.958888,158.384320,196.921595,121.144843,193.976810,-0.066640,-2.351400,32.025740,-235.636709,192.375314,3.646677,38.757105,14.070884,48.341001,2505.712505,0.774666,517508.406077,0.965632,20.620399,1.965043,3.335901,0.074740,0.052091,123.225395,95.637492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413267,73.260632,104.145048,100.000000,45.083465,41.443038,60.775544,46.971668,29.746835,33.887441,34.177350,1651.611328,38.659001,0.016255,75.400225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.875711,70.540002,199.990852,162.807321,130.675311,135.059622,54.303722,14.417742,197.835917,3.849655,70.681032,60.695826,160.772754,200.998573,158.393125,196.917787,121.154051,193.995520,-0.066459,-2.353169,32.025740,-235.633832,192.361710,3.645041,38.798827,14.069604,135.368797,7022.940126,0.604047,517564.131284,0.967540,20.742266,1.919953,3.343945,0.076834,0.052259,123.256857,95.686035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409268,73.227298,104.125304,100.000000,45.100840,41.443038,60.775544,46.993412,29.746835,33.887441,34.183313,1655.273437,38.709468,0.016399,75.385121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.853620,70.520125,200.121907,162.804520,130.645715,135.036730,54.301182,14.418028,197.791257,3.848455,70.522796,60.659238,160.780613,201.001312,158.411562,196.958165,121.130440,194.051797,-0.066443,-2.354888,32.025740,-235.635997,192.371622,3.643963,38.820860,14.136208,132.015692,6849.301282,0.563672,517519.844577,0.967270,20.786087,1.909878,3.341778,0.074981,0.052068,123.296595,95.666983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.420014,73.235528,104.107628,100.000000,45.107838,41.443038,60.775544,46.997221,29.746835,33.887441,34.187261,1666.259766,38.708152,0.016498,75.389375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
