OSU 80 Ton Compressor Load Stand
59.863362,70.439791,200.186919,162.756065,130.652266,135.020183,54.331217,14.416458,197.829893,3.847432,70.530430,60.697790,160.803308,200.925802,158.436581,197.049982,121.167848,193.933021,-0.066239,-2.356633,32.025740,-235.630379,192.421121,3.643333,38.815848,14.118124,45.736855,2371.629579,0.201162,517393.237594,0.967672,20.771629,1.907602,3.340100,0.075290,0.053922,123.319077,95.641420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.455836,73.289831,104.107045,100.000000,45.128120,41.443038,60.775544,47.019350,29.746835,33.887441,34.191956,1669.921875,38.672668,0.016451,75.393773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.872018,70.414670,200.061699,162.723575,130.654952,135.006358,54.363283,14.418599,197.817325,3.846682,70.459055,60.613514,160.770310,201.021840,158.403491,197.032402,121.161065,193.963239,-0.066288,-2.356657,32.025740,-235.632323,192.362567,3.642513,38.828090,14.056207,58.509598,3032.155232,0.206411,517353.661706,0.967899,20.771619,1.952062,3.343522,0.074520,0.052632,123.343175,95.667069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.423991,73.299840,104.057040,100.000000,45.126471,41.443038,60.775544,47.026849,29.746835,33.887441,34.192421,1673.583984,38.707810,0.016354,75.384968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.897776,70.414670,200.019741,162.723575,130.639719,134.991296,54.373031,14.414603,197.731120,3.845594,70.481639,60.564848,160.742882,201.001486,158.403881,196.893460,121.135159,194.005277,-0.066089,-2.356664,32.025740,-235.643506,192.391203,3.641590,38.753535,14.068107,19.024197,985.718201,0.595642,517035.250833,0.966860,20.682525,1.870646,3.344064,0.075015,0.053382,123.263794,95.654921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409490,73.304402,104.015875,100.000000,45.145103,41.443038,60.775544,47.031350,29.746835,33.887441,34.195144,1673.583984,38.672163,0.016314,75.381132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.829924,70.396174,200.121874,162.698648,130.672502,134.979279,54.339196,14.415602,197.711362,3.844673,70.654580,60.611979,160.775707,201.046162,158.412295,196.937485,121.140250,193.925961,-0.066199,-2.356105,32.025740,-235.637933,192.347333,3.640690,38.734026,14.118610,63.684059,3301.775347,0.465223,516948.304398,0.965970,20.649618,1.888627,3.341489,0.075037,0.051990,123.219639,95.668616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.424969,73.342559,104.009091,100.000000,45.141500,41.443038,60.775544,47.029286,29.746835,33.887441,34.198025,1651.611328,38.663184,0.016265,75.382991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.855407,70.461876,200.024175,162.717693,130.702184,134.954656,54.365464,14.421167,197.766940,3.843831,70.670402,60.599352,160.739976,200.912517,158.429991,196.959349,121.136111,193.964502,-0.066170,-2.356076,32.025740,-235.629754,192.282903,3.639715,38.735504,14.067765,142.914530,7405.992652,1.429783,516937.579459,0.965226,20.626459,1.930109,3.339352,0.075567,0.052959,123.350313,95.715512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428265,73.396266,103.995296,100.000000,45.156071,41.443038,60.775544,47.083297,29.746835,33.887441,34.205858,1655.273437,38.647011,0.016253,75.382701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.853993,70.469606,200.050339,162.735339,130.662223,134.935824,54.329598,14.417172,197.674197,3.843416,70.818718,60.572615,160.732142,200.866971,158.424398,196.916564,121.138565,193.937815,-0.066249,-2.354927,32.025740,-235.630483,192.130107,3.638827,38.737596,14.088427,107.624288,5580.894247,0.427719,516903.204010,0.966913,20.668985,1.895627,3.344846,0.075407,0.052956,123.432463,95.733342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.432893,73.401291,103.983831,100.000000,45.173818,41.443038,60.775544,47.080899,29.746835,33.887441,34.210028,1658.935547,38.671334,0.016492,75.390559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.768788,70.526198,199.926820,162.749063,130.641145,134.915991,54.337270,14.413604,197.645624,3.842364,70.799237,60.585128,160.754878,200.802059,158.439280,196.834930,121.140005,193.822754,-0.066134,-2.353182,32.025740,-235.637154,192.160476,3.637884,38.738660,14.126490,64.652281,3352.092801,0.190441,516915.622814,0.965983,20.711763,1.914049,3.341790,0.078519,0.053378,123.478436,95.837119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429775,73.414302,103.980909,100.000000,45.182523,41.443038,60.775544,47.094658,29.746835,33.887441,34.214605,1669.921875,38.606533,0.016442,75.387380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.896617,70.526198,199.834541,162.749063,130.629071,134.894059,54.342176,14.416886,197.644493,3.841207,70.669021,60.631944,160.744702,200.855071,158.426437,196.811484,121.100731,193.930511,-0.066092,-2.351424,32.025740,-235.631095,192.231143,3.637027,38.766282,14.122920,12.584093,652.401424,0.252890,516851.698343,0.966531,20.720765,1.901705,3.342306,0.076182,0.052859,123.369319,95.845857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.417719,73.406834,103.913346,100.000000,45.186160,41.443038,60.775544,47.153135,29.746835,33.887441,34.221654,1666.259766,38.626817,0.016406,75.381320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.744836,70.543867,199.819922,162.773710,130.573749,134.875790,54.331185,14.417314,197.615012,3.840076,70.547924,60.711479,160.743339,200.895414,158.408862,196.875962,121.086201,193.869070,-0.066094,-2.350266,32.025740,-235.635241,192.174629,3.636013,38.775478,14.065601,69.906359,3624.912292,0.421364,516946.069180,0.967935,20.854038,1.857614,3.345004,0.075353,0.052365,123.221189,95.884071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.414971,73.401203,103.887362,100.000000,45.196762,41.443038,60.775544,47.098897,29.746835,33.887441,34.227229,1651.611328,38.708729,0.016313,75.386093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.882970,70.472918,199.870307,162.761387,130.548920,134.859214,54.325539,14.416886,197.625044,3.838896,70.466866,60.508491,160.746883,200.877645,158.415809,196.839679,121.084306,193.890190,-0.066144,-2.350261,32.025740,-235.634035,192.204874,3.634474,38.727066,14.057469,43.937356,2278.556831,2.159036,516855.405229,0.965390,20.739030,1.936832,3.336324,0.074739,0.052663,123.202495,95.876484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.427590,73.386088,103.823968,100.000000,45.192914,41.443038,60.775544,47.192819,29.746835,33.887441,34.232139,1651.611328,38.616900,0.016306,75.390628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.808698,70.419639,200.003713,162.724975,130.525440,134.843232,54.359926,14.415031,197.560429,3.837735,70.405149,60.575510,160.745024,200.846181,158.410929,196.771654,121.082794,193.709423,-0.066110,-2.350261,32.025740,-235.638994,192.262898,3.633086,38.714553,14.094269,166.285376,8617.974333,0.389580,516988.610043,0.968234,20.893277,1.928589,3.344556,0.075823,0.053188,123.347515,95.925266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410194,73.373712,103.803668,100.000000,45.207612,41.443038,60.775544,47.133893,29.746835,33.887441,34.233312,1651.611328,38.655071,0.016489,75.385190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.737823,70.374365,199.747280,162.697247,130.484439,134.821105,54.359414,14.418170,197.579422,3.836246,70.434811,60.626243,160.754280,200.687044,158.434535,196.738939,121.088285,193.877925,-0.066050,-2.349673,32.025740,-235.630790,192.188211,3.631990,38.730257,14.077681,46.877379,2429.509194,0.618344,516681.022203,0.965543,20.698019,1.938314,3.337682,0.074759,0.052883,123.436992,95.925275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444876,73.374797,103.770148,100.000000,45.214719,41.443038,60.775544,47.189624,29.746835,33.887441,34.236199,1658.935547,38.642431,0.016450,75.386085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.832669,70.374365,199.771354,162.697247,130.491120,134.803736,54.351396,14.415887,197.545595,3.835260,70.553020,60.632894,160.738908,200.856689,158.419498,196.751323,121.080474,193.837607,-0.065932,-2.347946,32.025740,-235.635197,192.108591,3.630928,38.694034,14.054891,81.278146,4213.015714,0.163631,516589.656990,0.966013,20.711550,1.872797,3.344057,0.075051,0.052691,123.471782,95.923283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.450726,73.366575,103.736641,100.000000,45.212465,41.443038,60.775544,47.243122,29.746835,33.887441,34.237740,1673.583984,38.625952,0.016474,75.378959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.805736,70.389548,199.902231,162.681282,130.504408,134.780781,54.284802,14.413176,197.458550,3.834513,70.622062,60.488862,160.714500,200.745357,158.392761,196.728240,121.061944,193.836855,-0.066013,-2.347375,32.025740,-235.641176,192.128885,3.630135,38.710532,14.118646,1.440682,74.768686,0.580338,516477.261464,0.967022,20.730092,1.929788,3.343732,0.075671,0.052419,123.468140,95.901408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410941,73.322794,103.663063,100.000000,45.216522,41.443038,60.775544,47.208403,29.746835,33.887441,34.241828,1669.921875,38.672254,0.016399,75.389571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.848911,70.448349,199.739314,162.719654,130.501537,134.764258,54.334892,14.413318,197.491053,3.833848,70.646332,60.590853,160.734814,200.858374,158.409360,196.703936,121.044692,193.727136,-0.066126,-2.345620,32.025740,-235.638583,192.205712,3.629190,38.722991,14.132205,61.912033,3210.156862,0.334173,516344.880496,0.965333,20.644707,1.922651,3.338834,0.075775,0.052059,123.524763,95.905816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.431693,73.342648,103.669029,100.000000,45.238249,41.443038,60.775544,47.235438,29.746835,33.887441,34.245344,1658.935547,38.608859,0.016229,75.395827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.759102,70.450557,199.862503,162.737579,130.507449,134.756690,54.322908,14.416458,197.520016,3.832164,70.515716,60.562480,160.762476,200.794280,158.430691,196.804210,121.056748,193.789042,-0.066246,-2.345616,32.025740,-235.631359,192.135919,3.627686,38.731862,14.070577,50.373472,2612.455312,18.869138,516357.245410,0.966877,20.684125,1.940903,3.342526,0.075339,0.052824,123.560227,95.883179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445624,73.311479,103.651379,100.000000,45.232160,41.443038,60.775544,47.226395,29.746835,33.887441,34.251958,1651.611328,38.588502,0.016279,75.383084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.802531,70.450557,199.765732,162.737579,130.520298,134.748442,54.362765,14.414888,197.483797,3.830565,70.487957,60.589174,160.743325,200.857653,158.404325,196.749673,121.066769,193.726910,-0.066210,-2.345630,32.025740,-235.636033,192.110855,3.626130,38.701192,14.034102,106.112922,5499.164741,0.438490,516402.896245,0.965244,20.704078,1.917469,3.337393,0.074883,0.052706,123.551473,95.827038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.439840,73.285048,103.634050,100.000000,45.247336,41.443038,60.775544,47.288357,29.746835,33.887441,34.256115,1651.611328,38.610842,0.016365,75.401035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.733748,70.405560,199.922649,162.707610,130.534191,134.736584,54.339584,14.421595,197.449809,3.829811,70.522725,60.608064,160.743385,200.793528,158.406647,196.730303,121.053232,193.777366,-0.066294,-2.345649,32.025740,-235.631776,192.132409,3.625228,38.676238,14.087382,163.996001,8502.505956,0.539987,516428.307702,0.967025,20.787118,1.928373,3.344470,0.077702,0.052791,123.549297,95.817143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430367,73.269821,103.629032,100.000000,45.252039,41.443038,60.775544,47.281159,29.746835,33.887441,34.258084,1662.597656,38.619244,0.016469,75.396381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.790590,70.405284,199.667271,162.683523,130.485111,134.717109,54.347873,14.413889,197.516467,3.828715,70.591079,60.581353,160.753340,200.722842,158.401552,196.718686,121.050099,193.785005,-0.066267,-2.345078,32.025740,-235.638339,192.131230,3.623995,38.713579,14.065925,44.090078,2285.537288,0.256036,516329.529191,0.965475,20.748020,1.895309,3.340423,0.074952,0.051949,123.524297,95.768412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435544,73.270020,103.613861,100.000000,45.265661,41.443038,60.775544,47.340284,29.746835,33.887441,34.262952,1669.921875,38.613222,0.016450,75.384064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.718782,70.411357,199.730846,162.700888,130.433894,134.692699,54.341112,14.411178,197.479924,3.827254,70.422845,60.513179,160.763349,200.828751,158.428550,196.707662,121.049105,193.726791,-0.066315,-2.343336,32.025740,-235.638436,192.041228,3.622804,38.698326,14.047318,77.582538,4022.216582,0.165928,516302.269545,0.966924,20.764957,1.927558,3.346896,0.074686,0.053217,123.494789,95.836660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.444098,73.258292,103.630813,100.000000,45.254817,41.443038,60.775544,47.324115,29.746835,33.887441,34.266611,1669.921875,38.625393,0.016367,75.389502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.838844,70.345103,199.800010,162.667838,130.429120,134.670528,54.392967,14.414317,197.478160,3.825753,70.363973,60.496014,160.748735,200.722615,158.423697,196.750569,121.044036,193.799961,-0.066401,-2.343339,32.025740,-235.635624,192.225311,3.621646,38.776992,14.079448,-4.834532,-250.404224,0.615856,516185.380558,0.965612,20.713494,1.933524,3.339443,0.075455,0.053042,123.441289,95.781105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.434196,73.240156,103.623649,100.000000,45.279954,41.443038,60.775544,47.379128,29.746835,33.887441,34.270590,1673.583984,38.668395,0.016260,75.391582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.780299,70.345103,199.681848,162.667838,130.407155,134.655995,54.397144,14.418599,197.543240,3.824588,70.438694,60.495584,160.771558,200.701050,158.435275,196.823464,121.031673,193.727682,-0.066456,-2.342203,32.025740,-235.632486,192.244113,3.620747,38.784367,14.105863,77.583911,4018.144649,0.350445,516167.604434,0.966866,20.784238,1.912928,3.344523,0.076221,0.052760,123.497322,95.787319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.447349,73.229291,103.636994,100.000000,45.278651,41.443038,60.775544,47.332417,29.746835,33.887441,34.271014,1651.611328,38.620308,0.016281,75.390730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.807868,70.337926,199.878809,162.652714,130.389282,134.647572,54.304309,14.417029,197.555399,3.823551,70.528468,60.515294,160.763765,200.717965,158.435753,196.729974,121.018750,193.792552,-0.066302,-2.342241,32.025740,-235.638466,192.088522,3.619747,38.755915,14.059939,45.332975,2351.851620,-5.612178,515872.163225,0.963455,20.609888,1.945133,3.338968,0.074954,0.052365,123.481696,95.827592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433359,73.220721,103.628611,100.000000,45.295386,41.443038,60.775544,47.378279,29.746835,33.887441,34.273795,1651.611328,38.674670,0.016212,75.384772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.757861,70.381266,199.773085,162.661397,130.384217,134.635774,54.406358,14.414603,197.482858,3.822605,70.632165,60.561437,160.769920,200.679387,158.422324,196.650948,121.043358,193.844485,-0.066372,-2.342240,32.025740,-235.636482,192.143528,3.619195,38.740174,14.044830,156.305861,8093.858425,0.349844,515899.046731,0.964328,20.662578,1.930692,3.340262,0.075139,0.052948,123.466788,95.799336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428123,73.219635,103.607787,100.000000,45.298604,41.443038,60.775544,47.379760,29.746835,33.887441,34.276845,1655.273437,38.662193,0.016434,75.393406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.693615,70.426264,199.701494,162.691926,130.384893,134.613696,54.327055,14.415887,197.496564,3.822500,70.644238,60.558498,160.733974,200.611966,158.413796,196.738937,121.020771,193.905515,-0.066220,-2.342258,32.025740,-235.635851,192.164880,3.618992,38.711722,14.086678,134.064058,6952.263008,0.598898,515865.757417,0.965401,20.630584,1.967672,3.342015,0.074651,0.052859,123.524730,95.841752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428693,73.208629,103.597536,100.000000,45.289716,41.443038,60.775544,47.422144,29.746835,33.887441,34.282178,1658.935547,38.600132,0.016438,75.388548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.770426,70.406112,199.794566,162.702849,130.381962,134.593127,54.319070,14.413889,197.504372,3.822475,70.452984,60.498672,160.744976,200.686853,158.405227,196.738080,121.019024,193.759865,-0.066315,-2.342284,32.025740,-235.639319,192.090440,3.619075,38.733052,14.058623,54.895433,2847.173147,0.173772,515878.625797,0.964517,20.718945,1.962319,3.343043,0.075020,0.053239,123.566737,95.856063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428804,73.217007,103.535869,100.000000,45.297277,41.443038,60.775544,47.477662,29.746835,33.887441,34.289137,1673.583984,38.633416,0.016409,75.381550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.644247,70.406112,199.707435,162.702849,130.388236,134.583974,54.339221,14.412748,197.430338,3.822769,70.382661,60.489733,160.729067,200.776828,158.411514,196.610141,120.988575,193.752031,-0.066524,-2.343339,32.025740,-235.638990,192.016856,3.619110,38.744664,14.036283,65.720486,3407.354745,0.202753,515993.379819,0.967042,20.821825,2.007528,3.345441,0.075125,0.052734,123.497301,95.898446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.429086,73.213981,103.520796,100.000000,45.310072,41.443038,60.775544,47.455830,29.746835,33.887441,34.291985,1669.921875,38.676851,0.016385,75.387721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.720648,70.353109,199.808743,162.696687,130.407005,134.572526,54.317995,14.414888,197.427248,3.822500,70.476737,60.544666,160.752273,200.726785,158.441945,196.664272,120.993834,193.814244,-0.066420,-2.343325,32.025740,-235.637340,192.087197,3.618843,38.762929,14.086480,-1.973539,-102.360386,0.494605,515810.237961,0.965600,20.732475,1.955277,3.342699,0.075076,0.052538,123.481843,95.932445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.433537,73.241979,103.518971,100.000000,45.306623,41.443038,60.775544,47.541817,29.746835,33.887441,34.293179,1666.259766,38.576097,0.016224,75.390414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.714378,70.339858,199.670729,162.682123,130.406368,134.554968,54.313605,14.414888,197.423326,3.822273,70.468243,60.518351,160.761636,200.734637,158.449073,196.651886,121.021394,193.703893,-0.066288,-2.343323,32.025740,-235.638157,192.018833,3.617987,38.754598,14.115094,58.826211,3051.351487,0.413831,515967.893478,0.967451,20.846181,1.982821,3.348310,0.074842,0.051920,123.502694,95.968031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.445941,73.265503,103.509938,100.000000,45.322300,41.443038,60.775544,47.517314,29.746835,33.887441,34.296367,1658.935547,38.586140,0.016286,75.392196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.708426,70.344827,199.805193,162.698087,130.359861,134.535383,54.325567,14.412748,197.422819,3.821976,70.467442,60.498830,160.722186,200.685384,158.430623,196.686904,120.995961,193.781578,-0.066351,-2.343320,32.025740,-235.639317,192.105941,3.617768,38.843380,14.020741,49.730960,2579.007294,-13.765841,515749.666494,0.966229,20.724308,2.000630,3.345723,0.075007,0.052895,123.480448,95.990601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.412785,73.237830,103.481212,100.000000,45.325115,41.443038,60.775544,47.539118,29.746835,33.887441,34.298857,1651.611328,38.651591,0.016304,75.387738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.785937,70.344827,199.648203,162.698087,130.298380,134.518831,54.322423,14.414032,197.483432,3.821576,70.433283,60.505637,160.763180,200.607493,158.442705,196.720784,120.973659,193.722300,-0.066545,-2.343329,32.025740,-235.641300,192.026135,3.617500,38.771024,14.011672,95.524453,4954.107465,0.461531,515587.765689,0.966260,20.716708,1.932147,3.343763,0.074210,0.053271,123.531643,96.032497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.435203,73.284974,103.487223,100.000000,45.333992,41.443038,60.775544,47.559135,29.746835,33.887441,34.302172,1655.273437,38.608678,0.016366,75.387678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.673434,70.345655,199.650139,162.686324,130.291067,134.497496,54.305191,14.419312,197.435268,3.820741,70.362099,60.419790,160.739364,200.763435,158.442947,196.731768,120.953749,193.682688,-0.066627,-2.343343,32.025740,-235.632589,192.025541,3.616905,38.717113,14.091042,169.386476,8787.541245,0.546225,515596.541396,0.966026,20.727039,1.986391,3.346348,0.075167,0.052859,123.500455,96.050277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441275,73.264159,103.470518,100.000000,45.325680,41.443038,60.775544,47.535062,29.746835,33.887441,34.305323,1658.935547,38.667782,0.016447,75.389997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.663539,70.310044,199.853848,162.672320,130.272913,134.478432,54.341980,14.418884,197.417188,3.820315,70.385186,60.368356,160.745949,200.655041,158.448797,196.671038,120.951420,193.735967,-0.066739,-2.342164,32.025740,-235.635631,192.008145,3.616585,38.723893,14.063960,61.914499,3209.866009,0.283785,515521.093146,0.964569,20.657226,1.986707,3.339384,0.075880,0.052484,123.541493,96.071235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.441076,73.289587,103.491701,100.000000,45.342474,41.443038,60.775544,47.624503,29.746835,33.887441,34.307823,1666.259766,38.649806,0.016377,75.392954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.710722,70.290168,199.799859,162.649073,130.292973,134.463956,54.376394,14.412462,197.449174,3.820293,70.474053,60.426909,160.726838,200.667595,158.414933,196.642777,120.960344,193.630947,-0.066687,-2.343331,32.025740,-235.639439,192.057686,3.616240,38.758836,14.043568,78.014644,4041.994541,0.160316,515592.810792,0.966750,20.759407,1.991926,3.345712,0.075229,0.052551,123.519534,96.033705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.437410,73.317346,103.478838,100.000000,45.354532,41.443038,60.775544,47.642279,29.746835,33.887441,34.310622,1669.921875,38.650058,0.016369,75.392042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.698515,70.318602,199.641190,162.664758,130.315603,134.457785,54.378935,14.419312,197.408791,3.820033,70.449499,60.381779,160.729610,200.628641,158.425252,196.685971,120.965191,193.808710,-0.066902,-2.343321,32.025740,-235.634876,192.063884,3.615823,38.749298,14.087273,32.106908,1663.404142,0.438926,515471.889225,0.966044,20.732716,2.014017,3.349681,0.074766,0.053096,123.552884,95.989163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.448348,73.326181,103.472201,100.000000,45.344540,41.443038,60.775544,47.636817,29.746835,33.887441,34.312374,1673.583984,38.669351,0.016309,75.386494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.728310,70.318602,199.623545,162.664758,130.305714,134.445576,54.359635,14.415174,197.457606,3.819598,70.541875,60.372605,160.734021,200.594239,158.444751,196.578831,120.955135,193.598236,-0.066671,-2.342167,32.025740,-235.640812,192.066108,3.615443,38.750542,14.132404,18.110363,938.600122,0.347936,515312.529472,0.964427,20.670312,1.966134,3.346130,0.074669,0.052668,123.649490,95.980435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.461093,73.369467,103.504671,100.000000,45.346990,41.443038,60.775544,47.661162,29.746835,33.887441,34.316406,1655.273437,38.674273,0.016255,75.378533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.668213,70.342343,199.613783,162.675121,130.299212,134.434382,54.305653,14.414460,197.367165,3.819164,70.644056,60.417862,160.757072,200.654379,158.436580,196.616417,120.984962,193.669674,-0.066658,-2.342173,32.025740,-235.637768,191.998989,3.615089,38.732024,14.075211,76.606850,3974.225947,0.845073,515342.590391,0.964632,20.709745,2.027221,3.344157,0.075554,0.052757,123.692516,95.992982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.457909,73.379932,103.499145,100.000000,45.347769,41.443038,60.775544,47.664073,29.746835,33.887441,34.320389,1647.949219,38.604856,0.016212,75.385522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.687221,70.392309,199.614752,162.700328,130.312430,134.422678,54.341595,14.415887,197.373332,3.818726,70.617227,60.484101,160.709787,200.587919,158.401605,196.533584,120.925370,193.613804,-0.066719,-2.343316,32.025740,-235.636668,191.882126,3.614692,38.743167,14.042756,50.486174,2617.399802,1.497192,515290.882794,0.964351,20.682898,1.959206,3.342193,0.075345,0.052602,123.699874,95.930505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.428137,73.341997,103.453164,100.000000,45.352453,41.443038,60.775544,47.714602,29.746835,33.887441,34.323480,1651.611328,38.627773,0.016381,75.383357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.628143,70.409700,199.735951,162.730577,130.344331,134.406578,54.327764,14.416315,197.379481,3.818155,70.532147,60.450255,160.717145,200.587038,158.377319,196.584862,120.898885,193.618476,-0.066826,-2.343334,32.025740,-235.635096,192.040003,3.614243,38.730275,14.117601,165.856081,8600.814045,0.354282,515266.273782,0.966374,20.760801,1.955884,3.345396,0.076554,0.052235,123.712128,95.893207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.430448,73.324874,103.465692,100.000000,45.351437,41.443038,60.775544,47.724569,29.746835,33.887441,34.329202,1651.611328,38.606082,0.016469,75.389272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.704660,70.354489,199.532784,162.721054,130.349899,134.395627,54.351105,14.415744,197.390841,3.817571,70.401190,60.389745,160.741941,200.545244,158.413869,196.570927,120.909460,193.596848,-0.066768,-2.345110,32.025740,-235.639097,191.948879,3.613401,38.733323,14.110641,47.908274,2483.316876,0.537448,515449.450846,0.965438,20.793631,1.994747,3.344347,0.075986,0.052485,123.656667,95.919784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449925,73.339325,103.489249,100.000000,45.357032,41.443038,60.775544,47.785831,29.746835,33.887441,34.334840,1669.921875,38.613420,0.016429,75.386971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.664142,70.354489,199.578751,162.721054,130.353980,134.384913,54.284164,14.417029,197.333941,3.817107,70.448396,60.475334,160.757052,200.580881,158.419220,196.601710,120.891296,193.650206,-0.066650,-2.344518,32.025740,-235.631279,191.948858,3.612866,38.714751,14.048129,78.666913,4082.713868,0.163830,515540.774847,0.966679,20.864296,2.022965,3.349693,0.075284,0.053326,123.564729,95.906747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458716,73.334860,103.505868,100.000000,45.356887,41.443038,60.775544,47.762474,29.746835,33.887441,34.335797,1673.583984,38.627592,0.016452,75.381840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.617416,70.327159,199.723298,162.692206,130.332157,134.365972,54.329389,14.414317,197.381078,3.816494,70.355217,60.382795,160.752111,200.546434,158.439144,196.579441,120.908432,193.612724,-0.066572,-2.342773,32.025740,-235.640361,191.989710,3.612601,38.728328,14.103609,8.200585,425.245751,0.565833,515303.993627,0.964663,20.740094,2.004366,3.341997,0.074896,0.053342,123.459550,95.924365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.473586,73.333148,103.509762,100.000000,45.360634,41.443038,60.775544,47.803845,29.746835,33.887441,34.337723,1673.583984,38.670487,0.016233,75.388752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.595852,70.285199,199.488593,162.684643,130.331064,134.347657,54.344308,14.415744,197.319909,3.815600,70.276869,60.437339,160.740082,200.489461,158.436129,196.679307,120.891898,193.592603,-0.066619,-2.341036,32.025740,-235.634360,192.031437,3.612236,38.748198,14.132097,50.600902,2623.216849,0.344861,515348.880584,0.966506,20.776618,2.042328,3.345037,0.074754,0.052529,123.541111,95.903339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466536,73.355053,103.504885,100.000000,45.379346,41.443038,60.775544,47.848266,29.746835,33.887441,34.340676,1662.597656,38.614809,0.016210,75.388505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.632698,70.263943,199.688767,162.650753,130.286544,134.342349,54.322195,14.419027,197.331853,3.814897,70.313683,60.365575,160.714103,200.507466,158.407441,196.553348,120.849746,193.609598,-0.066666,-2.340185,32.025740,-235.632221,191.976308,3.611121,38.784926,14.042071,50.569096,2622.635144,3.312056,515222.033192,0.966336,20.791432,2.011285,3.350083,0.075312,0.051988,123.518210,95.827782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.443267,73.329384,103.501043,100.000000,45.373436,41.443038,60.775544,47.882711,29.746835,33.887441,34.341420,1655.273437,38.616630,0.016229,75.381209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.632444,70.263943,199.564824,162.650753,130.246813,134.335509,54.317758,14.420739,197.237628,3.813560,70.390070,60.414557,160.717822,200.460594,158.421724,196.486772,120.853843,193.528547,-0.066802,-2.341659,32.025740,-235.631652,191.925321,3.609632,38.738515,14.037780,118.984455,6171.324488,0.536297,515139.326890,0.966219,20.768928,2.020352,3.347357,0.075950,0.052912,123.551595,95.803805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.481791,73.358271,103.525982,100.000000,45.382333,41.443038,60.775544,47.882640,29.746835,33.887441,34.342939,1655.273437,38.623337,0.016322,75.385113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.585041,70.291548,199.628534,162.649073,130.228441,134.335501,54.313979,14.414032,197.238602,3.811610,70.395544,60.512947,160.714936,200.486113,158.405637,196.481532,120.840248,193.547142,-0.066881,-2.341667,32.025740,-235.637216,192.088135,3.607882,38.713002,14.093945,107.206444,5560.825436,0.536692,515160.048055,0.965854,20.714429,2.068811,3.348645,0.074920,0.052130,123.531786,95.778549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471972,73.398906,103.585585,100.000000,45.373395,41.443038,60.775544,47.868767,29.746835,33.887441,34.347487,1662.597656,38.673516,0.016396,75.391147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.650183,70.340134,199.481984,162.686324,130.224603,134.325642,54.309846,14.413889,197.355644,3.810894,70.273583,60.474144,160.718319,200.600643,158.413176,196.495242,120.849215,193.493457,-0.066569,-2.341111,32.025740,-235.640299,191.958445,3.607047,38.708909,14.087490,53.646990,2782.894781,0.227968,515121.309805,0.965888,20.714658,2.034633,3.346581,0.074570,0.052910,123.520416,95.766021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485242,73.394773,103.611092,100.000000,45.377010,41.443038,60.775544,47.958144,29.746835,33.887441,34.352385,1669.921875,38.622003,0.016387,75.384789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.623313,70.278850,199.504799,162.661677,130.178964,134.316411,54.319807,14.423165,197.283692,3.810359,70.210727,60.519156,160.720796,200.490502,158.437899,196.486101,120.861909,193.519383,-0.066482,-2.339373,32.025740,-235.633800,191.924320,3.606803,38.732547,14.039601,70.413255,3651.961559,0.253303,515248.802266,0.966883,20.785035,2.055129,3.350313,0.075602,0.052821,123.531904,95.734368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497513,73.417747,103.628023,100.000000,45.374649,41.443038,60.775544,47.944142,29.746835,33.887441,34.355456,1673.583984,38.630928,0.016333,75.391625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.620740,70.212322,199.427530,162.614903,130.149384,134.303323,54.346878,14.413461,197.309127,3.809759,70.231935,60.480051,160.713995,200.489305,158.445780,196.546804,120.885598,193.459238,-0.066566,-2.337613,32.025740,-235.638277,192.001417,3.606354,38.750974,14.103050,-6.547310,-339.405039,0.505369,515214.196116,0.965837,20.774850,2.026235,3.344197,0.075695,0.052715,123.530140,95.744632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491669,73.412750,103.631010,100.000000,45.393908,41.443038,60.775544,47.980290,29.746835,33.887441,34.355299,1655.273437,38.630261,0.016235,75.388957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.685305,70.212322,199.560736,162.614903,130.156654,134.289860,54.282255,14.418028,197.227071,3.808451,70.399162,60.437511,160.730771,200.399973,158.436970,196.371280,120.868365,193.528121,-0.066535,-2.335871,32.025740,-235.631097,191.893893,3.605400,38.728202,14.125408,74.987902,3891.914736,0.385149,515061.186990,0.965918,20.737801,2.023166,3.346087,0.075069,0.052173,123.571155,95.793767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498149,73.383666,103.618235,100.000000,45.374915,41.443038,60.775544,48.001899,29.746835,33.887441,34.354513,1651.611328,38.628007,0.016205,75.392230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.562638,70.213978,199.415044,162.592777,130.153152,134.281481,54.303178,14.419169,197.224127,3.807873,70.567812,60.428743,160.732234,200.415674,158.409036,196.396379,120.896775,193.469680,-0.066621,-2.334713,32.025740,-235.633222,191.986077,3.604298,38.738948,14.058136,45.758100,2373.956397,-4.139719,514831.161471,0.965216,20.673595,1.977147,3.344936,0.075148,0.052261,123.574881,95.817342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.530451,73.382382,103.618051,100.000000,45.388917,41.443038,60.775544,47.988639,29.746835,33.887441,34.356507,1651.611328,38.610463,0.016374,75.388761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.646706,70.296517,199.494931,162.614623,130.118165,134.279189,54.345953,14.420739,197.214093,3.807467,70.533569,60.564487,160.726911,200.361625,158.410483,196.455317,120.875954,193.473861,-0.066598,-2.335325,32.025740,-235.628712,191.876699,3.603601,38.737055,14.055828,159.723110,8280.003919,0.361222,514769.203864,0.965104,20.615372,2.019953,3.343549,0.075922,0.053134,123.684575,95.832983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.529555,73.390168,103.603615,100.000000,45.377140,41.443038,60.775544,48.074180,29.746835,33.887441,34.358439,1651.611328,38.649788,0.016401,75.387039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.638108,70.334613,199.413918,162.653554,130.060816,134.283989,54.327445,14.419027,197.183125,3.806951,70.407341,60.421616,160.719278,200.309855,158.377573,196.420031,120.861652,193.424319,-0.066587,-2.332977,32.025740,-235.628627,191.868297,3.602989,38.686660,14.100327,54.640287,2833.503087,0.592782,514772.638967,0.966889,20.727687,1.969847,3.347989,0.077527,0.053868,123.764436,95.848481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528599,73.354499,103.592230,100.000000,45.393399,41.443038,60.775544,48.020822,29.746835,33.887441,34.365610,1669.921875,38.617225,0.016423,75.382829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.666270,70.296241,199.356350,162.633388,129.972786,134.280195,54.303069,14.413747,197.133717,3.806524,70.548946,60.417960,160.716157,200.381787,158.389521,196.324950,120.839663,193.376434,-0.066501,-2.332964,32.025740,-235.642565,191.840012,3.602500,38.672380,14.080079,82.859700,4298.817153,0.169679,514890.951350,0.964810,20.734369,1.992222,3.344609,0.076786,0.052742,123.787814,95.842787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514788,73.354786,103.592174,100.000000,45.382068,41.443038,60.775544,48.084090,29.746835,33.887441,34.370293,1673.583984,38.663761,0.016409,75.391258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.626397,70.296241,199.311704,162.633388,129.903529,134.270329,54.342864,14.417029,197.074403,3.805883,70.628951,60.241099,160.709645,200.268106,158.372060,196.371584,120.821372,193.357352,-0.066593,-2.332921,32.025740,-235.639283,191.743441,3.601833,38.715689,14.036302,-3.607036,-186.998415,0.495982,515021.048759,0.965428,20.780219,1.988128,3.343733,0.074731,0.052445,123.722321,95.843713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509264,73.359200,103.587903,100.000000,45.375799,41.443038,60.775544,48.089409,29.746835,33.887441,34.371409,1669.921875,38.650112,0.016229,75.386417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.609558,70.361114,199.232169,162.651594,129.886183,134.274847,54.337350,14.416173,197.106888,3.805146,70.794665,60.395208,160.702644,200.278047,158.402735,196.266585,120.833716,193.265081,-0.066451,-2.332925,32.025740,-235.634259,191.722679,3.600911,38.772304,14.099282,77.027414,3993.713053,0.326788,514969.976566,0.965226,20.716451,1.992335,3.341190,0.075597,0.052371,123.643627,95.869292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541350,73.390352,103.594098,100.000000,45.366978,41.443038,60.775544,48.132021,29.746835,33.887441,34.377109,1658.935547,38.655269,0.016179,75.464944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.602559,70.451662,199.451838,162.692206,129.902592,134.280909,54.305431,14.414460,197.062845,3.803173,70.780009,60.460745,160.707611,200.318866,158.379821,196.341472,120.780601,193.350376,-0.066351,-2.331764,32.025740,-235.642669,191.820330,3.599234,38.769203,14.116843,72.334442,3752.596467,-7.509943,515014.523416,0.965167,20.752410,2.003538,3.342676,0.075227,0.052778,123.642220,95.867036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507435,73.440446,103.549142,100.000000,45.361583,41.443038,60.775544,48.161925,29.746835,33.887441,34.380369,1647.949219,38.611653,0.016221,75.389468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.557613,70.474023,199.427255,162.727496,129.906822,134.277872,54.379589,14.420168,197.225780,3.801009,70.712015,60.413011,160.717982,200.328991,158.400022,196.281174,120.793073,193.324252,-0.066364,-2.330604,32.025740,-235.629936,191.808907,3.597061,38.732854,14.055179,165.048673,8550.787444,0.351736,515128.025906,0.965770,20.832475,1.956916,3.342286,0.075867,0.052029,123.724177,95.842003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519290,73.488626,103.558660,100.000000,45.369982,41.443038,60.775544,48.188667,29.746835,33.887441,34.388397,1662.597656,38.592018,0.016332,75.384678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
