OSU 80 Ton Compressor Load Stand
59.721394,70.474023,199.401084,162.727496,129.933721,134.276353,54.408935,14.413176,197.030834,3.798893,70.645920,60.478141,160.736422,200.353407,158.401927,196.284286,120.826939,193.318239,-0.066262,-2.330724,32.025740,-235.638072,191.745788,3.595112,38.712425,14.042829,46.712251,2418.747657,0.375056,515460.662828,0.966744,20.929338,2.041718,3.346364,0.074918,0.052460,123.746228,95.824470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499822,73.466333,103.504945,100.000000,45.377075,41.443038,60.775544,48.234307,29.746835,33.887441,34.393585,1669.921875,38.579091,0.016463,75.387448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.639687,70.454422,199.268483,162.695287,129.912832,134.270287,54.306138,14.418884,197.077238,3.796305,70.570969,60.395971,160.742933,200.258674,158.427303,196.255117,120.846511,193.204292,-0.066341,-2.333097,32.025740,-235.631874,191.798159,3.592607,38.706277,14.108045,64.648878,3353.837915,0.164487,515494.407215,0.966273,20.992268,2.019543,3.348476,0.075866,0.052154,123.781364,95.883252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532301,73.473491,103.514914,100.000000,45.382170,41.443038,60.775544,48.225282,29.746835,33.887441,34.398318,1673.583984,38.631505,0.016329,75.393321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.590231,70.413841,199.493996,162.667558,129.891088,134.274045,54.359665,14.416886,197.034708,3.793825,70.572315,60.449851,160.737986,200.210872,158.424981,196.231932,120.861500,193.273956,-0.066317,-2.333115,32.025740,-235.637139,191.784577,3.590600,38.709036,14.111146,8.474532,439.206663,0.579531,515254.241361,0.962792,20.844549,1.983442,3.338855,0.076346,0.051945,123.748664,95.870877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.509427,73.448217,103.498252,100.000000,45.375557,41.443038,60.775544,48.241050,29.746835,33.887441,34.400527,1669.921875,38.619100,0.016211,75.383655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.677394,70.403627,199.299113,162.640951,129.896893,134.286225,54.311960,14.414175,197.000780,3.791928,70.576256,60.483363,160.719251,200.208488,158.408456,196.237859,120.823338,193.255574,-0.066325,-2.331962,32.025740,-235.637237,191.729166,3.588443,38.709721,14.052475,72.640314,3768.011641,0.419035,515213.680482,0.965992,20.898605,1.921531,3.341206,0.075491,0.052907,123.663353,95.877952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507835,73.445390,103.484904,100.000000,45.382902,41.443038,60.775544,48.287929,29.746835,33.887441,34.404263,1658.935547,38.582931,0.016187,75.385300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.687891,70.388720,199.291095,162.628067,129.878509,134.296615,54.430222,14.417172,197.019630,3.790215,70.432215,60.469142,160.707087,200.284280,158.412467,196.280459,120.786603,193.277996,-0.066265,-2.330224,32.025740,-235.635873,191.875089,3.586199,38.791939,14.085849,89.847459,4650.457626,3.202000,515162.533347,0.965854,20.902642,1.932430,3.347763,0.074735,0.052320,123.602895,95.871595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501051,73.478302,103.496968,100.000000,45.360088,41.443038,60.775544,48.263499,29.746835,33.887441,34.407462,1655.273437,38.657992,0.016250,75.385761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.677517,70.388720,199.235646,162.628067,129.862812,134.301618,54.343979,14.414175,197.051609,3.788531,70.350221,60.577577,160.706040,200.271796,158.398978,196.268825,120.778343,193.275489,-0.066042,-2.328493,32.025740,-235.635276,191.786924,3.584108,38.744628,14.109415,164.379553,8521.702210,0.372740,515213.617663,0.965191,20.813808,1.963760,3.339608,0.074870,0.052379,123.638797,95.851828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516898,73.514342,103.477769,100.000000,45.362826,41.443038,60.775544,48.276825,29.746835,33.887441,34.410365,1658.935547,38.627773,0.016321,75.390432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.588108,70.310044,199.262256,162.575412,129.854010,134.305424,54.335492,14.419312,197.005918,3.786417,70.248070,60.616339,160.687525,200.262210,158.419993,196.346324,120.787744,193.212392,-0.066197,-2.328494,32.025740,-235.635040,191.856835,3.581935,38.808473,14.034282,44.192225,2291.354334,0.301300,515314.579053,0.962941,20.789440,2.008828,3.338887,0.074988,0.052565,123.629813,95.853036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516794,73.542337,103.502124,100.000000,45.372999,41.443038,60.775544,48.302285,29.746835,33.887441,34.410205,1669.921875,38.665078,0.016354,75.380468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.691549,70.252625,199.364268,162.510154,129.854716,134.309217,54.339618,14.415174,197.045907,3.783985,70.290285,60.526596,160.659787,200.228136,158.393687,196.302093,120.753855,193.283671,-0.066320,-2.327321,32.025740,-235.637218,191.841765,3.579609,38.765291,14.021589,75.083976,3892.787293,0.164684,515365.505918,0.964692,20.798791,2.016155,3.338538,0.074525,0.053051,123.605394,95.871755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.475413,73.534988,103.486746,100.000000,45.357551,41.443038,60.775544,48.368853,29.746835,33.887441,34.413004,1669.921875,38.673462,0.016318,75.394344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.642888,70.258146,199.319685,162.475145,129.816417,134.303200,54.384629,14.418028,197.054318,3.780820,70.356709,60.588253,160.660209,200.283664,158.426905,196.243178,120.764928,193.253713,-0.066325,-2.327351,32.025740,-235.631587,191.789472,3.576304,38.677681,14.087616,15.446140,800.154411,0.613423,515292.912309,0.966277,20.800762,1.983307,3.343994,0.074840,0.052702,123.675024,95.896831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500347,73.561071,103.519593,100.000000,45.369141,41.443038,60.775544,48.354818,29.746835,33.887441,34.413539,1655.273437,38.616684,0.016233,75.394455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.682255,70.270292,199.478885,162.465063,129.840658,134.304735,54.337322,14.417314,197.080245,3.778294,70.444543,60.558300,160.632033,200.241400,158.397900,196.335363,120.774435,193.284832,-0.066433,-2.326755,32.025740,-235.630503,191.704894,3.573634,38.684406,14.069532,75.495922,3914.310366,0.360522,515204.468141,0.964217,20.650047,2.043684,3.339908,0.074971,0.052290,123.705203,95.913852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504101,73.604478,103.540861,100.000000,45.370164,41.443038,60.775544,48.389210,29.746835,33.887441,34.416111,1651.611328,38.607975,0.016210,75.388173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.682574,70.270292,199.493955,162.465063,129.826079,134.300939,54.291293,14.415174,197.080229,3.775921,70.536229,60.516038,160.668104,200.275085,158.392603,196.318065,120.806807,193.363495,-0.066524,-2.326172,32.025740,-235.635257,191.710585,3.571283,38.674940,14.044722,54.346100,2820.123880,1.753551,515204.047936,0.964265,20.699441,2.021479,3.341885,0.074611,0.053709,123.751540,95.858540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491638,73.613133,103.550701,100.000000,45.374870,41.443038,60.775544,48.387464,29.746835,33.887441,34.419044,1651.611328,38.581056,0.016363,75.389153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.677179,70.304247,199.443584,162.462262,129.796344,134.308558,54.308643,14.416173,197.049194,3.773968,70.622832,60.701403,160.640861,200.245330,158.399967,196.180206,120.763062,193.356332,-0.066509,-2.325015,32.025740,-235.636709,191.897096,3.569159,38.685452,14.103122,158.800477,8237.830331,0.358786,515172.137853,0.964438,20.676092,2.023536,3.342348,0.076630,0.052747,123.774708,95.844575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495592,73.629054,103.543643,100.000000,45.374838,41.443038,60.775544,48.407192,29.746835,33.887441,34.423068,1655.273437,38.582480,0.016400,75.386664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.782826,70.366083,199.307531,162.477946,129.786354,134.323951,54.324758,14.417314,197.036934,3.772017,70.470019,60.717976,160.638445,200.321393,158.365879,196.367958,120.764979,193.293973,-0.066446,-2.325024,32.025740,-235.632627,191.802790,3.567011,38.677897,14.124218,126.436550,6556.994685,0.498432,515075.029445,0.965223,20.675805,2.020385,3.342583,0.074722,0.052443,123.796926,95.811911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.491682,73.612764,103.557973,100.000000,45.374184,41.443038,60.775544,48.427123,29.746835,33.887441,34.425815,1655.273437,38.588575,0.016401,75.383800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.638523,70.340686,199.490453,162.484388,129.767808,134.332348,54.318644,14.414032,197.141194,3.770011,70.222739,60.732075,160.646420,200.442763,158.411194,196.366469,120.769532,193.324482,-0.066692,-2.324449,32.025740,-235.636072,191.854818,3.564566,38.719403,14.051501,45.322510,2350.688211,0.170585,515284.102546,0.965155,20.714622,2.061469,3.342041,0.075298,0.052849,123.763193,95.808941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506286,73.604176,103.592157,100.000000,45.369881,41.443038,60.775544,48.388933,29.746835,33.887441,34.431818,1673.583984,38.623608,0.016365,75.380698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.829112,70.340686,199.360351,162.484388,129.782881,134.345411,54.402056,14.414175,197.153758,3.767801,70.061710,60.786634,160.653254,200.370110,158.407869,196.328149,120.806403,193.361844,-0.066923,-2.323862,32.025740,-235.639524,191.883840,3.562296,38.706836,14.049572,76.001477,3935.833438,0.213815,515352.752505,0.963241,20.681283,2.036388,3.333859,0.075378,0.052323,123.748794,95.852889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542437,73.641434,103.585821,100.000000,45.378241,41.443038,60.775544,48.484108,29.746835,33.887441,34.433862,1673.583984,38.614881,0.016332,75.385624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.725375,70.212322,199.526721,162.416050,129.802098,134.368944,54.308927,14.416173,197.134345,3.765061,70.082000,60.744287,160.615337,200.350188,158.387945,196.261207,120.780256,193.395184,-0.066923,-2.323842,32.025740,-235.632952,191.840154,3.559757,38.681071,14.112173,29.206113,1515.069451,0.598363,515456.956973,0.965940,20.785918,2.043168,3.344993,0.074398,0.052196,123.693822,95.846948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503931,73.628686,103.611869,100.000000,45.366115,41.443038,60.775544,48.456924,29.746835,33.887441,34.431589,1669.921875,38.635165,0.016204,75.384874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.709916,70.128955,199.414899,162.328669,129.845447,134.385724,54.334321,14.413747,197.168856,3.763725,70.230450,60.712622,160.591953,200.386695,158.381085,196.442457,120.768639,193.426712,-0.066962,-2.323819,32.025740,-235.637501,191.837238,3.558071,38.685326,14.068197,58.579396,3037.390574,0.355535,515241.974437,0.961131,20.614229,2.020175,3.332163,0.075458,0.051725,123.695519,95.926417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495555,73.602574,103.606817,100.000000,45.383562,41.443038,60.775544,48.478996,29.746835,33.887441,34.429617,1655.273437,38.609688,0.016146,75.385241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.826220,70.171466,199.544689,162.309344,129.911775,134.391802,54.339620,14.414603,197.130324,3.762548,70.519311,60.702757,160.568844,200.351890,158.376763,196.327762,120.780529,193.435893,-0.066934,-2.323207,32.025740,-235.634195,191.882147,3.557338,38.724812,14.062518,106.544591,5523.887189,0.927250,515265.085196,0.964476,20.579262,2.058705,3.340736,0.075166,0.052102,123.713623,95.990583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507803,73.598663,103.613346,100.000000,45.374218,41.443038,60.775544,48.502000,29.746835,33.887441,34.430781,1655.273437,38.612375,0.016217,75.384192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.805725,70.298450,199.415916,162.362277,129.941490,134.402880,54.309690,14.411321,197.145837,3.761277,70.489847,60.819029,160.578425,200.393103,158.365259,196.378589,120.745060,193.517496,-0.066947,-2.321442,32.025740,-235.644991,191.846070,3.556386,38.737632,14.119314,162.296612,8419.031336,0.462146,515225.938946,0.964207,20.509824,2.082030,3.339728,0.075385,0.052699,123.662244,96.033042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511735,73.601342,103.622708,100.000000,45.375958,41.443038,60.775544,48.456568,29.746835,33.887441,34.434184,1662.597656,38.626132,0.016355,75.382701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.848125,70.298450,199.441633,162.362277,129.943295,134.414669,54.342678,14.414746,197.162664,3.759710,70.407961,60.728565,160.567844,200.379024,158.367090,196.418521,120.753349,193.348212,-0.066871,-2.320844,32.025740,-235.635359,191.964032,3.555012,38.744754,14.120954,45.314513,2349.233949,0.253784,515190.363416,0.962179,20.447610,2.073549,3.335405,0.074908,0.053039,123.665822,96.039951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534069,73.615744,103.647124,100.000000,45.376538,41.443038,60.775544,48.483200,29.746835,33.887441,34.442037,1669.921875,38.626240,0.016335,75.386562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.816273,70.289616,199.551200,162.387763,129.939014,134.425295,54.375969,14.416458,197.184479,3.758288,70.439238,60.685770,160.571879,200.375665,158.357942,196.352434,120.740793,193.388286,-0.066821,-2.320835,32.025740,-235.636423,191.829018,3.553859,38.745187,14.081017,75.044384,3888.133655,0.166647,515573.507924,0.963487,20.593036,2.139314,3.334395,0.074424,0.052974,123.606432,96.035098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523176,73.592495,103.667462,100.000000,45.374583,41.443038,60.775544,48.474639,29.746835,33.887441,34.444320,1673.583984,38.626060,0.016268,75.393577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.837345,70.284095,199.416151,162.358356,129.971378,134.430700,54.327299,14.415031,197.169650,3.756998,70.457916,60.543347,160.568220,200.447197,158.359174,196.399249,120.760127,193.424078,-0.066787,-2.320815,32.025740,-235.641771,191.815843,3.552289,38.729536,14.061670,2.137286,110.834376,0.596553,515554.640683,0.962226,20.554887,2.068165,3.332463,0.075199,0.052483,123.552665,96.053762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503382,73.587647,103.668003,100.000000,45.388554,41.443038,60.775544,48.505701,29.746835,33.887441,34.446934,1673.583984,38.593839,0.016188,75.386562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.865269,70.307836,199.566409,162.366758,130.011917,134.449830,54.278270,14.416030,197.092199,3.754985,70.620924,60.796124,160.569804,200.285756,158.324573,196.272147,120.771823,193.439932,-0.066734,-2.320828,32.025740,-235.636852,191.916206,3.549746,38.702130,14.118863,56.809862,2948.680612,0.360595,515642.221599,0.962261,20.574711,2.095606,3.336069,0.075311,0.052055,123.532298,96.023508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528352,73.586909,103.668346,100.000000,45.374425,41.443038,60.775544,48.535390,29.746835,33.887441,34.450113,1651.611328,38.614773,0.016169,75.388488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.867557,70.366083,199.351307,162.399526,129.994967,134.464366,54.360333,14.417457,197.164394,3.753217,70.532528,60.587194,160.574101,200.362596,158.363939,196.433781,120.784876,193.458336,-0.066755,-2.320243,32.025740,-235.631667,191.919917,3.547863,38.711416,14.082568,106.731118,5531.449350,12.649951,515584.398204,0.962769,20.550230,2.089565,3.332637,0.078134,0.053499,123.528127,96.004714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543458,73.589979,103.671269,100.000000,45.375107,41.443038,60.775544,48.512470,29.746835,33.887441,34.453928,1651.611328,38.673065,0.016155,75.378064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.825737,70.366083,199.423321,162.399526,130.040796,134.474268,54.340394,14.412890,197.120930,3.751404,70.451991,60.678953,160.554060,200.375860,158.318588,196.338762,120.734905,193.386351,-0.066855,-2.319553,32.025740,-235.643585,191.939498,3.546348,38.715274,14.071876,165.468275,8578.709268,0.476090,515644.937505,0.963337,20.548852,2.083755,3.333592,0.075124,0.052843,123.534155,95.967039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511401,73.536963,103.621141,100.000000,45.373665,41.443038,60.775544,48.526122,29.746835,33.887441,34.459599,1655.273437,38.616468,0.016376,75.379794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.870804,70.324675,199.414915,162.388883,130.035719,134.489524,54.353672,14.419598,197.129925,3.749623,70.515689,60.743976,160.572066,200.348051,158.344936,196.290545,120.767683,193.321069,-0.066863,-2.318959,32.025740,-235.630180,191.877515,3.544486,38.694828,14.127121,64.873807,3362.563485,0.253244,515768.232187,0.962098,20.605042,2.077537,3.329872,0.074555,0.052272,123.604340,95.954426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562362,73.541464,103.658538,100.000000,45.379172,41.443038,60.775544,48.561532,29.746835,33.887441,34.460973,1662.597656,38.665727,0.016365,75.394489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.794842,70.337926,199.383455,162.376840,130.048379,134.500136,54.305648,14.419740,197.149026,3.747844,70.509299,60.772870,160.533441,200.344267,158.349938,196.190456,120.720474,193.355003,-0.066886,-2.318956,32.025740,-235.632324,191.896585,3.542249,38.735270,14.140517,76.651694,3976.552765,0.163524,515972.798273,0.963271,20.642662,2.100776,3.333403,0.075337,0.052570,123.554530,95.925226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532202,73.525460,103.671904,100.000000,45.379145,41.443038,60.775544,48.551137,29.746835,33.887441,34.463904,1673.583984,38.664032,0.016347,75.389366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.929198,70.345931,199.482752,162.385522,130.123429,134.516127,54.358164,14.416886,197.114139,3.745964,70.501130,60.839864,160.540450,200.398668,158.343771,196.334283,120.709569,193.347578,-0.066986,-2.317774,32.025740,-235.634035,191.840214,3.540544,38.739345,14.095117,13.199489,684.104329,0.416756,515830.154172,0.962230,20.560714,2.043750,3.330754,0.075188,0.052117,123.471387,95.918043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523345,73.501345,103.657997,100.000000,45.370014,41.443038,60.775544,48.605332,29.746835,33.887441,34.467533,1666.259766,38.628584,0.016262,75.383971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.791753,70.345931,199.503490,162.385522,130.196159,134.533651,54.332575,14.418741,197.103082,3.744349,70.461605,60.739221,160.538536,200.416718,158.341476,196.390247,120.726813,193.341271,-0.067033,-2.314276,32.025740,-235.632833,191.788064,3.538916,38.746268,14.055468,69.526721,3605.134333,0.353159,516086.518090,0.964554,20.642307,2.103564,3.334459,0.074795,0.052568,123.456159,95.938588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542798,73.545109,103.667586,100.000000,45.384579,41.443038,60.775544,48.546895,29.746835,33.887441,34.470981,1658.935547,38.672704,0.016175,75.395307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.925062,70.334889,199.333545,162.379361,130.245098,134.548093,54.325528,14.416315,197.181721,3.741974,70.603347,60.765221,160.551205,200.330046,158.356440,196.350336,120.733949,193.292974,-0.067180,-2.310794,32.025740,-235.634769,191.838012,3.536471,38.736171,14.133648,84.240009,4368.621713,2.047397,516071.404897,0.961351,20.529479,2.111710,3.328640,0.075133,0.052532,123.526560,95.976525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537696,73.538372,103.640526,100.000000,45.373020,41.443038,60.775544,48.583928,29.746835,33.887441,34.474597,1655.273437,38.690374,0.016219,75.396108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.978219,70.359458,199.396335,162.380201,130.258015,134.563344,54.330499,14.423736,197.148119,3.740670,70.619626,60.763546,160.528546,200.422040,158.333344,196.278223,120.790174,193.382995,-0.067214,-2.309006,32.025740,-235.625715,191.960460,3.534721,38.734422,14.074995,154.450093,8008.929543,0.389673,516215.464307,0.964393,20.653094,2.092124,3.336639,0.074695,0.051682,123.490440,95.984392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525144,73.550244,103.618385,100.000000,45.381459,41.443038,60.775544,48.576978,29.746835,33.887441,34.478766,1655.273437,38.623806,0.016331,75.398052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.944685,70.386788,199.318384,162.409048,130.289417,134.581643,54.365566,14.417742,197.095709,3.738891,70.573532,60.803522,160.513452,200.353230,158.341583,196.262125,120.722428,193.398059,-0.067212,-2.306090,32.025740,-235.631055,191.870276,3.533173,38.757555,14.060264,47.348532,2453.649937,0.320693,516112.231569,0.962202,20.522154,2.067046,3.326380,0.075226,0.052750,123.495930,96.010182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521767,73.580762,103.641960,100.000000,45.376721,41.443038,60.775544,48.562196,29.746835,33.887441,34.482011,1669.921875,38.659975,0.016321,75.456088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.937771,70.387616,199.571797,162.417170,130.285185,134.594593,54.388828,14.411321,197.237362,3.737130,70.400640,60.777770,160.532903,200.366275,158.355807,196.342081,120.765189,193.315404,-0.067138,-2.302559,32.025740,-235.640581,191.863365,3.531690,38.768013,14.104312,47.834840,2477.790681,0.174838,516022.137771,0.961337,20.498969,2.044261,3.324479,0.075533,0.053305,123.581151,96.031587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532023,73.614945,103.659989,100.000000,45.365141,41.443038,60.775544,48.588689,29.746835,33.887441,34.486695,1673.583984,38.694665,0.016314,75.388036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.859735,70.387616,199.445939,162.417170,130.323299,134.615168,54.335600,14.412462,197.082748,3.735830,70.319959,60.878973,160.512149,200.314251,158.349701,196.300197,120.754263,193.376618,-0.067327,-2.299011,32.025740,-235.638622,191.907417,3.530406,38.746936,14.137813,20.278855,1051.450829,0.570574,516349.580432,0.961517,20.556420,2.117601,3.325038,0.076550,0.053243,123.577678,96.002641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522404,73.576025,103.665221,100.000000,45.391504,41.443038,60.775544,48.604712,29.746835,33.887441,34.490228,1666.259766,38.612537,0.016178,75.382701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.930601,70.306731,199.654739,162.386643,130.388822,134.632040,54.347715,14.419027,197.146025,3.735480,70.357860,60.798958,160.512385,200.373654,158.347675,196.300731,120.688461,193.363920,-0.067369,-2.295499,32.025740,-235.639246,191.940740,3.529763,38.733936,14.091583,74.438702,3858.757570,0.565487,516291.989785,0.961324,20.563460,2.044139,3.329650,0.074925,0.052825,123.607763,96.003857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.506076,73.579175,103.651258,100.000000,45.379129,41.443038,60.775544,48.657114,29.746835,33.887441,34.489955,1655.273437,38.608462,0.016163,75.388872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.906771,70.271121,199.353218,162.348554,130.440951,134.641995,54.308702,14.414746,197.088463,3.734549,70.527599,60.753418,160.512727,200.410432,158.332185,196.359685,120.684215,193.340867,-0.067458,-2.293141,32.025740,-235.638789,191.963380,3.529055,38.727246,14.067476,73.191027,3796.806022,1.335139,516470.630738,0.963811,20.633611,2.077803,3.331888,0.074304,0.053446,123.617591,96.028483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510600,73.569635,103.644136,100.000000,45.400945,41.443038,60.775544,48.632402,29.746835,33.887441,34.492724,1651.611328,38.667458,0.016249,75.385769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.953177,70.325779,199.366468,162.342952,130.509154,134.662510,54.324124,14.416030,197.123252,3.733395,70.570858,60.832835,160.526759,200.411880,158.359071,196.251774,120.709699,193.357822,-0.067537,-2.293012,32.025740,-235.634728,191.976085,3.528486,38.709595,14.104961,143.237698,7428.388281,0.363567,516501.804466,0.962237,20.489019,2.138890,3.331432,0.074692,0.052632,123.630502,96.047830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528979,73.570180,103.680884,100.000000,45.396853,41.443038,60.775544,48.674519,29.746835,33.887441,34.494434,1662.597656,38.650202,0.016350,75.384124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.889633,70.363323,199.467122,162.372359,130.538971,134.677736,54.328895,14.416173,197.125519,3.732477,70.586146,60.858805,160.500943,200.415622,158.327910,196.276201,120.718368,193.443666,-0.067550,-2.293002,32.025740,-235.637036,191.976554,3.527734,38.729717,14.090591,46.312612,2401.587369,0.369437,516507.355254,0.963334,20.474825,2.134573,3.327724,0.075557,0.051906,123.678984,96.071637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549439,73.577345,103.698100,100.000000,45.382871,41.443038,60.775544,48.644929,29.746835,33.887441,34.499760,1669.921875,38.657433,0.016372,75.389443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.971138,70.363323,199.586327,162.372359,130.573964,134.692214,54.365341,14.417885,197.157141,3.731521,70.547352,60.805776,160.504622,200.343067,158.320290,196.260149,120.681068,193.387102,-0.067490,-2.293011,32.025740,-235.635323,191.987893,3.526354,38.737884,14.088896,50.446496,2614.200427,0.188698,516575.708073,0.962518,20.487783,2.115385,3.325370,0.075512,0.052472,123.669526,96.028470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521567,73.593784,103.673265,100.000000,45.388036,41.443038,60.775544,48.690425,29.746835,33.887441,34.504565,1673.583984,38.671947,0.016257,75.390397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.917296,70.380438,199.344384,162.374880,130.558998,134.711397,54.344040,14.416173,197.154611,3.729946,70.461764,60.839962,160.524160,200.372599,158.346287,196.281416,120.672121,193.360740,-0.067461,-2.293025,32.025740,-235.631155,192.077550,3.525092,38.753228,14.114463,32.512696,1685.508920,0.584609,516736.998380,0.963779,20.582433,2.138596,3.330578,0.075001,0.053325,123.618422,96.026119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.538139,73.606164,103.702869,100.000000,45.395112,41.443038,60.775544,48.656915,29.746835,33.887441,34.508643,1669.921875,38.664789,0.016213,75.389017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.948692,70.336545,199.522183,162.358356,130.553718,134.735750,54.331466,14.415602,197.204543,3.728663,70.357612,60.746965,160.516157,200.422249,158.322808,196.402916,120.652575,193.373718,-0.067547,-2.293001,32.025740,-235.633523,191.974515,3.523772,38.782437,14.155519,43.487811,2254.997792,0.536299,516817.464169,0.961777,20.509193,2.154892,3.328040,0.075438,0.053457,123.676271,96.038644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535118,73.656040,103.721274,100.000000,45.381311,41.443038,60.775544,48.696420,29.746835,33.887441,34.512078,1655.273437,38.667349,0.016166,75.469887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.958556,70.280782,199.366372,162.319987,130.565233,134.757827,54.362689,14.414032,197.154595,3.727491,70.365858,60.830512,160.508684,200.365878,158.320969,196.372988,120.635738,193.398756,-0.067626,-2.292989,32.025740,-235.639340,191.915350,3.522753,38.763307,14.109667,162.842242,8439.100147,0.832185,516992.073481,0.963300,20.574682,2.154048,3.326992,0.078457,0.051938,123.721976,96.037042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517338,73.659396,103.742438,100.000000,45.400176,41.443038,60.775544,48.689358,29.746835,33.887441,34.513201,1655.273437,38.665528,0.016202,75.398929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.895862,70.280782,199.508968,162.319987,130.605532,134.783740,54.368736,14.412320,197.247186,3.726144,70.451712,60.884028,160.505656,200.400645,158.332259,196.335909,120.648064,193.435569,-0.067799,-2.291820,32.025740,-235.641215,191.946269,3.521356,38.750001,14.083054,78.149594,4049.556702,0.622334,517031.284685,0.963020,20.502579,2.178413,3.328216,0.074363,0.052293,123.723718,96.050514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543026,73.688294,103.734241,100.000000,45.385530,41.443038,60.775544,48.696145,29.746835,33.887441,34.513470,1662.597656,38.653646,0.016350,75.382360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.986140,70.289340,199.404976,162.310465,130.576489,134.809651,54.345896,14.413461,197.181646,3.724004,70.315220,60.843586,160.491354,200.472783,158.322443,196.313908,120.648295,193.312321,-0.067789,-2.291823,32.025740,-235.636807,192.029969,3.519539,38.734945,14.111849,67.860587,3517.878632,0.166062,517052.747988,0.962303,20.437955,2.204551,3.325070,0.075157,0.052336,123.670832,96.078130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539279,73.676711,103.747649,100.000000,45.402861,41.443038,60.775544,48.730482,29.746835,33.887441,34.517275,1669.921875,38.666682,0.016337,75.387431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.916499,70.263115,199.580351,162.310745,130.576358,134.821041,54.394006,14.415744,197.228220,3.722935,70.294456,60.873484,160.465450,200.377078,158.327007,196.308205,120.671249,193.303177,-0.067899,-2.291220,32.025740,-235.635667,191.909231,3.518496,38.776181,14.118700,23.170208,1200.076372,0.346657,517176.414927,0.963504,20.494293,2.205894,3.330931,0.075849,0.052437,123.638254,96.104537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533518,73.687497,103.739103,100.000000,45.395859,41.443038,60.775544,48.703809,29.746835,33.887441,34.518664,1655.273437,38.696631,0.016294,75.387201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.988685,70.242135,199.434320,162.275456,130.586429,134.837072,54.318794,14.416743,197.182149,3.721970,70.342603,60.817305,160.484217,200.416356,158.301716,196.361846,120.682959,193.357883,-0.067899,-2.291742,32.025740,-235.638752,191.821798,3.518022,38.748017,14.072759,61.035697,3165.656454,0.398535,517206.980338,0.962499,20.421739,2.159887,3.324184,0.075533,0.051878,123.605402,96.139519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.548823,73.692004,103.734271,100.000000,45.407838,41.443038,60.775544,48.750358,29.746835,33.887441,34.521039,1647.949219,38.669279,0.016195,75.393372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.923806,70.253453,199.691495,162.289740,130.602470,134.846858,54.356532,14.413461,197.229533,3.721456,70.386637,60.670428,160.470519,200.418309,158.281197,196.312441,120.647276,193.357212,-0.067728,-2.291737,32.025740,-235.636643,191.938764,3.517549,38.741040,14.103501,98.530575,5106.804941,1.169436,517204.671125,0.962907,20.458075,2.133537,3.330975,0.075421,0.052115,123.656146,96.196246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.525009,73.714963,103.688730,100.000000,45.402277,41.443038,60.775544,48.720858,29.746835,33.887441,34.522310,1651.611328,38.676076,0.016370,75.382394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.996707,70.253453,199.356919,162.289740,130.591822,134.855249,54.300225,14.418741,197.163554,3.720792,70.520913,60.859262,160.474937,200.464158,158.297313,196.394321,120.663751,193.335721,-0.067710,-2.291752,32.025740,-235.632997,191.869807,3.517222,38.755807,14.162208,154.963860,8040.050743,0.443162,517134.934495,0.963007,20.372248,2.142148,3.324532,0.076165,0.053117,123.700692,96.208747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534858,73.719817,103.707912,100.000000,45.421820,41.443038,60.775544,48.764141,29.746835,33.887441,34.525058,1655.273437,38.664302,0.016414,75.392486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.922750,70.305903,199.621350,162.312145,130.578156,134.860580,54.350101,14.415602,197.193102,3.720215,70.547444,60.816325,160.443648,200.380371,158.265188,196.255909,120.676847,193.419752,-0.067802,-2.291050,32.025740,-235.634829,191.896036,3.516554,38.742861,14.104511,43.985276,2280.011093,0.275139,517344.858131,0.963599,20.441847,2.177583,3.332423,0.074659,0.052144,123.657897,96.157795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521499,73.749886,103.686528,100.000000,45.421807,41.443038,60.775544,48.733852,29.746835,33.887441,34.529792,1662.597656,38.631775,0.016414,75.375686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.132665,70.344827,199.387171,162.339311,130.558917,134.873521,54.326736,14.415031,197.149384,3.719661,70.583357,60.801785,160.453290,200.436564,158.297475,196.363393,120.674581,193.412325,-0.067946,-2.291049,32.025740,-235.634747,191.789248,3.515924,38.754130,14.088590,80.719667,4185.966447,0.174497,517267.954295,0.963352,20.376363,2.153125,3.322798,0.075096,0.052484,123.707974,96.140974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500201,73.765023,103.699787,100.000000,45.420888,41.443038,60.775544,48.782404,29.746835,33.887441,34.532554,1677.246094,38.670378,0.016336,75.392784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.949667,70.383199,199.317307,162.365358,130.567933,134.887241,54.316697,14.409323,197.102326,3.719775,70.512651,60.816869,160.470096,200.342356,158.286804,196.255335,120.700550,193.303285,-0.068014,-2.291050,32.025740,-235.642089,191.861530,3.515480,38.753066,14.111777,43.784407,2270.994671,0.616327,517415.559784,0.963967,20.495245,2.171237,3.331312,0.075134,0.052333,123.727615,96.165245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515834,73.760353,103.724253,100.000000,45.399748,41.443038,60.775544,48.791238,29.746835,33.887441,34.538403,1662.597656,38.692430,0.016305,75.395767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.874851,70.361114,199.478494,162.377681,130.563470,134.891079,54.306046,14.417742,197.121042,3.719575,70.485596,60.790689,160.476072,200.268820,158.261505,196.312648,120.650915,193.365901,-0.068109,-2.291065,32.025740,-235.633832,191.922161,3.515228,38.762207,14.094720,47.874163,2483.607728,0.334416,517354.258478,0.960823,20.345776,2.170746,3.315788,0.075540,0.052398,123.691411,96.200791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519936,73.754113,103.747924,100.000000,45.394745,41.443038,60.775544,48.785292,29.746835,33.887441,34.543537,1647.949219,38.667223,0.016094,75.382914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.004971,70.361114,199.400398,162.377681,130.560336,134.896425,54.336296,14.413604,197.166425,3.719137,70.515409,60.876054,160.491394,200.369049,158.290439,196.340779,120.692989,193.283733,-0.068418,-2.291055,32.025740,-235.637154,191.761390,3.514543,38.743528,14.061057,140.751079,7297.795583,0.618353,517566.326254,0.964469,20.548356,2.104277,3.324744,0.074875,0.052348,123.691176,96.233960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533931,73.786644,103.781212,100.000000,45.408183,41.443038,60.775544,48.834075,29.746835,33.887441,34.545899,1655.273437,38.654710,0.016284,75.379155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.983435,70.340686,199.425621,162.353595,130.580530,134.912003,54.319389,14.421453,197.118378,3.718566,70.415918,60.901771,160.474568,200.351542,158.259620,196.334449,120.680613,193.378100,-0.068628,-2.291057,32.025740,-235.628325,191.905802,3.514295,38.776812,14.094990,120.087169,6228.331546,0.566596,517741.886420,0.965971,20.593516,2.177169,3.331591,0.075231,0.052004,123.613609,96.237747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512472,73.782616,103.796942,100.000000,45.413137,41.443038,60.775544,48.774210,29.746835,33.887441,34.548207,1669.921875,38.715220,0.016460,75.389238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.031673,70.328816,199.521208,162.346873,130.618317,134.924528,54.322299,14.417314,197.162944,3.718469,70.465537,60.938404,160.466604,200.341841,158.287073,196.238553,120.686287,193.286301,-0.068790,-2.291063,32.025740,-235.638018,191.825142,3.514497,38.787594,14.139147,59.172117,3068.802627,0.192246,517532.556410,0.963139,20.476606,2.104573,3.323065,0.075787,0.052610,123.526690,96.235527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.517373,73.832525,103.818688,100.000000,45.405199,41.443038,60.775544,48.793738,29.746835,33.887441,34.551282,1669.921875,38.670811,0.016347,75.390235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.992279,70.311148,199.422621,162.328949,130.669961,134.939718,54.363716,14.415174,197.121088,3.718624,70.467339,60.826456,160.454195,200.340028,158.290089,196.289218,120.698970,193.325787,-0.068785,-2.292794,32.025740,-235.638851,191.871297,3.514803,38.797403,14.100724,27.512559,1425.777784,0.225443,517610.330555,0.963882,20.475513,2.152004,3.324678,0.074738,0.052262,123.518634,96.226420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521520,73.817654,103.829215,100.000000,45.401636,41.443038,60.775544,48.774880,29.746835,33.887441,34.553733,1673.583984,38.703969,0.016212,75.385454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.977907,70.311148,199.485420,162.328949,130.670173,134.953460,54.343228,14.412605,197.024380,3.718533,70.555206,60.719440,160.468390,200.313740,158.286601,196.304088,120.702251,193.372843,-0.068722,-2.294576,32.025740,-235.640603,191.803465,3.514751,38.845616,14.047012,66.718360,3458.835608,0.457373,517576.518938,0.963026,20.420340,2.112229,3.323599,0.075209,0.053436,123.533625,96.191147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512293,73.841509,103.828966,100.000000,45.406476,41.443038,60.775544,48.805084,29.746835,33.887441,34.555824,1662.597656,38.705069,0.016207,75.387431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.998428,70.327159,199.489918,162.338191,130.699491,134.961074,54.344695,14.418741,197.064511,3.718988,70.725574,60.886064,160.444204,200.302372,158.269139,196.260679,120.713919,193.306337,-0.068638,-2.296909,32.025740,-235.633323,191.726880,3.515307,38.758439,14.069063,100.831856,5227.217807,0.983978,517605.682807,0.963059,20.438034,2.114216,3.324138,0.074787,0.052724,123.571041,96.180997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512160,73.831050,103.830477,100.000000,45.417958,41.443038,60.775544,48.818070,29.746835,33.887441,34.560364,1651.611328,38.670721,0.016176,75.392878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
