OSU 80 Ton Compressor Load Stand
59.911316,70.391481,199.232025,162.357796,130.705716,134.970960,54.357136,14.415602,197.034241,3.719305,70.647770,60.795858,160.457901,200.277803,158.265530,196.309855,120.731947,193.265653,-0.068536,-2.297503,32.025740,-235.639403,191.721619,3.515808,38.748414,14.135541,131.208950,6800.438089,0.406010,517664.287928,0.963778,20.450940,2.128413,3.325982,0.074301,0.052650,123.574565,96.187849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.496579,73.820900,103.835674,100.000000,45.399670,41.443038,60.775544,48.819171,29.746835,33.887441,34.566318,1666.259766,38.673534,0.016293,75.462745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.014614,70.413841,199.534818,162.391964,130.678617,134.971739,54.376491,14.411321,197.077847,3.719618,70.659577,60.856552,160.480583,200.314582,158.256980,196.257496,120.712234,193.244721,-0.068339,-2.299274,32.025740,-235.637314,191.734469,3.515903,38.764425,14.092448,72.019290,3731.364247,0.268587,517671.418901,0.963480,20.448524,2.092040,3.324919,0.075761,0.052751,123.706849,96.211872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505421,73.871426,103.864282,100.000000,45.391997,41.443038,60.775544,48.872954,29.746835,33.887441,34.569852,1673.583984,38.669639,0.016397,75.458150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.028441,70.408596,199.500036,162.386363,130.677296,134.970996,54.363528,14.416173,197.031380,3.719783,70.587611,60.781647,160.453866,200.314853,158.255829,196.172872,120.685289,193.232759,-0.068434,-2.300446,32.025740,-235.629685,191.660842,3.516449,38.814586,14.079629,-2.508373,-129.991358,0.206538,517852.813412,0.965059,20.591099,2.058897,3.325449,0.074616,0.052612,123.774497,96.259860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499178,73.853642,103.851596,100.000000,45.419346,41.443038,60.775544,48.826401,29.746835,33.887441,34.574564,1673.583984,38.672740,0.016264,75.463819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.973169,70.408596,199.441885,162.386363,130.691058,134.980196,54.333738,14.417457,197.054074,3.720354,70.568546,60.817693,160.485948,200.290782,158.275554,196.281560,120.685954,193.179521,-0.068392,-2.301606,32.025740,-235.630524,191.808480,3.517149,38.830669,14.133089,73.123799,3791.570680,0.376135,517855.175721,0.962929,20.520677,2.070832,3.324771,0.074930,0.052629,123.829053,96.319713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497238,73.893428,103.870633,100.000000,45.417347,41.443038,60.775544,48.827128,29.746835,33.887441,34.578040,1658.935547,38.659380,0.016186,75.457409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.057538,70.393689,199.452017,162.389724,130.683955,134.987534,54.353501,14.420311,197.027510,3.721486,70.571296,60.808365,160.464757,200.324390,158.250914,196.240735,120.639992,193.272484,-0.068452,-2.303953,32.025740,-235.630120,191.830913,3.518373,38.944819,14.074093,149.560629,7752.106931,-10.795224,517901.548460,0.962893,20.503021,2.093332,3.323425,0.074506,0.051620,123.855090,96.328438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.495431,73.907323,103.895647,100.000000,45.401508,41.443038,60.775544,48.863413,29.746835,33.887441,34.581033,1651.611328,38.690356,0.016180,75.463469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.986709,70.387616,199.277635,162.390844,130.654542,134.993334,54.365276,14.410464,197.175053,3.722674,70.576724,60.872589,160.498577,200.308164,158.261827,196.230889,120.620867,193.223623,-0.068418,-2.307458,32.025740,-235.640947,191.778971,3.519362,38.866153,14.034661,58.393878,3026.047333,0.370583,517983.042952,0.964476,20.552643,2.072881,3.325519,0.077285,0.052713,123.847352,96.348636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502873,73.931257,103.908890,100.000000,45.413290,41.443038,60.775544,48.827913,29.746835,33.887441,34.584587,1669.921875,38.689689,0.016335,75.459736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.997302,70.388996,199.289022,162.386643,130.632548,135.005014,54.364032,14.410607,197.103774,3.723786,70.653778,60.790376,160.508689,200.373577,158.271589,196.211474,120.642861,193.140349,-0.068518,-2.310991,32.025740,-235.639661,191.798040,3.520131,38.869993,14.002693,-0.622606,-32.264973,0.180942,518033.596429,0.962629,20.462005,2.153390,3.321016,0.076658,0.052924,123.783362,96.346680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.499097,73.910561,103.909744,100.000000,45.398414,41.443038,60.775544,48.888822,29.746835,33.887441,34.588988,1673.583984,38.735324,0.016385,75.463367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.064197,70.435650,199.415287,162.391964,130.644949,135.012610,54.362641,14.412462,197.018517,3.723714,70.691142,60.865491,160.473868,200.358419,158.229512,196.191164,120.612989,193.264145,-0.068389,-2.312757,32.025740,-235.642870,191.642121,3.520398,38.825476,14.116753,68.089152,3528.640169,0.463660,518157.185479,0.963713,20.519504,2.154359,3.322030,0.074499,0.052078,123.692658,96.328468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485159,73.896680,103.900866,100.000000,45.403345,41.443038,60.775544,48.876471,29.746835,33.887441,34.592560,1658.935547,38.734639,0.016213,75.463128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.000843,70.435650,199.220655,162.391964,130.649164,135.023300,54.348026,14.419312,197.049882,3.723904,70.632855,60.881112,160.504344,200.323228,158.252153,196.150913,120.662129,193.263160,-0.068276,-2.314519,32.025740,-235.631119,191.817514,3.520526,38.830867,14.054963,147.974536,7670.668277,-43.484437,518134.981918,0.963633,20.511373,2.101414,3.321633,0.074750,0.051915,123.738912,96.348766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514625,73.937592,103.922987,100.000000,45.406957,41.443038,60.775544,48.850100,29.746835,33.887441,34.598388,1655.273437,38.692808,0.016177,75.468200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.174151,70.434822,199.406196,162.418011,130.647632,135.028606,54.353842,14.412748,197.101992,3.723838,70.510760,60.915320,160.476526,200.222929,158.255552,196.295593,120.616482,193.217581,-0.068258,-2.315732,32.025740,-235.635560,191.786802,3.520666,38.814946,14.082369,89.474478,4637.660124,0.397467,518271.024383,0.962637,20.497993,2.177295,3.320036,0.076380,0.052320,123.801586,96.282951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504679,73.937599,103.935152,100.000000,45.393525,41.443038,60.775544,48.889435,29.746835,33.887441,34.602283,1669.921875,38.749424,0.016314,75.463282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.958560,70.368292,199.415804,162.391684,130.670002,135.041502,54.469436,14.413176,197.055677,3.723873,70.425045,60.861169,160.480817,200.313983,158.245905,196.258210,120.637583,193.190258,-0.068208,-2.315779,32.025740,-235.640849,191.729798,3.520756,38.815163,14.139742,83.085438,4297.362891,0.182950,518238.324675,0.964105,20.554846,2.127789,3.320298,0.075319,0.052706,123.910090,96.254316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.486603,73.943964,103.941482,100.000000,45.403023,41.443038,60.775544,48.804729,29.746835,33.887441,34.606208,1673.583984,38.712966,0.016355,75.463196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.040088,70.340962,199.468106,162.356675,130.640793,135.052223,54.350412,14.418599,197.041160,3.723892,70.472750,60.826307,160.483033,200.196554,158.244734,196.117441,120.663376,193.212005,-0.068208,-2.315787,32.025740,-235.635916,191.729674,3.520861,38.858670,14.104529,-3.753425,-194.560576,0.301940,518222.428685,0.960943,20.398597,2.156500,3.313818,0.074289,0.052158,123.956103,96.218425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518905,73.945985,103.965761,100.000000,45.400231,41.443038,60.775544,48.923557,29.746835,33.887441,34.606630,1669.921875,38.622760,0.016178,75.388071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.973659,70.340962,199.256826,162.356675,130.645234,135.061430,54.361096,14.421881,197.006035,3.723876,70.614167,60.905935,160.463541,200.353769,158.242909,196.178581,120.614965,193.202391,-0.068093,-2.315778,32.025740,-235.630184,191.883062,3.521179,38.885625,14.071082,56.324110,2919.013674,0.326307,518287.160143,0.962667,20.525459,2.125243,3.325894,0.075167,0.052672,123.993363,96.152981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536803,73.944399,103.963139,100.000000,45.408189,41.443038,60.775544,48.886804,29.746835,33.887441,34.608598,1658.935547,38.707521,0.016200,75.462591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.983780,70.382923,199.375136,162.349114,130.669010,135.068221,54.375884,14.414175,196.989013,3.724368,70.770146,60.863305,160.459156,200.237770,158.232857,196.233784,120.682685,193.204969,-0.067983,-2.315770,32.025740,-235.639033,191.883024,3.521721,38.764714,14.106404,166.109645,8606.340240,-7.214851,518139.777492,0.963320,20.424934,2.107532,3.322249,0.074814,0.052525,123.955825,96.038587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534870,73.923062,103.965876,100.000000,45.412796,41.443038,60.775544,48.895926,29.746835,33.887441,34.614785,1662.597656,38.672091,0.016217,75.461347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.054888,70.450557,199.368828,162.381602,130.697442,135.065226,54.365156,14.413604,196.913097,3.724094,70.760890,60.879140,160.456866,200.262882,158.249789,196.098267,120.690331,193.272143,-0.068001,-2.315792,32.025740,-235.635194,191.778848,3.521527,38.767653,14.147603,47.623192,2467.901702,0.480935,518362.317761,0.964386,20.484570,2.152370,3.322406,0.074872,0.052543,123.928304,96.011416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510781,73.911460,103.961693,100.000000,45.389342,41.443038,60.775544,48.932085,29.746835,33.887441,34.621397,1673.583984,38.653141,0.016329,75.456616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.004758,70.488102,199.536667,162.394205,130.665076,135.065221,54.349019,14.419169,196.947918,3.723484,70.659834,60.870086,160.448983,200.152793,158.239623,196.152889,120.690933,193.208331,-0.068077,-2.315791,32.025740,-235.631588,191.738566,3.520916,38.789523,14.088698,5.824516,301.924360,0.163157,518275.230958,0.964100,20.517440,2.085609,3.323817,0.075789,0.052568,123.897666,96.037803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523651,73.945756,103.975874,100.000000,45.397829,41.443038,60.775544,48.902314,29.746835,33.887441,34.625465,1677.246094,38.667151,0.016301,75.462574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.039434,70.461324,199.342034,162.384682,130.634593,135.069015,54.379002,14.418313,197.104779,3.723238,70.544500,60.778265,160.452173,200.226368,158.231511,196.132150,120.702643,193.117530,-0.067875,-2.315802,32.025740,-235.637345,191.832831,3.520577,38.815091,14.093945,72.724367,3767.720789,0.568499,518302.997420,0.963173,20.521251,2.102926,3.319777,0.074576,0.052580,123.878491,95.991054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527583,73.912913,103.967451,100.000000,45.407241,41.443038,60.775544,48.934809,29.746835,33.887441,34.631509,1662.597656,38.715220,0.016177,75.470569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.987596,70.461324,199.190140,162.384682,130.643002,135.081908,54.350019,14.413318,196.980638,3.722389,70.519080,60.935546,160.460156,200.276174,158.221419,196.139052,120.710191,193.148938,-0.067878,-2.316967,32.025740,-235.633192,191.758494,3.519756,38.827658,14.131015,146.021713,7569.160812,4.655944,518411.898258,0.964454,20.603784,2.078610,3.325347,0.075620,0.053077,123.804400,95.992773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533485,73.913834,103.959976,100.000000,45.397202,41.443038,60.775544,48.923902,29.746835,33.887441,34.634586,1651.611328,38.697460,0.016169,75.465924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.037225,70.410253,199.304100,162.362277,130.655194,135.090325,54.383441,14.417457,196.903548,3.721695,70.480468,60.880394,160.438763,200.348691,158.250866,196.238044,120.650738,193.131365,-0.067668,-2.318146,32.025740,-235.630687,191.755127,3.519224,38.900555,14.093548,50.962979,2640.086284,0.372359,518314.114590,0.963259,20.545884,2.033148,3.320185,0.075647,0.052719,123.803320,95.996090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512380,73.892401,104.003967,100.000000,45.395532,41.443038,60.775544,48.957852,29.746835,33.887441,34.636369,1673.583984,38.706349,0.016288,75.465114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.070976,70.376297,199.317506,162.339311,130.648757,135.091070,54.382398,14.417029,196.961631,3.720422,70.477320,60.833347,160.445948,200.257473,158.246759,196.126628,120.646176,193.242920,-0.067642,-2.317030,32.025740,-235.637976,191.737893,3.517806,38.813540,14.040989,-0.813704,-42.153952,0.185508,518389.987030,0.964793,20.592414,2.037275,3.320522,0.076144,0.052284,123.788229,95.968047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524036,73.873858,103.993334,100.000000,45.395556,41.443038,60.775544,48.941105,29.746835,33.887441,34.639723,1673.583984,38.710099,0.016401,75.468225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.948832,70.360838,199.177033,162.321387,130.687255,135.091065,54.350323,14.412177,196.958250,3.719114,70.430217,60.864231,160.432632,200.271924,158.259422,196.170343,120.635843,193.206889,-0.067726,-2.317016,32.025740,-235.639561,191.871726,3.516430,38.815036,14.040719,61.710786,3198.813621,0.531293,518443.302469,0.963238,20.496795,2.090196,3.319675,0.077076,0.052438,123.713097,95.925213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518060,73.857992,104.004357,100.000000,45.390744,41.443038,60.775544,48.930537,29.746835,33.887441,34.643120,1658.935547,38.713832,0.016179,75.466316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.015305,70.355593,199.253686,162.297021,130.736406,135.094079,54.348162,14.416315,196.944900,3.717663,70.473233,60.939192,160.456342,200.311561,158.245116,196.105868,120.667361,193.178869,-0.067665,-2.317381,32.025740,-235.637056,191.735875,3.514514,38.783050,14.132386,166.013737,8605.758535,-33.255295,518371.026180,0.962570,20.432558,2.136221,3.318033,0.075417,0.052266,123.658985,95.960829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507715,73.831578,104.010523,100.000000,45.377908,41.443038,60.775544,49.001908,29.746835,33.887441,34.645703,1655.273437,38.674562,0.016169,75.459915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.054102,70.355593,199.416544,162.297021,130.741798,135.097108,54.396340,14.415031,197.001309,3.715897,70.338993,60.983390,160.454442,200.244515,158.229639,196.203837,120.666990,193.255940,-0.067280,-2.317748,32.025740,-235.632133,191.736059,3.512379,38.828108,14.104835,43.769986,2266.922738,0.439114,518478.588272,0.965286,20.526744,2.133164,3.322451,0.075302,0.052151,123.639086,95.948368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518889,73.837339,104.017328,100.000000,45.379417,41.443038,60.775544,48.974969,29.746835,33.887441,34.648700,1658.935547,38.692646,0.016335,75.465864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.062513,70.326055,199.374265,162.274616,130.727041,135.100954,54.361000,14.417172,197.048559,3.713563,70.344613,60.939236,160.422802,200.338754,158.214127,196.223417,120.655098,193.214006,-0.067177,-2.317736,32.025740,-235.632279,191.734447,3.510130,38.817254,14.097803,15.950136,826.621973,0.163100,518336.817168,0.964140,20.461808,2.091233,3.320048,0.075754,0.052115,123.693628,95.888629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510950,73.821170,104.012398,100.000000,45.380205,41.443038,60.775544,48.959798,29.746835,33.887441,34.650533,1677.246094,38.675301,0.016358,75.461884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.994448,70.290720,199.413160,162.237368,130.713332,135.101714,54.354414,14.415744,196.944656,3.711455,70.368356,60.797788,160.407344,200.330784,158.212578,196.214819,120.631845,193.176992,-0.066970,-2.317751,32.025740,-235.631746,191.827325,3.508346,38.825692,14.096613,75.592620,3918.091446,0.618654,518316.875282,0.962614,20.426992,2.120246,3.320615,0.076029,0.053475,123.732936,95.891305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518785,73.791384,104.020237,100.000000,45.387103,41.443038,60.775544,48.960925,29.746835,33.887441,34.653476,1655.273437,38.660227,0.016323,75.460281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.055687,70.300658,199.214550,162.217764,130.703935,135.111605,54.392705,14.417600,197.032480,3.709441,70.602116,60.750424,160.438044,200.210604,158.250522,196.060540,120.654428,193.057070,-0.066889,-2.317731,32.025740,-235.634138,191.760817,3.506661,38.944729,14.055720,151.549674,7849.542463,1.697048,518301.738562,0.963040,20.389908,2.116555,3.319446,0.075211,0.053585,123.771852,95.941094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.527760,73.829653,104.065984,100.000000,45.385688,41.443038,60.775544,49.002900,29.746835,33.887441,34.654559,1655.273437,38.690446,0.016138,75.467594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.001772,70.300658,199.336667,162.217764,130.745249,135.123038,54.374259,14.418028,196.935009,3.707686,70.809846,60.829960,160.381444,200.288899,158.212625,196.037989,120.627620,193.047214,-0.066645,-2.317749,32.025740,-235.634364,191.702997,3.505290,38.919054,14.054314,56.713855,2938.500780,0.358511,518362.006864,0.964288,20.415658,2.126050,3.323860,0.074959,0.053402,123.717788,95.907499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.502249,73.823656,104.024713,100.000000,45.372493,41.443038,60.775544,48.976107,29.746835,33.887441,34.657677,1662.597656,38.704925,0.016372,75.460665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.058245,70.419915,199.207559,162.251931,130.697194,135.127598,54.354350,14.418313,196.898848,3.705381,70.810036,60.806529,160.374165,200.198722,158.195901,196.055876,120.636812,193.131732,-0.066530,-2.317785,32.025740,-235.636529,191.732651,3.503175,38.740841,14.076311,0.292175,15.143958,0.178512,518300.168835,0.962610,20.370635,2.058883,3.317164,0.074593,0.052488,123.652744,95.904061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501686,73.846227,104.036469,100.000000,45.380029,41.443038,60.775544,48.982866,29.746835,33.887441,34.667218,1673.583984,38.651465,0.016344,75.465668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.083816,70.496108,199.320009,162.320827,130.693845,135.129146,54.371479,14.414746,196.923718,3.703680,70.788706,60.833500,160.384392,200.094713,158.212942,196.061109,120.661172,193.146773,-0.066425,-2.317799,32.025740,-235.638626,191.665452,3.501286,38.740499,14.129555,70.418490,3648.762183,0.477727,518463.013160,0.963983,20.419021,2.082027,3.322180,0.075199,0.052998,123.586804,95.926685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512550,73.890505,104.059685,100.000000,45.377811,41.443038,60.775544,48.986964,29.746835,33.887441,34.674562,1655.273437,38.683577,0.016296,75.462088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.979174,70.499972,199.267471,162.326148,130.689565,135.126095,54.437031,14.417314,196.871372,3.701892,70.744166,60.863845,160.411258,200.099899,158.190488,196.099859,120.674416,192.974838,-0.066566,-2.318959,32.025740,-235.630667,191.602920,3.499769,38.767274,14.108279,157.377486,8144.757583,92.629891,518622.449528,0.963669,20.487596,2.104259,3.316906,0.076296,0.053422,123.555088,95.916943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521443,73.901428,104.049633,100.000000,45.375667,41.443038,60.775544,48.977950,29.746835,33.887441,34.679041,1655.273437,38.705880,0.016171,75.461091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.159016,70.481200,199.137752,162.323067,130.706928,135.128315,54.361316,14.415316,196.871335,3.700362,70.661715,60.779817,160.412246,200.146813,158.171872,196.061843,120.613196,192.992429,-0.066760,-2.318429,32.025740,-235.638055,191.537454,3.498161,38.797529,14.056369,43.623948,2260.814839,0.384441,518678.215325,0.963118,20.540852,2.085491,3.317366,0.074783,0.053107,123.500294,95.937371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512164,73.885164,104.047530,100.000000,45.360970,41.443038,60.775544,49.039280,29.746835,33.887441,34.683723,1666.259766,38.654458,0.016355,75.462532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.009395,70.481200,199.210257,162.323067,130.704791,135.133648,54.336238,14.418028,196.832370,3.698637,70.756060,60.660375,160.402845,200.158849,158.202035,196.117522,120.620703,192.966410,-0.066897,-2.317861,32.025740,-235.630280,191.643934,3.496391,38.812512,14.073372,39.531252,2049.656044,0.172277,518726.081007,0.963817,20.638626,2.008311,3.322278,0.076539,0.052816,123.498404,95.909248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503870,73.912425,104.022057,100.000000,45.354803,41.443038,60.775544,48.948747,29.746835,33.887441,34.687305,1673.583984,38.659975,0.016380,75.468515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.040382,70.493071,199.350333,162.315506,130.717590,135.135966,54.359562,14.417172,196.855866,3.697102,70.955530,60.764128,160.396976,200.100084,158.207084,195.997855,120.638956,192.961636,-0.066779,-2.318468,32.025740,-235.635710,191.526093,3.494790,38.783339,14.081125,59.353007,3076.073935,0.619288,518703.728836,0.961911,20.458536,2.076075,3.310190,0.074988,0.052626,123.445896,95.899822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520621,73.919195,103.993961,100.000000,45.350612,41.443038,60.775544,49.031726,29.746835,33.887441,34.692203,1655.273437,38.614935,0.016213,75.461441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.031826,70.584724,199.233834,162.364797,130.757243,135.145104,54.362878,14.419312,196.830222,3.695083,70.791061,60.836442,160.421122,200.008981,158.209804,196.056060,120.677125,192.976346,-0.066684,-2.317887,32.025740,-235.634713,191.582076,3.492766,38.774847,14.042053,94.192505,4881.394381,0.685344,518836.508317,0.965068,20.592719,2.058889,3.319651,0.075329,0.052100,123.446846,95.829522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534809,73.861871,103.991738,100.000000,45.345183,41.443038,60.775544,49.022599,29.746835,33.887441,34.702413,1655.273437,38.627087,0.016188,75.380212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.012027,70.563191,199.289076,162.378241,130.745983,135.148979,54.312323,14.420168,196.758022,3.693496,70.722802,60.805948,160.421505,200.018998,158.191713,195.956032,120.670541,192.973284,-0.066619,-2.317889,32.025740,-235.632386,191.524358,3.491090,38.737956,14.029738,132.693206,6883.040153,0.456519,518790.823243,0.964147,20.576780,2.038859,3.320271,0.075103,0.053059,123.436373,95.864233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535645,73.826354,103.970665,100.000000,45.351521,41.443038,60.775544,49.033795,29.746835,33.887441,34.707692,1658.935547,38.628800,0.016369,75.460384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.069387,70.523714,199.183483,162.347993,130.761507,135.151952,54.356782,14.415316,196.783896,3.691782,70.589068,60.941442,160.404422,200.050625,158.190420,195.899679,120.665128,192.898402,-0.066548,-2.317896,32.025740,-235.632991,191.535333,3.489713,38.726904,14.090699,66.633989,3453.600266,0.287665,518897.318038,0.964545,20.676110,2.006162,3.318803,0.076019,0.053475,123.446993,95.888066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536711,73.815851,103.973531,100.000000,45.338441,41.443038,60.775544,49.050434,29.746835,33.887441,34.711837,1666.259766,38.619659,0.016369,75.392520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.948839,70.523714,199.213805,162.347993,130.800623,135.157050,54.417493,14.414888,196.820568,3.689801,70.423482,60.900404,160.410304,200.145731,158.213661,195.928098,120.676838,192.973881,-0.066163,-2.316723,32.025740,-235.635706,191.554973,3.487871,38.747513,14.071100,10.185798,527.334920,0.204306,518908.926532,0.965770,20.672349,2.011609,3.320819,0.077630,0.052707,123.513362,95.863861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540295,73.819421,103.949545,100.000000,45.341122,41.443038,60.775544,49.026272,29.746835,33.887441,34.714961,1669.921875,38.626997,0.016342,75.382240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.020146,70.451662,199.072027,162.317466,130.777733,135.158096,54.334702,14.411321,196.719755,3.688614,70.452451,60.900085,160.408243,200.033870,158.204808,195.980921,120.665612,192.800869,-0.066097,-2.314972,32.025740,-235.638947,191.491363,3.486839,38.732547,14.052853,73.523367,3812.221196,0.406244,518810.355723,0.963871,20.581400,1.989161,3.315890,0.075531,0.052295,123.543575,95.874872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515629,73.798154,103.910572,100.000000,45.325974,41.443038,60.775544,49.096954,29.746835,33.887441,34.716328,1655.273437,38.624653,0.016246,75.389017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.995216,70.390376,199.071433,162.260053,130.782483,135.153020,54.345887,14.417742,196.800214,3.687818,70.576002,60.875644,160.389112,200.052397,158.193167,195.981639,120.640552,193.005302,-0.066000,-2.314389,32.025740,-235.633832,191.509206,3.486253,38.747278,14.088193,55.270391,2865.205992,2.663379,518908.573819,0.964990,20.689614,2.005533,3.323064,0.074675,0.052051,123.647880,95.853542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526877,73.772594,103.895420,100.000000,45.323233,41.443038,60.775544,49.065389,29.746835,33.887441,34.720406,1655.273437,38.626655,0.016245,75.395077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.015790,70.420743,199.165740,162.242969,130.779914,135.154583,54.323538,14.413604,196.750313,3.687797,70.736304,60.919262,160.409183,199.988223,158.214044,195.983530,120.656749,192.824700,-0.066118,-2.314378,32.025740,-235.640584,191.525952,3.486063,38.791381,14.075391,167.452759,8684.288666,0.368247,518744.544779,0.965000,20.553531,1.952378,3.316753,0.075719,0.052954,123.771041,95.865359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524959,73.795469,103.898750,100.000000,45.339552,41.443038,60.775544,49.085211,29.746835,33.887441,34.721256,1655.273437,38.595029,0.016357,75.458653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.037925,70.491691,199.270706,162.278817,130.795357,135.159170,54.345571,14.412748,196.811237,3.688066,70.678033,60.828091,160.405147,200.067196,158.169656,195.930195,120.642827,193.023814,-0.066288,-2.314943,32.025740,-235.638500,191.444005,3.486447,38.781824,13.992848,60.863805,3155.185770,0.489956,518709.317793,0.965052,20.514625,2.053506,3.318122,0.075320,0.052367,123.884860,95.824066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518435,73.754270,103.841064,100.000000,45.312396,41.443038,60.775544,49.081057,29.746835,33.887441,34.727554,1666.259766,38.617279,0.016360,75.388369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.114787,70.491691,199.357125,162.278817,130.784519,135.156183,54.348175,14.420882,196.736998,3.688900,70.731342,60.893241,160.425217,200.046703,158.179977,195.898074,120.658687,192.823490,-0.066189,-2.316712,32.025740,-235.631673,191.447734,3.486754,38.705321,14.014340,1.666797,86.402780,0.161741,518704.136425,0.965171,20.526522,1.970111,3.318556,0.075503,0.052559,124.019367,95.845605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532275,73.754838,103.848441,100.000000,45.326443,41.443038,60.775544,49.076477,29.746835,33.887441,34.734875,1669.921875,38.663184,0.016362,75.432367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.072511,70.488654,199.070852,162.281058,130.822924,135.150080,54.322277,14.417457,196.653162,3.689712,70.750412,60.938384,160.394383,199.937602,158.175453,195.869224,120.677226,192.859406,-0.066089,-2.316733,32.025740,-235.631177,191.354898,3.487499,38.687417,14.077609,77.864096,4038.213460,0.445132,518871.723040,0.964601,20.577605,2.058116,3.319080,0.076678,0.052237,123.975764,95.832848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535593,73.746989,103.816640,100.000000,45.323039,41.443038,60.775544,49.039464,29.746835,33.887441,34.739172,1655.273437,38.588304,0.016259,75.454017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.044092,70.520677,199.128237,162.300662,130.851562,135.143860,54.353595,14.420882,196.799922,3.690676,70.735790,60.952693,160.400023,200.004498,158.183748,195.925291,120.681333,192.848302,-0.066131,-2.316736,32.025740,-235.629876,191.386060,3.488344,38.702851,14.094648,65.659311,3403.282812,16.239039,518743.564346,0.963159,20.508665,1.967724,3.316274,0.074705,0.052350,123.981419,95.856400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549692,73.765578,103.800868,100.000000,45.304975,41.443038,60.775544,49.068098,29.746835,33.887441,34.743584,1651.611328,38.632370,0.016209,75.455414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.103077,70.508530,199.066583,162.308224,130.856959,135.140044,54.356031,14.410892,196.716222,3.692338,70.649377,60.907454,160.395947,200.014139,158.190972,195.863474,120.644550,192.990780,-0.066097,-2.316740,32.025740,-235.636925,191.559951,3.490077,38.702292,14.044181,164.561911,8529.264371,0.347429,518704.950565,0.964322,20.543538,1.962552,3.313843,0.074588,0.052712,123.965062,95.857249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545197,73.759035,103.784946,100.000000,45.295047,41.443038,60.775544,49.087865,29.746835,33.887441,34.749681,1655.273437,38.571860,0.016343,75.387892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.003131,70.508530,199.019264,162.308224,130.858062,135.137695,54.329966,14.412748,196.753053,3.693783,70.592034,60.909472,160.411096,200.026790,158.189571,195.871197,120.635826,192.906934,-0.066063,-2.316726,32.025740,-235.636050,191.457221,3.491989,38.692448,14.079448,43.144464,2237.255800,0.412323,518751.959937,0.964314,20.601056,1.954314,3.316367,0.074751,0.052523,123.931377,95.851905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553608,73.775264,103.801602,100.000000,45.294492,41.443038,60.775544,49.061399,29.746835,33.887441,34.753779,1669.921875,38.582480,0.016392,75.387636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.180084,70.468225,199.211302,162.291980,130.841163,135.140703,54.351610,14.414746,196.813398,3.695787,70.590653,61.051816,160.393999,200.055289,158.178839,196.016453,120.639996,192.958883,-0.065940,-2.316716,32.025740,-235.640586,191.507514,3.493612,38.760873,14.097533,51.269822,2657.537424,0.164301,518764.658317,0.963158,20.536004,2.044107,3.312086,0.077553,0.053214,123.849237,95.847735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553830,73.800683,103.803456,100.000000,45.297324,41.443038,60.775544,49.119156,29.746835,33.887441,34.756490,1673.583984,38.611329,0.016334,75.464177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.070017,70.454422,199.177893,162.277697,130.863943,135.146815,54.418264,14.416315,196.838830,3.698556,70.548219,60.899882,160.391166,199.969504,158.188063,195.844776,120.663873,193.081904,-0.065588,-2.316746,32.025740,-235.637056,191.400094,3.496639,38.723676,14.044722,75.451077,3906.166500,0.627584,518865.223653,0.965392,20.625673,2.021639,3.316815,0.075651,0.053148,123.766035,95.843686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535363,73.763284,103.777890,100.000000,45.277605,41.443038,60.775544,49.026449,29.746835,33.887441,34.761482,1658.935547,38.620687,0.016214,75.392077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.066673,70.444484,199.153659,162.269575,130.949288,135.148347,54.365644,14.417029,196.689671,3.700714,70.614455,60.968982,160.394731,199.990012,158.188245,195.956478,120.643838,192.908603,-0.065533,-2.317901,32.025740,-235.637650,191.407497,3.498617,38.714950,14.024942,82.438819,4272.058738,0.526944,518637.274062,0.961762,20.426687,2.036795,3.310253,0.075161,0.052409,123.774963,95.895981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572468,73.777115,103.783821,100.000000,45.287282,41.443038,60.775544,49.091492,29.746835,33.887441,34.765584,1655.273437,38.628350,0.016143,75.462267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.082700,70.461048,199.161743,162.271816,130.973085,135.143314,54.370893,14.416458,196.749572,3.702642,70.613463,61.021366,160.356140,199.942328,158.152568,195.927060,120.676977,193.074374,-0.065350,-2.316168,32.025740,-235.631359,191.416879,3.500538,38.703572,14.086174,148.575659,7698.590101,0.358673,518674.651344,0.962554,20.511543,2.058673,3.315762,0.075511,0.052714,123.721690,95.852728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541109,73.744222,103.748932,100.000000,45.282183,41.443038,60.775544,49.097456,29.746835,33.887441,34.769163,1655.273437,38.617982,0.016313,75.459889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.029301,70.461048,199.037671,162.271816,130.995516,135.142696,54.342364,14.416173,196.763832,3.704441,70.599977,60.943598,160.373613,199.973942,158.168201,195.952525,120.622228,193.021852,-0.065218,-2.315588,32.025740,-235.636546,191.401093,3.502097,38.703302,14.101031,60.663855,3145.005939,0.328248,518714.003416,0.963530,20.504604,2.014247,3.315543,0.074844,0.053721,123.783101,95.906789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.551254,73.750610,103.742644,100.000000,45.278421,41.443038,60.775544,49.094597,29.746835,33.887441,34.773999,1669.921875,38.627520,0.016348,75.464194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.121473,70.451109,199.232900,162.269855,130.972320,135.151093,54.327985,14.415887,196.839219,3.706385,70.601301,60.866804,160.379716,200.022241,158.170174,195.936268,120.603898,193.006059,-0.065103,-2.314160,32.025740,-235.637648,191.376497,3.504315,38.709198,14.063852,19.457136,1008.986388,0.182092,518626.316162,0.963158,20.506793,2.042769,3.314793,0.077705,0.052534,123.822237,95.952780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563789,73.747814,103.735146,100.000000,45.267701,41.443038,60.775544,49.127618,29.746835,33.887441,34.777697,1673.583984,38.613565,0.016344,75.393508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.030320,70.450833,199.102476,162.252491,130.924433,135.161021,54.381718,14.417314,196.776742,3.708916,70.657474,60.951399,160.350620,200.025468,158.154574,195.954156,120.624439,192.938761,-0.064993,-2.313583,32.025740,-235.634914,191.482183,3.506936,38.760512,14.058082,67.489859,3496.355560,0.446136,518815.426597,0.964615,20.554700,2.077987,3.315675,0.075368,0.053091,123.748986,95.944498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572757,73.763770,103.708174,100.000000,45.275121,41.443038,60.775544,49.080928,29.746835,33.887441,34.781770,1662.597656,38.630387,0.016207,75.383911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.037787,70.499696,199.138045,162.259773,130.889432,135.162557,54.313102,14.419740,196.766093,3.711757,70.796023,60.948140,160.381059,199.999594,158.172652,195.904918,120.626609,192.929434,-0.065066,-2.313565,32.025740,-235.626770,191.301708,3.510105,38.740138,14.094450,44.218872,2293.681153,1.390017,518796.192704,0.963255,20.462091,2.090441,3.313839,0.075396,0.052658,123.758178,95.969276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594711,73.763748,103.731540,100.000000,45.247100,41.443038,60.775544,49.133191,29.746835,33.887441,34.785828,1651.611328,38.586231,0.016160,75.389187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.108383,70.561259,198.941004,162.295901,130.906734,135.162590,54.372149,14.411035,196.669785,3.715161,70.872675,60.929201,160.374452,199.922510,158.172813,195.832325,120.615723,192.812664,-0.065318,-2.313544,32.025740,-235.637272,191.334771,3.513654,38.707792,14.020507,167.243351,8665.674116,0.401155,518858.651821,0.964002,20.543571,2.044867,3.316699,0.075158,0.053133,123.704757,95.908963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587425,73.831671,103.707676,100.000000,45.239087,41.443038,60.775544,49.134543,29.746835,33.887441,34.793828,1662.597656,38.589025,0.016284,75.383221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.038353,70.561259,199.057261,162.295901,130.906522,135.158006,54.289137,14.413176,196.717688,3.717516,70.775116,60.911200,160.383658,199.967837,158.143963,195.809041,120.636879,192.861981,-0.065496,-2.313556,32.025740,-235.638562,191.437091,3.515517,38.674940,14.036049,53.576092,2780.277110,0.612387,518939.649356,0.965225,20.585735,2.039228,3.316879,0.075739,0.052641,123.686791,95.894868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588039,73.799237,103.681330,100.000000,45.231451,41.443038,60.775544,49.101090,29.746835,33.887441,34.801396,1669.921875,38.529074,0.016396,75.386178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.107020,70.581135,199.006149,162.323348,130.874293,135.158016,54.319768,14.417172,196.661866,3.719314,70.664739,60.992028,160.390642,200.044628,158.149080,195.844981,120.625476,192.791539,-0.065520,-2.313558,32.025740,-235.636037,191.434561,3.517052,38.679069,14.085380,80.260681,4162.698260,0.161620,519013.101049,0.963075,20.583975,2.006657,3.309705,0.075333,0.053415,123.730101,95.883147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.580813,73.794103,103.653343,100.000000,45.234987,41.443038,60.775544,49.142202,29.746835,33.887441,34.807390,1669.921875,38.586537,0.016258,75.376837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.036097,70.539726,198.973351,162.304023,130.862324,135.156470,54.351487,14.413747,196.738035,3.721281,70.598737,60.935161,160.378850,200.025336,158.185894,195.849053,120.637894,192.879039,-0.065580,-2.313579,32.025740,-235.638808,191.401441,3.518281,38.672758,14.064880,4.405153,228.338720,0.505327,519002.515175,0.965769,20.646788,2.003858,3.315502,0.075372,0.052266,123.731546,95.889872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598909,73.769583,103.642844,100.000000,45.224717,41.443038,60.775544,49.110731,29.746835,33.887441,34.812636,1673.583984,38.579361,0.016212,75.386954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
