OSU 80 Ton Compressor Load Stand
60.115106,70.483409,199.159469,162.259213,130.815416,135.156473,54.353077,14.418741,196.626335,3.722940,70.699265,60.936582,160.383759,199.959007,158.165932,195.823082,120.621895,192.916192,-0.065496,-2.313568,32.025740,-235.632833,191.346393,3.519882,38.725281,14.036374,66.534055,3448.655777,0.336883,519005.775420,0.964048,20.605074,1.989043,3.310864,0.075458,0.053020,123.703489,95.880675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.579857,73.734491,103.643707,100.000000,45.210864,41.443038,60.775544,49.152414,29.746835,33.887441,34.815702,1666.259766,38.614304,0.016191,75.382590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.060464,70.483409,198.927889,162.259213,130.829339,135.157958,54.312052,14.413033,196.637461,3.724604,70.721439,61.007220,160.387143,199.896535,158.174604,195.869852,120.592457,192.834903,-0.065281,-2.313573,32.025740,-235.639685,191.416880,3.521344,38.749334,14.063636,43.808699,2272.448932,6.143524,518958.023573,0.964635,20.627279,2.009190,3.314229,0.076825,0.052248,123.667892,95.901156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586492,73.715074,103.620097,100.000000,45.223523,41.443038,60.775544,49.114305,29.746835,33.887441,34.817778,1651.611328,38.626601,0.016171,75.387210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.032790,70.512671,198.944385,162.244650,130.827141,135.154968,54.333597,14.419169,196.751139,3.725697,70.586562,61.033661,160.364721,199.972686,158.152500,195.824977,120.586348,192.860465,-0.065205,-2.312977,32.025740,-235.634692,191.354164,3.522731,38.791164,14.066196,154.526211,8012.419771,0.406470,518830.150981,0.963047,20.500098,2.039015,3.312969,0.075203,0.052742,123.621572,95.880380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589964,73.675155,103.619462,100.000000,45.203611,41.443038,60.775544,49.146866,29.746835,33.887441,34.823507,1655.273437,38.616792,0.016230,75.394199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.060943,70.503285,198.975895,162.255292,130.819472,135.153015,54.339765,14.415602,196.702299,3.727151,70.472285,60.997443,160.383745,200.001671,158.159509,195.819942,120.614746,192.824086,-0.065082,-2.311235,32.025740,-235.638750,191.342601,3.523996,38.793706,14.020164,106.780494,5536.102988,0.617289,518960.378694,0.964762,20.549100,2.038202,3.312127,0.075381,0.053520,123.595981,95.908763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613429,73.698534,103.637221,100.000000,45.192669,41.443038,60.775544,49.164183,29.746835,33.887441,34.828135,1662.597656,38.624744,0.016373,75.387090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.005461,70.429577,199.084897,162.212442,130.833029,135.150451,54.385293,14.418028,196.739701,3.729269,70.415130,60.934245,160.374048,200.067078,158.177687,195.902716,120.633635,192.891156,-0.065051,-2.310065,32.025740,-235.635180,191.378475,3.525966,38.741256,13.968147,81.895918,4242.391800,0.175108,519042.766794,0.964930,20.603193,2.053824,3.313929,0.075632,0.052216,123.565207,95.901199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.603566,73.718039,103.620540,100.000000,45.201198,41.443038,60.775544,49.125721,29.746835,33.887441,34.833784,1669.921875,38.623662,0.016347,75.388829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.130534,70.384027,199.258908,162.173514,130.849998,135.144360,54.321366,14.411178,196.701308,3.730963,70.507164,60.871191,160.348396,200.005918,158.177606,195.893585,120.590729,192.944052,-0.065045,-2.308297,32.025740,-235.642194,191.292656,3.527734,38.694197,14.063816,11.665159,604.992494,0.253309,518917.456386,0.964278,20.568546,2.011886,3.312900,0.075586,0.052562,123.457578,95.892132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602648,73.688619,103.615543,100.000000,45.198080,41.443038,60.775544,49.189468,29.746835,33.887441,34.834446,1666.259766,38.610770,0.016269,75.385258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.014218,70.384027,198.895450,162.173514,130.845035,135.139755,54.335582,14.416458,196.693186,3.732728,70.614791,60.807273,160.351445,199.908957,158.200645,195.901147,120.632797,192.900360,-0.065344,-2.307693,32.025740,-235.632503,191.304789,3.529496,38.664302,14.040034,49.403556,2561.556154,0.330657,518776.431580,0.964253,20.544629,2.017958,3.317780,0.074998,0.052833,123.407328,95.888257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.611815,73.691142,103.639646,100.000000,45.202961,41.443038,60.775544,49.126734,29.746835,33.887441,34.836062,1655.273437,38.547826,0.016216,75.390082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.046134,70.414670,199.231331,162.172674,130.830220,135.137072,54.345201,14.414317,196.669145,3.734285,70.768211,60.872869,160.333294,199.934953,158.177923,195.913511,120.640885,192.927439,-0.065347,-2.307680,32.025740,-235.636931,191.333811,3.530945,38.734837,14.001124,45.956216,2382.391115,2.317842,518674.482235,0.962988,20.386887,2.080545,3.313772,0.075312,0.052665,123.409143,95.850260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610874,73.655087,103.629923,100.000000,45.200061,41.443038,60.775544,49.192573,29.746835,33.887441,34.840958,1651.611328,38.583905,0.016227,75.389690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.075251,70.498316,198.955386,162.202080,130.825565,135.137756,54.307458,14.418599,196.675224,3.735858,70.945444,60.749149,160.342225,199.973096,158.166894,195.879166,120.645026,192.895318,-0.065402,-2.307657,32.025740,-235.631342,191.343314,3.532255,38.673317,14.038014,98.279028,5098.370223,0.547496,518647.855971,0.964783,20.491217,2.022221,3.314139,0.074531,0.052567,123.359747,95.823507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617819,73.636392,103.615779,100.000000,45.192284,41.443038,60.775544,49.175670,29.746835,33.887441,34.844702,1647.949219,38.507239,0.016341,75.388002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.942004,70.597976,199.003810,162.262574,130.792213,135.129457,54.341677,14.417029,196.700621,3.737331,70.942829,60.990911,160.327404,199.929812,158.139969,195.889657,120.606885,192.976021,-0.065402,-2.307655,32.025740,-235.634056,191.243685,3.533706,38.655594,14.040142,165.444131,8577.255006,0.589120,518643.412946,0.964102,20.493216,2.024208,3.317971,0.075869,0.052858,123.331477,95.757315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583648,73.631677,103.604858,100.000000,45.180408,41.443038,60.775544,49.164630,29.746835,33.887441,34.852850,1655.273437,38.542128,0.016392,75.384746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.067275,70.584724,198.927012,162.289180,130.775248,135.126452,54.336770,14.419598,196.689298,3.739522,70.780340,60.745600,160.361941,200.013356,158.168941,195.765429,120.627746,192.849630,-0.065496,-2.307659,32.025740,-235.635244,191.377597,3.536079,38.637329,13.983472,92.587783,4800.537431,0.275097,518758.344696,0.964474,20.550743,2.008117,3.311770,0.074255,0.052221,123.342905,95.727611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639973,73.675818,103.663641,100.000000,45.165645,41.443038,60.775544,49.244792,29.746835,33.887441,34.864097,1669.921875,38.523827,0.016406,75.386068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.052677,70.584724,198.901311,162.289180,130.781244,135.136369,54.272821,14.417172,196.676902,3.740780,70.622278,60.816758,160.363660,199.940915,158.166517,195.851663,120.656766,192.832186,-0.065654,-2.307651,32.025740,-235.635873,191.313497,3.536905,38.588755,13.976188,44.034795,2285.828140,0.163850,519127.212161,0.966456,20.770016,2.076281,3.319939,0.074514,0.053242,123.335901,95.708711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616990,73.709932,103.645707,100.000000,45.147576,41.443038,60.775544,49.180841,29.746835,33.887441,34.868837,1673.583984,38.491210,0.016377,75.390747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.007676,70.499972,199.179968,162.252771,130.805427,135.142475,54.275101,14.413604,196.665326,3.741959,70.648885,60.843242,160.377896,199.820384,158.191347,195.800343,120.656227,192.833189,-0.065528,-2.307668,32.025740,-235.639604,191.181034,3.537908,38.602476,14.048797,79.864089,4145.537972,0.292060,518921.390552,0.964241,20.644306,2.008394,3.311737,0.076693,0.052718,123.387327,95.754877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621077,73.752837,103.656734,100.000000,45.145404,41.443038,60.775544,49.193133,29.746835,33.887441,34.870163,1673.583984,38.546582,0.016193,75.385999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.025064,70.493071,198.907418,162.229246,130.814631,135.136662,54.311173,14.419312,196.532766,3.742545,70.696388,60.814026,160.376647,199.902487,158.173883,195.782745,120.647756,192.810004,-0.065376,-2.307684,32.025740,-235.632426,191.406843,3.538437,38.602476,14.023175,29.089574,1508.961552,0.614218,518895.529488,0.965710,20.657401,1.972881,3.312114,0.075459,0.052558,123.429278,95.736099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621773,73.784926,103.628142,100.000000,45.155730,41.443038,60.775544,49.221236,29.746835,33.887441,34.874677,1673.583984,38.537981,0.016161,75.380237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.004918,70.513500,198.939005,162.227286,130.779285,135.131354,54.385902,14.415887,196.627567,3.743018,70.717774,60.940388,160.345535,199.908386,158.177754,195.862602,120.590536,192.826167,-0.065394,-2.306514,32.025740,-235.635524,191.220028,3.539205,38.598780,14.004388,-4.446487,-230.335413,0.339241,518807.970749,0.966298,20.613036,1.973795,3.319242,0.076122,0.051787,123.497232,95.668411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595347,73.796603,103.616543,100.000000,45.142125,41.443038,60.775544,49.218300,29.746835,33.887441,34.878827,1651.611328,38.501001,0.016189,75.385548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.075712,70.513500,199.072684,162.227286,130.792103,135.135170,54.303927,14.416601,196.609812,3.743517,70.779702,60.840391,160.361746,199.910572,158.164975,195.812629,120.574641,192.786071,-0.065334,-2.303010,32.025740,-235.632850,191.270668,3.539852,38.600366,14.055053,65.240511,3384.668263,0.929977,518779.507505,0.965285,20.590526,1.973635,3.313739,0.076211,0.052587,123.520839,95.652875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592903,73.846629,103.613920,100.000000,45.123001,41.443038,60.775544,49.232146,29.746835,33.887441,34.884292,1651.611328,38.501902,0.016164,75.382718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.990992,70.545799,198.979786,162.232607,130.782899,135.138232,54.336033,14.418313,196.688177,3.744031,70.792530,60.825047,160.368119,199.852576,158.183430,195.684122,120.570394,192.866792,-0.065520,-2.301259,32.025740,-235.635712,191.223922,3.540466,38.678420,14.029576,51.529997,2671.789189,-6.087084,518966.518696,0.964335,20.629038,2.036872,3.315378,0.076038,0.052162,123.473633,95.651731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605321,73.862716,103.631151,100.000000,45.113097,41.443038,60.775544,49.199824,29.746835,33.887441,34.890435,1651.611328,38.512576,0.016388,75.391531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.068897,70.560983,199.008550,162.233167,130.770365,135.142822,54.349711,14.418884,196.559469,3.744685,70.781893,60.782734,160.331661,199.855273,158.166483,195.763411,120.570849,192.831286,-0.065575,-2.299510,32.025740,-235.633181,191.236567,3.541310,38.665673,13.983076,104.275091,5405.219437,0.414621,518958.666841,0.964549,20.565512,2.037842,3.313697,0.074728,0.052999,123.477212,95.645352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584610,73.874717,103.616444,100.000000,45.112199,41.443038,60.775544,49.251464,29.746835,33.887441,34.895362,1651.611328,38.489263,0.016378,75.387414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.009285,70.559326,198.991815,162.237368,130.699055,135.145922,54.310991,14.415459,196.490832,3.745261,70.828109,60.883594,160.329996,199.733086,158.168584,195.802035,120.583884,192.698412,-0.065984,-2.299496,32.025740,-235.632358,191.131820,3.541331,38.584428,14.005433,155.706673,8076.988989,0.525539,519117.468019,0.965603,20.673840,2.072132,3.316828,0.074923,0.052557,123.506616,95.680503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598531,73.911714,103.634516,100.000000,45.092773,41.443038,60.775544,49.243965,29.746835,33.887441,34.902777,1655.273437,38.449344,0.016397,75.388113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.973742,70.575614,198.969176,162.244369,130.685873,135.145926,54.324652,14.413604,196.516598,3.746249,70.718748,60.913415,160.345817,199.849012,158.174266,195.787304,120.568347,192.797276,-0.066165,-2.299476,32.025740,-235.641565,191.186092,3.541954,38.613907,14.043982,42.472844,2202.644372,0.259422,519091.116951,0.964037,20.619108,2.058463,3.313005,0.074903,0.053295,123.502063,95.708434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587779,73.882004,103.635452,100.000000,45.086714,41.443038,60.775544,49.255598,29.746835,33.887441,34.907754,1669.921875,38.507203,0.016379,75.387704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.049008,70.575614,198.971608,162.244369,130.709652,135.148999,54.315219,14.417314,196.557572,3.747354,70.609323,60.901531,160.325268,199.863355,158.131795,195.750759,120.528079,192.780581,-0.066336,-2.299471,32.025740,-235.632300,191.247234,3.543096,38.609057,14.011618,79.665180,4132.158765,0.173895,519114.578544,0.965810,20.670944,1.995961,3.316017,0.075315,0.052667,123.415423,95.661801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562219,73.870586,103.619574,100.000000,45.087046,41.443038,60.775544,49.280827,29.746835,33.887441,34.913613,1673.583984,38.555543,0.016358,75.386553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.009393,70.532824,198.783467,162.244930,130.726270,135.155269,54.368313,14.414460,196.587405,3.748408,70.638065,60.777823,160.346072,199.896490,158.175276,195.695100,120.523693,192.837636,-0.066467,-2.299429,32.025740,-235.634991,191.170959,3.543734,38.655143,13.992091,-1.262527,-65.422139,0.637851,519218.790591,0.966248,20.719146,2.048306,3.317605,0.074535,0.052430,123.408706,95.695558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587232,73.911197,103.631872,100.000000,45.066088,41.443038,60.775544,49.247294,29.746835,33.887441,34.916813,1673.583984,38.540902,0.016223,75.381644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.119084,70.505218,198.866085,162.223365,130.704673,135.153968,54.314415,14.418170,196.498610,3.749077,70.650882,60.911646,160.351391,199.866992,158.171183,195.731243,120.520218,192.794007,-0.066509,-2.298244,32.025740,-235.632587,191.128169,3.544368,38.639438,14.067422,69.705347,3615.605017,0.339649,519270.209423,0.965088,20.651583,2.082360,3.313487,0.075027,0.052135,123.348589,95.739915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583144,73.907539,103.637113,100.000000,45.054267,41.443038,60.775544,49.274768,29.746835,33.887441,34.921623,1662.597656,38.546149,0.016168,75.377442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.961112,70.502733,198.879483,162.207121,130.647283,135.149184,54.302905,14.411178,196.602592,3.750362,70.542348,60.824897,160.335227,199.969438,158.153092,195.816822,120.550155,192.775098,-0.066708,-2.297630,32.025740,-235.641540,191.202103,3.545501,38.668611,14.042179,43.274341,2245.108813,-21.427545,519266.554715,0.964788,20.644347,2.107982,3.312539,0.075830,0.051976,123.311630,95.748940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595177,73.919111,103.646458,100.000000,45.054184,41.443038,60.775544,49.220866,29.746835,33.887441,34.924980,1655.273437,38.490994,0.016165,75.382547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.039445,70.502733,198.904282,162.207121,130.616835,135.144477,54.327572,14.412177,196.518113,3.751929,70.553621,60.844251,160.332199,199.805380,158.154957,195.814887,120.555004,192.748509,-0.067017,-2.297047,32.025740,-235.639561,191.130170,3.547383,38.655630,14.014359,147.627191,7655.543955,0.387491,519122.446347,0.963700,20.518340,2.095219,3.307870,0.074636,0.052203,123.313731,95.761174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594740,73.926523,103.667367,100.000000,45.045454,41.443038,60.775544,49.312172,29.746835,33.887441,34.929417,1655.273437,38.530553,0.016246,75.381627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.056728,70.469330,198.969410,162.181636,130.628822,135.138374,54.300778,14.414460,196.598356,3.754112,70.668254,60.794554,160.338571,199.800138,158.143625,195.844551,120.548896,192.722062,-0.066978,-2.298464,32.025740,-235.634174,191.051037,3.549087,38.611221,14.012357,120.057235,6228.913250,0.625814,519160.152026,0.966694,20.657609,2.058243,3.316808,0.074717,0.052698,123.252545,95.781476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.591815,73.886024,103.683897,100.000000,45.048598,41.443038,60.775544,49.277357,29.746835,33.887441,34.932398,1662.597656,38.485963,0.016361,75.393858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.903462,70.467949,198.795934,162.175195,130.613868,135.134567,54.324447,14.416601,196.513384,3.756528,70.822209,60.804492,160.311616,199.864441,158.142615,195.670349,120.521064,192.809088,-0.067230,-2.299076,32.025740,-235.639711,191.063946,3.550991,38.615314,14.053503,76.195907,3951.539465,0.183220,519058.617189,0.964817,20.587283,2.043494,3.312893,0.075613,0.052305,123.212675,95.787907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610607,73.878722,103.691868,100.000000,45.032175,41.443038,60.775544,49.276271,29.746835,33.887441,34.937983,1669.921875,38.514055,0.016341,75.382633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.058108,70.552425,198.911774,162.220844,130.610178,135.141427,54.316819,14.420882,196.562284,3.758326,70.748933,60.926703,160.302153,199.828971,158.136899,195.730858,120.523415,192.704324,-0.067264,-2.299088,32.025740,-235.630366,190.993663,3.552422,38.619533,14.009328,17.625060,914.168526,0.225259,518975.677692,0.964853,20.538372,2.039757,3.313024,0.077090,0.052560,123.263473,95.770186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.581101,73.812152,103.709831,100.000000,45.012744,41.443038,60.775544,49.364585,29.746835,33.887441,34.942207,1673.583984,38.504823,0.016266,75.380664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.969430,70.551596,198.980133,162.246330,130.617668,135.143707,54.321522,14.415316,196.547729,3.760192,70.709757,60.811329,160.323744,199.834529,158.126120,195.783475,120.516299,192.783481,-0.067104,-2.299118,32.025740,-235.638709,191.024809,3.554248,38.676347,14.039259,45.167885,2342.544345,0.355564,519170.801022,0.967152,20.674627,2.099986,3.318605,0.075644,0.053521,123.290762,95.757636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.581271,73.810670,103.716153,100.000000,45.007366,41.443038,60.775544,49.290171,29.746835,33.887441,34.950881,1651.611328,38.527361,0.016224,75.390432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.090303,70.551596,198.972937,162.246330,130.641521,135.144485,54.342068,14.416315,196.547421,3.762217,70.647743,60.795760,160.341204,199.856140,158.171903,195.679842,120.559154,192.662865,-0.066928,-2.299109,32.025740,-235.634443,191.133819,3.556594,38.659218,14.062067,55.939731,2900.108272,1.534414,519202.277523,0.964782,20.620229,2.058631,3.311989,0.075582,0.052937,123.360457,95.732816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.578131,73.796389,103.725085,100.000000,45.011417,41.443038,60.775544,49.343803,29.746835,33.887441,34.955827,1651.611328,38.512234,0.016159,75.384806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.997833,70.522610,199.006787,162.229526,130.665068,135.151002,54.303369,14.410892,196.460769,3.764564,70.615805,60.817789,160.320607,199.769088,158.117319,195.776281,120.530329,192.654341,-0.067065,-2.299111,32.025740,-235.643132,191.183054,3.558984,38.669892,14.026403,94.117427,4882.848642,0.599813,519309.076329,0.966302,20.699000,2.095218,3.318026,0.075778,0.052768,123.388365,95.703185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.552933,73.779548,103.706496,100.000000,45.004643,41.443038,60.775544,49.285199,29.746835,33.887441,34.959454,1655.273437,38.542417,0.016404,75.392554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.994586,70.496384,198.822540,162.209922,130.670454,135.162459,54.401635,14.408752,196.489355,3.766773,70.678423,60.851060,160.325033,199.775454,158.136084,195.747738,120.572677,192.724679,-0.067138,-2.299095,32.025740,-235.642496,191.023302,3.561638,38.658587,13.976405,168.771832,8740.132314,0.483327,519087.288023,0.963777,20.590523,2.007453,3.311232,0.074943,0.052296,123.462237,95.714497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.580205,73.779039,103.713316,100.000000,45.000322,41.443038,60.775544,49.341378,29.746835,33.887441,34.964172,1651.611328,38.540469,0.016370,75.387167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.087912,70.516260,198.943361,162.206001,130.762089,135.168212,54.324534,14.415031,196.532898,3.769907,70.712479,60.845643,160.338101,199.742963,158.155596,195.700234,120.615664,192.760994,-0.067337,-2.299068,32.025740,-235.639647,191.196982,3.564548,38.631595,14.041639,43.291578,2245.108813,0.287742,519219.437990,0.966092,20.644509,2.033103,3.316900,0.076905,0.052448,123.473848,95.747814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.601663,73.818179,103.736356,100.000000,44.998836,41.443038,60.775544,49.358574,29.746835,33.887441,34.969003,1673.583984,38.539333,0.016361,75.395716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.036252,70.515984,198.815692,162.202920,130.773955,135.165033,54.383953,14.419312,196.607784,3.771573,70.643568,60.884686,160.321655,199.826256,158.107058,195.759439,120.562626,192.762174,-0.067390,-2.300188,32.025740,-235.631936,191.142037,3.566066,38.655449,14.063690,82.112866,4253.735041,0.160349,519108.844321,0.964418,20.621197,2.016949,3.314008,0.074348,0.052562,123.494796,95.736788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590163,73.802179,103.738202,100.000000,44.968637,41.443038,60.775544,49.308361,29.746835,33.887441,34.974531,1673.583984,38.545175,0.016385,75.392554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.000448,70.515984,199.025433,162.202920,130.779095,135.170894,54.356843,14.416458,196.578780,3.773415,70.561241,60.871598,160.339565,199.867243,158.143490,195.857631,120.571266,192.707083,-0.067364,-2.300190,32.025740,-235.631686,191.221904,3.567416,38.679953,14.020200,-2.199419,-113.994479,0.624525,518970.170249,0.964208,20.557331,1.987483,3.310872,0.074074,0.052531,123.520209,95.731573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616545,73.847875,103.744610,100.000000,44.957984,41.443038,60.775544,49.342487,29.746835,33.887441,34.979178,1666.259766,38.578604,0.016155,75.395810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.148475,70.472366,198.907520,162.152510,130.790292,135.180512,54.411644,14.412890,196.588451,3.775384,70.448107,60.896620,160.330345,199.761598,158.153098,195.830269,120.556091,192.745631,-0.067125,-2.300180,32.025740,-235.643585,191.143447,3.569147,38.699173,14.035093,76.290124,3950.085203,0.329363,519144.451141,0.964055,20.603399,2.040961,3.311594,0.074380,0.053473,123.527345,95.695835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600574,73.880293,103.752301,100.000000,44.969680,41.443038,60.775544,49.367764,29.746835,33.887441,34.981802,1658.935547,38.510557,0.016160,75.395869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.127438,70.402523,198.777975,162.103780,130.788000,135.189281,54.310448,14.415459,196.532018,3.777171,70.398598,60.969524,160.303960,199.871806,158.133808,195.806924,120.545037,192.737916,-0.067143,-2.301341,32.025740,-235.637749,191.145363,3.571286,38.702328,14.076023,46.498736,2412.058053,-12.315069,519174.141182,0.965219,20.635535,2.011808,3.317066,0.075269,0.051966,123.462804,95.637746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593044,73.846769,103.731459,100.000000,44.951992,41.443038,60.775544,49.294838,29.746835,33.887441,34.986066,1647.949219,38.540523,0.016256,75.388505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.085115,70.379058,199.028069,162.082776,130.807142,135.196869,54.381561,14.417029,196.676759,3.778782,70.405564,60.916515,160.304933,199.872721,158.150620,195.803441,120.574780,192.754830,-0.067104,-2.302516,32.025740,-235.635199,191.182827,3.572985,38.704438,14.019407,162.685431,8428.047758,0.353971,519042.640846,0.961557,20.459147,2.041336,3.306942,0.075005,0.052639,123.428001,95.651809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610288,73.826772,103.754975,100.000000,44.968255,41.443038,60.775544,49.307282,29.746835,33.887441,34.986652,1658.935547,38.580641,0.016278,75.386102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.046016,70.360010,199.007021,162.069053,130.823179,135.206978,54.339549,14.421453,196.639016,3.781172,70.413522,60.978441,160.273638,199.778994,158.140359,195.910868,120.558059,192.855240,-0.067041,-2.302527,32.025740,-235.629959,191.239788,3.574928,38.660678,14.022472,59.768732,3098.760417,0.580562,518998.272508,0.963605,20.408157,2.049518,3.305945,0.074979,0.051882,123.355849,95.748204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.618492,73.799420,103.765482,100.000000,44.946591,41.443038,60.775544,49.336292,29.746835,33.887441,34.990262,1669.921875,38.531094,0.016381,75.382377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.018045,70.360010,198.997714,162.069053,130.859646,135.218640,54.304783,14.417457,196.722950,3.783209,70.461286,60.933674,160.284505,199.979807,158.138057,195.848852,120.538460,192.919315,-0.066986,-2.302528,32.025740,-235.635751,191.165961,3.576637,38.618505,14.062806,76.342123,3960.555887,0.166224,518944.988714,0.963094,20.422638,2.026073,3.312436,0.075168,0.051885,123.355059,95.840421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626326,73.782439,103.759087,100.000000,44.938256,41.443038,60.775544,49.359810,29.746835,33.887441,34.992738,1673.583984,38.555272,0.016301,75.385863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.978706,70.363323,198.886414,162.063172,130.863607,135.232367,54.361864,14.416601,196.601313,3.784741,70.628799,60.880838,160.257668,199.948033,158.112659,195.775307,120.515659,192.846796,-0.066915,-2.302524,32.025740,-235.632850,191.206383,3.578473,38.618451,14.060246,28.437643,1473.768420,0.452714,519031.763545,0.964560,20.438663,2.080169,3.314242,0.075481,0.052340,123.373737,95.869741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624519,73.779813,103.755018,100.000000,44.924440,41.443038,60.775544,49.380380,29.746835,33.887441,34.996143,1673.583984,38.586447,0.016203,75.379752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.070656,70.400591,199.051557,162.070173,130.897581,135.244590,54.341730,14.415602,196.693147,3.786192,70.849425,60.857585,160.258199,199.868350,158.133175,195.763063,120.518760,192.886934,-0.067149,-2.302530,32.025740,-235.635810,191.168511,3.579518,38.654223,14.025357,31.192924,1617.158621,0.354613,519154.709342,0.965762,20.463766,2.123610,3.315631,0.075060,0.052354,123.424103,95.898298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641690,73.769656,103.735425,100.000000,44.914019,41.443038,60.775544,49.406120,29.746835,33.887441,34.999423,1669.921875,38.590414,0.016176,75.388198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.959869,70.514604,199.009412,162.099299,130.931498,135.250649,54.343176,14.413747,196.644222,3.787307,70.848814,60.976096,160.259038,199.969062,158.119689,195.745887,120.543255,192.762159,-0.067369,-2.303110,32.025740,-235.637828,191.284456,3.580591,38.647714,14.056676,65.422312,3391.648719,0.952257,519306.598909,0.965560,20.502396,2.119426,3.315950,0.074841,0.052218,123.545797,95.904143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625200,73.771817,103.732837,100.000000,44.924255,41.443038,60.775544,49.363076,29.746835,33.887441,35.004665,1651.611328,38.552712,0.016181,75.386281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.104616,70.514604,199.156758,162.099299,130.956107,135.255191,54.312666,14.418456,196.618368,3.788757,70.658253,61.001759,160.259508,199.822455,158.122800,195.784822,120.510384,192.756257,-0.067248,-2.303686,32.025740,-235.632955,191.209218,3.581924,38.664609,14.084677,67.835915,3518.751189,0.867590,519331.678124,0.964455,20.457139,2.131261,3.313624,0.074074,0.051726,123.668879,95.886871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631524,73.801663,103.693361,100.000000,44.912202,41.443038,60.775544,49.426890,29.746835,33.887441,35.013943,1651.611328,38.539153,0.016206,75.384201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.053011,70.546627,199.042445,162.148589,130.935188,135.259011,54.313949,14.416030,196.591590,3.789685,70.510366,60.939232,160.260401,199.903621,158.116154,195.833897,120.516590,192.860428,-0.067340,-2.304976,32.025740,-235.638322,191.305666,3.582819,38.714697,14.017532,165.404572,8579.581825,0.414512,519590.092872,0.966757,20.670595,2.060327,3.319043,0.074779,0.053289,123.681705,95.871101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626704,73.829907,103.692099,100.000000,44.897980,41.443038,60.775544,49.355645,29.746835,33.887441,35.020082,1655.273437,38.508393,0.016419,75.382096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.123161,70.469882,199.163474,162.122824,130.931733,135.267113,54.329290,14.410322,196.669562,3.790561,70.520470,60.914518,160.291180,199.928994,158.099880,195.796571,120.512491,192.858474,-0.067453,-2.305107,32.025740,-235.640273,191.248889,3.583814,38.724470,13.992902,93.405153,4843.583577,0.399062,519565.632272,0.964736,20.540697,2.090999,3.313502,0.075302,0.052560,123.640514,95.889036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614612,73.864538,103.670758,100.000000,44.902782,41.443038,60.775544,49.387684,29.746835,33.887441,35.025017,1658.935547,38.587024,0.016390,75.389341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.132402,70.428196,198.894465,162.066533,130.958144,135.283879,54.305866,14.418456,196.582902,3.791352,70.705799,60.931099,160.277305,199.977861,158.123675,195.865171,120.487848,192.892074,-0.067306,-2.306274,32.025740,-235.634916,191.136612,3.584622,38.622129,14.066719,76.231517,3954.738840,0.163746,519669.870664,0.965749,20.619005,2.123569,3.314446,0.075303,0.052345,123.616339,95.925724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633315,73.916212,103.686369,100.000000,44.902562,41.443038,60.775544,49.418370,29.746835,33.887441,35.027324,1673.583984,38.542579,0.016362,75.387576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
59.992815,70.511843,198.913920,162.077175,130.976515,135.286153,54.346874,14.414603,196.670901,3.791825,70.796133,61.062394,160.243934,199.935238,158.103038,195.912330,120.502514,192.836963,-0.067290,-2.308017,32.025740,-235.635338,191.280091,3.584779,38.666502,14.090212,-2.311230,-119.811526,0.289726,519511.677544,0.964078,20.479350,2.126941,3.312592,0.075567,0.053154,123.642677,95.968982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616426,73.926648,103.686142,100.000000,44.879210,41.443038,60.775544,49.354334,29.746835,33.887441,35.029371,1669.921875,38.554028,0.016313,75.388113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.094426,70.511843,199.106788,162.077175,131.009259,135.288428,54.317181,14.411463,196.660897,3.792121,70.639190,61.024006,160.265902,199.960399,158.117898,195.802439,120.503997,192.827131,-0.067044,-2.309758,32.025740,-235.642072,191.246115,3.584794,38.665474,14.015855,70.544434,3658.942015,0.354542,519559.130842,0.964339,20.429381,2.164087,3.307609,0.075815,0.053173,123.634000,95.983794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629036,73.984639,103.689249,100.000000,44.871380,41.443038,60.775544,49.433831,29.746835,33.887441,35.037390,1655.273437,38.529200,0.016149,75.390432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.088747,70.513776,198.940572,162.117503,131.098234,135.296837,54.366169,14.412177,196.666024,3.791854,70.561949,60.919622,160.245653,199.919398,158.096089,195.813095,120.463799,192.928727,-0.067023,-2.310934,32.025740,-235.640868,191.394161,3.584594,38.723730,14.062319,54.522079,2825.359222,-11.725130,519801.772159,0.966346,20.638248,2.128911,3.315629,0.075067,0.052950,123.635722,95.985569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625785,73.992965,103.651489,100.000000,44.869269,41.443038,60.775544,49.384840,29.746835,33.887441,35.042101,1651.611328,38.592271,0.016228,75.390662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.098918,70.462428,198.974659,162.088377,131.203415,135.311317,54.303575,14.422594,196.677585,3.791624,70.600106,60.925654,160.257467,199.993123,158.103785,195.851544,120.491488,192.965263,-0.066640,-2.309778,32.025740,-235.630124,191.352204,3.584738,38.711235,14.077519,168.019120,8716.864127,0.383815,519716.172120,0.965068,20.547073,2.123769,3.313232,0.075233,0.052154,123.744560,96.010399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634249,74.032368,103.667723,100.000000,44.860521,41.443038,60.775544,49.392718,29.746835,33.887441,35.046739,1651.611328,38.588268,0.016357,75.379914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.109450,70.446693,199.150258,162.078295,131.234968,135.320525,54.343611,14.418741,196.732079,3.791138,70.521258,60.920014,160.240052,200.032784,158.109704,195.853559,120.454466,192.810412,-0.066341,-2.308013,32.025740,-235.631853,191.380004,3.584223,38.746052,14.037870,44.473736,2305.606099,0.496339,519866.597830,0.964365,20.554099,2.201775,3.310779,0.077061,0.052625,123.802561,95.989266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604683,73.994249,103.625214,100.000000,44.863454,41.443038,60.775544,49.390406,29.746835,33.887441,35.048673,1673.583984,38.592253,0.016385,75.454852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.034645,70.443656,199.165825,162.077175,131.236684,135.319032,54.385841,14.413033,196.700548,3.790006,70.609208,60.883443,160.251080,199.964096,158.120759,196.000887,120.469196,192.905913,-0.066215,-2.305693,32.025740,-235.637561,191.331874,3.582774,38.720178,13.984735,2.785282,144.282395,0.161052,519748.874869,0.965264,20.493629,2.187677,3.310786,0.075695,0.052416,123.805525,96.020105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631768,74.017095,103.641020,100.000000,44.861717,41.443038,60.775544,49.395714,29.746835,33.887441,35.053411,1673.583984,38.589728,0.016384,75.390943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.108840,70.443656,199.176840,162.077175,131.244687,135.319881,54.359035,14.417885,196.672712,3.789345,70.649793,60.976173,160.246170,200.044851,158.128657,195.947556,120.457272,192.853631,-0.066257,-2.305139,32.025740,-235.633526,191.328405,3.582204,38.675319,14.068540,75.408239,3908.202467,0.608791,519840.423762,0.964389,20.468451,2.167078,3.313127,0.074817,0.052309,123.779582,96.018321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632160,74.016247,103.640449,100.000000,44.861463,41.443038,60.775544,49.436144,29.746835,33.887441,35.057293,1662.597656,38.629251,0.016178,75.461850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.058047,70.469053,199.012125,162.089777,131.260573,135.332809,54.369717,14.416886,196.689365,3.789059,70.551921,60.918159,160.244028,200.043688,158.123116,195.879899,120.455431,192.886260,-0.066152,-2.304572,32.025740,-235.638446,191.325285,3.582449,38.665817,14.045154,116.325421,6027.643434,9.733411,519859.259367,0.964960,20.532513,2.187889,3.317515,0.075731,0.052360,123.750410,96.055484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635603,73.974248,103.621407,100.000000,44.860987,41.443038,60.775544,49.400661,29.746835,33.887441,35.062483,1651.611328,38.593335,0.016199,75.463392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.141592,70.432061,199.057298,162.090057,131.298110,135.347287,54.354664,14.416458,196.689264,3.788576,70.466577,60.999437,160.243041,199.986333,158.107421,195.847201,120.487465,192.989000,-0.066000,-2.303982,32.025740,-235.633810,191.299078,3.582045,38.720395,14.038069,98.111938,5085.281868,0.359088,519826.126913,0.964114,20.465961,2.180356,3.313603,0.076478,0.052875,123.735472,96.035656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607149,73.978946,103.638873,100.000000,44.840358,41.443038,60.775544,49.434094,29.746835,33.887441,35.066717,1669.921875,38.584157,0.016287,75.464782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.111149,70.408044,199.150645,162.069613,131.311465,135.357174,54.344469,14.415031,196.709247,3.787777,70.532576,60.844669,160.235022,200.031691,158.096742,195.996203,120.437022,192.936478,-0.065738,-2.302237,32.025740,-235.641934,191.351330,3.581082,38.731411,14.085236,82.580634,4281.075160,0.232856,519972.530676,0.964992,20.536913,2.194340,3.313663,0.074842,0.052659,123.662151,96.043012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625675,73.948664,103.639779,100.000000,44.834689,41.443038,60.775544,49.392566,29.746835,33.887441,35.069004,1673.583984,38.584085,0.016400,75.455108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.074977,70.408044,199.370975,162.069613,131.331333,135.362554,54.361275,14.412177,196.590679,3.786779,70.608119,60.983785,160.230630,199.976817,158.097240,195.933210,120.453661,192.864247,-0.065601,-2.300465,32.025740,-235.640215,191.396608,3.580258,38.779697,14.069874,12.307907,637.858808,0.275751,519805.370526,0.963771,20.425009,2.200530,3.309811,0.079559,0.053333,123.622883,96.028301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.630369,73.944253,103.642359,100.000000,44.840499,41.443038,60.775544,49.413485,29.746835,33.887441,35.071712,1666.259766,38.588917,0.016201,75.461253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.085717,70.443104,199.233799,162.079975,131.345565,135.372323,54.372910,14.411606,196.690459,3.785682,70.710682,60.879741,160.247023,199.887583,158.096708,195.862721,120.492887,192.850780,-0.065449,-2.298696,32.025740,-235.638662,191.354105,3.579234,38.736081,14.017965,46.557827,2412.348906,0.327909,519959.645715,0.964503,20.428280,2.231435,3.313040,0.075031,0.051846,123.603785,96.058138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619832,73.896585,103.656773,100.000000,44.827339,41.443038,60.775544,49.435874,29.746835,33.887441,35.077031,1655.273437,38.581471,0.016180,75.464483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.042589,70.491691,199.126635,162.117783,131.348078,135.377073,54.374187,14.414460,196.724693,3.783747,70.873397,60.887306,160.251812,199.983681,158.084164,195.840640,120.467523,192.765811,-0.065441,-2.296349,32.025740,-235.634828,191.311275,3.577729,38.716644,13.977108,149.112332,7725.930221,2.203571,519966.081100,0.964891,20.460718,2.187918,3.318702,0.078467,0.053439,123.560532,96.044960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629673,73.860540,103.672050,100.000000,44.841512,41.443038,60.775544,49.433844,29.746835,33.887441,35.084631,1655.273437,38.591045,0.016277,75.464875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.198627,70.540002,198.975222,162.136827,131.366036,135.386951,54.352363,14.419027,196.732038,3.782473,70.895991,60.907792,160.222335,200.035850,158.076859,195.843902,120.440444,192.799924,-0.065454,-2.294573,32.025740,-235.631731,191.315026,3.576557,38.685921,14.056910,62.644572,3247.095108,0.582192,519953.318651,0.964653,20.486144,2.143681,3.315826,0.077472,0.053647,123.579240,96.036059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612932,73.816187,103.662426,100.000000,44.828421,41.443038,60.775544,49.461851,29.746835,33.887441,35.089070,1673.583984,38.593010,0.016375,75.460861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.050890,70.592178,199.021819,162.174914,131.364650,135.400821,54.365404,14.422024,196.728170,3.781102,70.648956,60.970241,160.212201,200.011856,158.066321,195.948598,120.450206,192.871971,-0.065405,-2.292822,32.025740,-235.629061,191.379370,3.575476,38.707629,14.067476,-3.720784,-192.815462,0.181861,520161.469387,0.965564,20.573420,2.137417,3.316423,0.075193,0.052613,123.580769,96.029582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.608393,73.780684,103.682751,100.000000,44.826775,41.443038,60.775544,49.380805,29.746835,33.887441,35.096053,1673.583984,38.611906,0.016383,75.462012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.179822,70.592178,198.980826,162.174914,131.399041,135.405287,54.351007,14.413747,196.715154,3.779921,70.506465,61.009071,160.237379,199.928493,158.100991,195.917504,120.467818,192.888670,-0.065376,-2.291060,32.025740,-235.638481,191.312356,3.574757,38.724848,14.064699,64.663015,3351.801949,0.431581,520220.562808,0.963357,20.481856,2.177196,3.305312,0.074659,0.053441,123.653790,96.009429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617493,73.748853,103.680733,100.000000,44.808172,41.443038,60.775544,49.462451,29.746835,33.887441,35.103518,1658.935547,38.623247,0.016155,75.458764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.114801,70.498868,199.203986,162.164832,131.409538,135.406828,54.441664,14.418313,196.661863,3.779312,70.478719,60.996581,160.236237,200.037427,158.098715,195.918322,120.510380,192.946617,-0.065142,-2.289323,32.025740,-235.634568,191.383818,3.573784,38.709144,14.085975,141.591689,7327.171669,-7.287420,520475.319297,0.966003,20.666459,2.194248,3.314219,0.074681,0.053839,123.682545,96.022162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623697,73.727356,103.679386,100.000000,44.815264,41.443038,60.775544,49.396147,29.746835,33.887441,35.104512,1651.611328,38.591892,0.016202,75.465071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.130786,70.421571,199.397798,162.118063,131.349348,135.410255,54.348159,14.413889,196.715296,3.778923,70.592393,61.075163,160.257930,200.019098,158.128004,195.939160,120.541355,192.922767,-0.065077,-2.287575,32.025740,-235.636869,191.374010,3.573703,38.716013,14.094738,88.988201,4612.937675,0.418370,520331.367774,0.963984,20.550874,2.182849,3.306438,0.074111,0.053146,123.624760,96.023391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.651344,73.718547,103.695375,100.000000,44.813906,41.443038,60.775544,49.434776,29.746835,33.887441,35.109016,1669.921875,38.588358,0.016307,75.470433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.129515,70.444760,199.392102,162.111622,131.357128,135.415718,54.374690,14.418028,196.758987,3.779312,70.578615,61.074103,160.255633,199.985122,158.121554,195.957803,120.516097,192.966573,-0.064990,-2.284681,32.025740,-235.635180,191.476044,3.574392,38.849637,14.002242,82.402014,4269.441067,0.191398,520115.721294,0.963306,20.515831,2.161848,3.313726,0.076070,0.052452,123.590206,96.065078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638861,73.681321,103.698783,100.000000,44.797937,41.443038,60.775544,49.428173,29.746835,33.887441,35.109449,1677.246094,38.579686,0.016408,75.465966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.048670,70.456355,199.165154,162.125624,131.359578,135.426534,54.331059,14.419312,196.885137,3.779493,70.598268,60.978412,160.245499,200.161115,158.090655,196.026235,120.508939,192.899949,-0.065161,-2.280572,32.025740,-235.635366,191.456117,3.575138,38.733395,14.014503,64.398093,3339.295299,0.304644,519892.688067,0.964500,20.424204,2.122001,3.316068,0.075582,0.054315,123.532289,96.093152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628103,73.661512,103.705062,100.000000,44.819308,41.443038,60.775544,49.433939,29.746835,33.887441,35.115744,1662.597656,38.620092,0.016234,75.463000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
60.166311,70.456355,199.208587,162.125624,131.386991,135.431845,54.365959,14.411178,196.868177,3.779446,70.642413,60.963618,160.263034,200.031600,158.099940,195.996424,120.494918,192.975231,-0.065402,-2.277102,32.025740,-235.639090,191.505578,3.575178,38.685632,14.072975,62.935263,3261.346873,0.329030,520025.663588,0.964152,20.448533,2.163556,3.316044,0.075253,0.052811,123.517138,96.076329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641630,73.655573,103.726703,100.000000,44.803511,41.443038,60.775544,49.480233,29.746835,33.887441,35.120335,1651.611328,38.576242,0.016165,75.465472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.250000,0.000000
