OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, October 23, 2020
9:37:32 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
40.769273,75.088773,201.188197,196.411014,83.558846,84.690241,54.447312,14.421310,200.236949,4.442944,75.040556,40.725259,192.071033,202.756591,189.495141,200.473470,121.856719,199.389134,-0.066464,-2.175278,32.025740,-235.629285,192.980550,4.227801,36.382194,13.358088,34.039460,1761.311629,0.361208,340116.667628,0.930860,45.378310,3.165194,4.938169,0.075757,0.052331,144.238153,110.880940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.379821,74.898123,109.190722,124.700000,31.272823,31.873418,51.609007,27.790811,21.000000,29.683544,34.261589,1662.597656,36.449537,0.014575,75.340603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.731726,75.098719,200.998764,196.449886,83.552111,84.694851,54.173721,14.422737,200.187056,4.441940,75.320690,40.692899,192.041810,202.719085,189.483034,200.374177,121.909949,199.163656,-0.066433,-2.175279,32.025740,-235.631125,192.911982,4.226739,36.403271,13.280215,20.928579,1088.381283,3.426336,339897.976076,0.928239,45.059537,3.169261,4.928212,0.075822,0.054167,144.029053,110.970459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390569,74.937692,109.239147,124.700000,31.282498,31.873418,51.609007,27.842902,21.000000,29.683544,34.262123,1673.583984,36.418146,0.014390,75.340245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.731726,75.254262,200.909464,196.666500,83.526509,84.698833,54.175027,14.422737,200.024436,4.439901,75.441701,40.603558,192.017233,202.539468,189.430211,200.108033,121.894130,199.014781,-0.066420,-2.175279,32.025740,-235.626387,192.793039,4.224838,36.290221,13.296965,26.224178,1363.743625,0.709806,339928.604903,0.929925,45.106749,3.182820,4.934800,0.076285,0.053271,144.002504,111.002360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377564,74.954459,109.237784,124.700000,31.283576,31.873418,51.609007,27.865352,21.000000,29.683544,34.266554,1669.921875,36.373756,0.014532,75.337484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.770077,75.351513,200.809780,196.772135,83.532115,84.699577,54.364052,14.424449,199.862875,4.437428,75.706449,40.700622,192.017546,202.411621,189.396859,199.985067,121.933951,198.947932,-0.066362,-2.175272,32.025740,-235.628595,192.629145,4.222456,36.472977,13.267161,34.057507,1764.944378,1.154668,339894.571645,0.935613,45.162037,3.047715,4.934698,0.075495,0.052726,143.826139,110.992376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396999,74.961001,109.242062,124.700000,31.300829,31.873418,51.609007,27.865820,21.000000,29.683544,34.277000,1658.935547,36.331024,0.014439,75.338370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.809093,75.440478,200.686969,196.847629,83.503983,84.701125,54.438728,14.420311,199.935552,4.435378,75.737940,40.821560,192.040130,202.369204,189.362421,199.950288,121.938624,198.838340,-0.066142,-2.176474,32.025740,-235.629630,192.609996,4.220499,36.350767,13.261607,22.544386,1166.703342,0.921639,340100.683211,0.935975,45.317581,3.009438,4.932506,0.074598,0.052212,143.797054,110.970971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.406494,74.977045,109.244025,124.700000,31.309966,31.873418,51.609007,27.848285,21.000000,29.683544,34.280173,1677.246094,36.416722,0.014473,75.341422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.831370,75.440478,200.840628,196.847629,83.487214,84.702646,54.391133,14.419598,199.886297,4.434154,75.732696,40.888746,192.053879,202.376343,189.360473,199.963591,121.927352,198.864888,-0.066018,-2.177661,32.025740,-235.636878,192.560498,4.219249,36.306466,13.342636,18.987078,983.467504,0.709119,340117.963699,0.932004,45.368520,2.945315,4.925421,0.075588,0.053057,143.781063,111.003516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378157,74.963711,109.212756,124.700000,31.312788,31.873418,51.609007,27.828559,21.000000,29.683544,34.286706,1666.259766,36.336685,0.014558,75.341481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.753999,75.490210,200.677015,196.863686,83.487661,84.708888,54.361864,14.422880,199.947600,4.432626,75.571844,40.806748,192.083402,202.440479,189.351658,199.988549,121.880795,198.957463,-0.066086,-2.177693,32.025740,-235.625918,192.698060,4.217925,36.362469,13.354969,42.007944,2177.043376,1.070330,340184.353466,0.929987,45.410403,2.900789,4.917702,0.074704,0.053002,143.943970,110.931050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410472,74.954600,109.186967,124.700000,31.333129,31.873418,51.609007,27.816128,21.000000,29.683544,34.293672,1658.935547,36.369284,0.014387,75.336188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.745344,75.464791,200.689883,196.797487,83.456954,84.714189,54.138328,14.424307,199.916012,4.430243,75.524947,40.962816,192.069109,202.512738,189.356718,200.040174,121.888789,198.926078,-0.065808,-2.177689,32.025740,-235.628575,192.693613,4.215634,36.329834,13.347378,36.496230,1899.210765,1.270988,340194.525075,0.930275,45.383536,2.921717,4.918782,0.075875,0.052794,143.906661,110.791025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407082,74.950816,109.122067,124.700000,31.345382,31.873418,51.609007,27.834459,21.000000,29.683544,34.297804,1651.611328,36.410700,0.014483,75.341328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.795632,75.450700,200.965094,196.786783,83.467769,84.718753,54.375884,14.419883,199.904724,4.428204,75.406834,40.819833,192.088479,202.514857,189.400664,200.050255,121.870981,198.934714,-0.065617,-2.177679,32.025740,-235.633979,192.812864,4.213814,36.363388,13.314184,41.833674,2167.452920,0.575102,340400.537309,0.932839,45.526627,3.001936,4.924106,0.074984,0.052766,143.828453,110.865278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413339,74.927337,109.100832,124.700000,31.357054,31.873418,51.609007,27.863693,21.000000,29.683544,34.301343,1655.273437,36.373990,0.014563,75.333282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.754456,75.387707,200.712196,196.732698,83.477587,84.721022,54.404155,14.421738,200.017227,4.426754,75.327216,40.668996,192.050688,202.484650,189.360567,200.020981,121.847326,198.955505,-0.065502,-2.177698,32.025740,-235.630163,192.729387,4.212484,36.361874,13.364723,74.961355,3881.819627,0.662085,340387.188338,0.936906,45.511659,2.982532,4.925468,0.075495,0.054122,143.825600,110.810838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.382411,74.896986,109.032001,124.700000,31.380824,31.873418,51.609007,27.824386,21.000000,29.683544,34.304055,1658.935547,36.421717,0.014630,75.339265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.733168,75.342672,200.634976,196.659740,83.444269,84.719502,54.143530,14.425163,199.854599,4.424668,75.475446,40.758188,192.081436,202.395813,189.400919,199.983499,121.922466,198.962684,-0.065588,-2.179464,32.025740,-235.627392,192.673585,4.210550,36.341932,13.295288,-0.524824,-27.308459,0.577591,340385.106259,0.931605,45.436865,3.003478,4.926142,0.075561,0.053572,143.884512,110.827097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.410310,74.860792,109.009005,124.700000,31.382839,31.873418,51.609007,27.859799,21.000000,29.683544,34.304996,1673.583984,36.377722,0.014597,75.332395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.863304,75.412020,200.783128,196.736923,83.472677,84.727036,54.456301,14.422024,199.966519,4.422522,75.400836,40.988147,192.052253,202.435533,189.395072,200.112209,121.986529,198.940772,-0.065648,-2.181802,32.025740,-235.623670,192.773399,4.208389,36.411133,13.347270,21.186610,1096.082710,0.322281,340391.981748,0.932013,45.423573,3.034694,4.924914,0.074877,0.052625,143.886713,110.799277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.419443,74.730005,108.909693,124.700000,31.407208,31.873418,51.609007,27.887675,21.000000,29.683544,34.310390,1673.583984,36.419787,0.014563,75.341780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.791022,75.358144,200.913392,196.699458,83.470444,84.736169,54.408444,14.423879,199.980632,4.420983,75.334408,40.769574,192.047823,202.466342,189.319999,200.091410,121.950833,198.966787,-0.065654,-2.182370,32.025740,-235.626716,192.653538,4.207051,36.305871,13.349812,37.298512,1931.324262,-46.032441,340231.652301,0.936906,45.404248,2.962164,4.925592,0.075132,0.052580,143.800193,110.753236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.407772,74.698174,108.883004,124.700000,31.417457,31.873418,51.609007,27.806335,21.000000,29.683544,34.314110,1673.583984,36.418074,0.014435,75.335430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.792534,75.326924,200.674436,196.638895,83.431919,84.741803,54.347535,14.420596,199.850359,4.419839,75.505970,40.735916,192.027892,202.317797,189.330750,199.957093,121.916427,198.873232,-0.065843,-2.184125,32.025740,-235.634735,192.511897,4.205825,36.309387,13.332773,37.921102,1965.762719,1.138399,340147.095385,0.928593,45.316586,2.890134,4.913531,0.075321,0.052900,143.906907,110.719590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397974,74.658714,108.851670,124.700000,31.430022,31.873418,51.609007,27.804322,21.000000,29.683544,34.313683,1669.921875,36.296874,0.014411,75.339632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.711211,75.374169,200.672890,196.706500,83.403721,84.743268,54.377200,14.419312,199.846297,4.419822,75.607729,40.813576,192.026628,202.266619,189.311916,199.930710,121.947957,198.737601,-0.065898,-2.184151,32.025740,-235.629159,192.455954,4.205886,36.317952,13.290239,1.769938,91.700384,0.647757,340231.243695,0.931150,45.349871,2.935288,4.925432,0.077975,0.052596,143.999669,110.749531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.416446,74.700614,108.869766,124.700000,31.440083,31.873418,51.609007,27.844361,21.000000,29.683544,34.317370,1669.921875,36.336469,0.014436,75.338004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.781223,75.430531,200.679944,196.780586,83.362179,84.740180,54.386854,14.420596,199.787926,4.419134,75.636403,40.984608,192.012299,202.320905,189.317673,199.947477,121.928026,198.868172,-0.066005,-2.184153,32.025740,-235.632122,192.637692,4.205443,36.330447,13.353743,33.594912,1740.241687,0.636610,340272.671154,0.932151,45.316826,2.935677,4.919391,0.075046,0.053267,143.982866,110.833914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421726,74.715771,108.863437,124.700000,31.450437,31.873418,51.609007,27.887409,21.000000,29.683544,34.322667,1658.935547,36.372548,0.014456,75.341660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.763137,75.430531,200.571675,196.780586,83.335838,84.733780,54.431969,14.423165,199.779381,4.418458,75.557902,41.100558,192.039556,202.384654,189.278769,199.894959,122.020043,198.874658,-0.066102,-2.184169,32.025740,-235.624489,192.636345,4.204987,36.342455,13.320837,78.795415,4078.278670,13.661670,340331.249673,0.933748,45.462275,2.854809,4.929180,0.074648,0.051807,144.089240,110.850633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.413306,74.701204,108.857966,124.700000,31.468779,31.873418,51.609007,27.851653,21.000000,29.683544,34.328844,1655.273437,36.378588,0.014480,75.334995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.719907,75.368919,201.143516,196.719740,83.351379,84.729958,54.369377,14.421738,200.122480,4.418067,75.027222,41.261244,192.045838,202.606030,189.318374,200.220304,121.978957,199.160045,-0.066121,-2.184174,32.025740,-235.633594,192.950630,4.204622,36.483651,13.348586,-1.581418,-81.944998,0.718927,340367.020600,0.931960,45.434082,2.922238,4.920891,0.075421,0.052259,144.238323,110.856562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.421275,74.719449,108.850414,124.700000,31.471322,31.873418,51.609007,27.863479,21.000000,29.683544,34.331435,1669.921875,36.442578,0.014559,75.343263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.774992,75.176076,201.076078,196.536643,83.360520,84.731505,54.415769,14.420882,200.140092,4.417153,74.869524,40.978883,192.022857,202.642308,189.326432,200.253184,121.979749,199.137805,-0.066110,-2.182431,32.025740,-235.630693,192.988606,4.204134,36.370564,13.383204,22.439452,1161.762804,0.306491,340206.715412,0.931559,45.455916,2.832579,4.920418,0.076180,0.054316,144.191695,110.868849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.391008,74.706666,108.842088,124.700000,31.507028,31.873418,51.609007,27.886621,21.000000,29.683544,34.332284,1655.273437,36.414054,0.014590,75.336401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.780968,75.176076,200.924673,196.536643,83.378254,84.732634,54.359470,14.422309,200.089873,4.416038,74.949362,40.821771,192.042451,202.656658,189.357063,200.264879,121.967971,199.192122,-0.066089,-2.181857,32.025740,-235.629919,192.940596,4.202964,36.356987,13.317736,69.617505,3608.055694,-15.308059,340224.117275,0.933511,45.446517,2.977396,4.939685,0.075260,0.053315,144.171011,110.866827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397519,74.716032,108.844824,124.700000,31.529017,31.873418,51.609007,27.857603,21.000000,29.683544,34.326039,1655.273437,36.414342,0.014497,75.344004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.754267,75.091536,201.009213,196.384818,83.377812,84.728020,54.393661,14.418599,200.085673,4.415042,75.199477,40.710202,192.005773,202.534512,189.417621,200.154907,121.961585,199.036597,-0.066194,-2.181890,32.025740,-235.631179,192.793632,4.201819,36.387855,13.367662,18.171553,941.182311,1.077009,339983.670821,0.930968,45.187147,2.968525,4.931358,0.076868,0.052564,144.151772,110.907885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.387765,74.686521,108.853825,124.700000,31.550663,31.873418,51.609007,27.819583,21.000000,29.683544,34.323961,1677.246094,36.395122,0.014600,75.336631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.834277,75.110598,200.911387,196.414676,83.377042,84.725516,54.358756,14.420168,199.961396,4.414090,75.359204,40.806311,191.994806,202.520868,189.389058,200.152239,121.998780,199.014334,-0.066275,-2.181761,32.025740,-235.632876,192.830607,4.200887,36.358231,13.290690,37.791549,1958.642532,0.346947,340004.382690,0.931799,45.179935,3.000035,4.926923,0.075982,0.053261,144.115483,110.943556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.393135,74.660089,108.849887,124.700000,31.550336,31.873418,51.609007,27.870210,21.000000,29.683544,34.325677,1655.273437,36.377109,0.014592,75.336683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.784514,75.196244,200.876438,196.530728,83.386982,84.721529,54.152801,14.422166,200.039228,4.413016,75.415959,40.982442,191.980732,202.435512,189.325905,200.155541,122.006456,199.013883,-0.066218,-2.181645,32.025740,-235.627938,192.735036,4.199986,36.359079,13.320549,70.562238,3670.974900,1.329846,339919.839870,0.931629,45.127629,2.949912,4.932225,0.077513,0.052333,144.163127,110.990925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.390410,74.642108,108.869979,124.700000,31.572384,31.873418,51.609007,27.828796,21.000000,29.683544,34.326675,1658.935547,36.414054,0.014408,75.336512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.847964,75.276917,200.932227,196.649036,83.394520,84.714720,54.438736,14.420454,199.920004,4.411899,75.313446,40.884729,191.959410,202.464880,189.321356,200.152687,121.978533,198.926143,-0.066309,-2.181651,32.025740,-235.631284,192.833014,4.198646,36.399070,13.323740,36.041708,1865.208238,0.638315,339817.151485,0.930292,45.050151,2.904626,4.920165,0.075634,0.053382,144.205416,111.017306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.378618,74.610980,108.870623,124.700000,31.584880,31.873418,51.609007,27.855302,21.000000,29.683544,34.332184,1673.583984,36.410736,0.014573,75.338472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.795766,75.273049,200.910825,196.665655,83.414186,84.714001,54.350230,14.421738,200.056942,4.410561,75.334870,41.036268,191.996690,202.447680,189.296895,200.097907,121.939539,199.006599,-0.066092,-2.181654,32.025740,-235.631470,192.842619,4.197299,36.404461,13.340905,26.334216,1365.051415,0.342199,339914.424208,0.935190,45.195824,2.896786,4.925312,0.074945,0.053165,144.187191,111.040400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.392787,74.629204,108.885040,124.700000,31.599378,31.873418,51.609007,27.821351,21.000000,29.683544,34.338204,1677.246094,36.356591,0.014555,75.334850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.717257,75.273602,200.999147,196.634670,83.447561,84.722280,54.382101,14.423022,200.193552,4.409257,75.314364,40.955034,191.977063,202.580650,189.304293,200.161123,121.978627,199.035961,-0.066134,-2.180474,32.025740,-235.628062,192.911451,4.196163,36.362595,13.359927,73.133010,3788.675953,0.669375,339974.803465,0.928836,45.199971,2.892811,4.919027,0.075291,0.052893,144.187541,110.983744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.409880,74.637547,108.860796,124.700000,31.631004,31.873418,51.609007,27.848886,21.000000,29.683544,34.341333,1658.935547,36.412178,0.014415,75.339504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.819315,75.273602,201.094662,196.634670,83.449439,84.732938,54.357459,14.424878,200.239536,4.408579,75.166626,40.866411,191.974764,202.595265,189.264290,200.269403,121.942720,199.053814,-0.066079,-2.178726,32.025740,-235.629637,192.916243,4.195205,36.343068,13.355095,18.052920,935.660533,0.916923,340066.350193,0.931603,45.259052,2.961055,4.924796,0.076068,0.053272,144.164304,110.925222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.397728,74.670436,108.889458,124.700000,31.642909,31.873418,51.609007,27.891615,21.000000,29.683544,34.343826,1669.921875,36.397448,0.014396,75.338873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.776444,75.217793,200.828661,196.587346,83.427814,84.739791,54.360751,14.421595,200.164341,4.407730,75.196045,40.836002,192.016010,202.589038,189.281504,200.146658,121.953611,199.079751,-0.066199,-2.178724,32.025740,-235.628182,192.828118,4.194452,36.398764,13.352264,-2.974668,-154.164039,0.330775,340090.569646,0.933065,45.354400,2.932639,4.936461,0.075672,0.052559,144.230377,110.921198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.401059,74.707176,108.890982,124.700000,31.659561,31.873418,51.609007,27.839084,21.000000,29.683544,34.343693,1673.583984,36.414865,0.014582,75.338856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.882817,75.192652,200.930983,196.542840,83.375685,84.747403,54.380780,14.420882,200.142544,4.406887,75.257923,40.735714,191.989576,202.598467,189.261579,200.157190,121.932919,199.071039,-0.066372,-2.178724,32.025740,-235.630203,192.783678,4.193536,36.445931,13.333458,24.478179,1268.129683,1.338044,340122.993789,0.931115,45.231197,2.975033,4.926459,0.075405,0.052922,144.285845,110.903816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.371429,74.727625,108.883484,124.700000,31.666039,31.873418,51.609007,27.861464,21.000000,29.683544,34.345659,1658.935547,36.374260,0.014465,75.341268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.816964,75.219175,200.743579,196.563403,83.326413,84.746637,54.332091,14.423879,200.058919,4.406494,75.342062,40.797351,191.972731,202.466670,189.275793,200.049035,121.897116,198.952911,-0.066249,-2.178703,32.025740,-235.625899,192.715212,4.193289,36.332718,13.348045,76.935797,3989.348985,-8.119497,340101.907205,0.932057,45.227114,2.973569,4.925115,0.075268,0.052297,144.354068,110.850941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.384219,74.752729,108.886455,124.700000,31.678716,31.873418,51.609007,27.804121,21.000000,29.683544,34.346301,1662.597656,36.442343,0.014432,75.338745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.782376,75.270839,200.802105,196.631289,83.247026,84.728319,54.368231,14.423593,199.936546,4.406626,75.478704,40.730629,191.974752,202.366597,189.260984,200.029356,121.917364,198.905939,-0.066642,-2.178713,32.025740,-235.627328,192.703342,4.193181,36.347666,13.316942,27.770281,1439.014176,0.985124,340066.607337,0.929155,45.073708,2.991095,4.914803,0.075574,0.052948,144.458315,110.934008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.369096,74.812366,108.897470,124.700000,31.694759,31.873418,51.609007,27.838443,21.000000,29.683544,34.350017,1677.246094,36.418165,0.014536,75.337526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.779436,75.270839,200.671002,196.631289,83.216090,84.714553,54.467805,14.417457,199.986959,4.406320,75.471446,40.776797,191.957887,202.342303,189.229430,199.928855,121.945638,198.923636,-0.066580,-2.180476,32.025740,-235.631504,192.766059,4.192641,36.385548,13.336938,39.603538,2048.444076,0.313642,340191.601547,0.931639,45.179607,2.983961,4.918141,0.075688,0.053691,144.494724,110.941243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.364859,74.828781,108.866223,124.700000,31.711154,31.873418,51.609007,27.856803,21.000000,29.683544,34.354561,1662.597656,36.397484,0.014514,75.344303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.752535,75.311729,200.629696,196.695233,83.236780,84.698597,54.424055,14.424735,199.840932,4.405578,75.521301,40.794634,191.966704,202.312120,189.202039,199.897670,121.938511,198.798526,-0.066708,-2.180480,32.025740,-235.626186,192.567430,4.191576,36.472111,13.222643,76.967773,3984.263137,0.869565,340164.303318,0.931773,45.273001,2.946634,4.923747,0.075215,0.052108,144.484705,110.904329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359119,74.844526,108.856611,124.700000,31.722065,31.873418,51.609007,27.859612,21.000000,29.683544,34.358913,1655.273437,36.362901,0.014397,75.342709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.841222,75.343225,200.567303,196.719176,83.258990,84.685602,54.436582,14.420596,199.792829,4.404995,75.571726,40.713175,191.983509,202.308309,189.194738,199.827199,121.957363,198.894943,-0.066810,-2.182236,32.025740,-235.628201,192.561171,4.190657,36.356735,13.286273,25.831356,1336.861286,0.609425,340065.865917,0.929990,45.276548,2.924795,4.920887,0.075236,0.052113,144.382733,110.928164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.349602,74.855275,108.855098,124.700000,31.728703,31.873418,51.609007,27.873177,21.000000,29.683544,34.361727,1666.259766,36.404335,0.014517,75.344371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.777820,75.376379,200.751793,196.749881,83.283618,84.680225,54.404520,14.420882,199.800633,4.404283,75.604960,41.038823,191.977286,202.352271,189.232417,199.870674,121.934356,198.904207,-0.066700,-2.183977,32.025740,-235.628079,192.698999,4.189709,36.390235,13.326625,5.581486,289.031287,0.313665,340073.441416,0.931307,45.349914,2.886420,4.923122,0.078129,0.052341,144.297952,110.873589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.350409,74.848652,108.851601,124.700000,31.752494,31.873418,51.609007,27.826536,21.000000,29.683544,34.366200,1666.259766,36.403434,0.014585,75.337927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.892034,75.376379,200.761173,196.749881,83.299310,84.680764,54.420731,14.421738,199.814564,4.403314,75.464166,40.995333,191.985341,202.327772,189.230614,199.962798,121.928117,198.859519,-0.066708,-2.184568,32.025740,-235.631797,192.731019,4.188935,36.449231,13.359350,30.247537,1565.869756,0.932827,339967.171911,0.928861,45.274405,2.902637,4.910904,0.074983,0.052272,144.247515,110.803511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.357906,74.849920,108.868690,124.700000,31.761224,31.873418,51.609007,27.860645,21.000000,29.683544,34.370945,1655.273437,36.456119,0.014461,75.407470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.724055,75.413954,200.644926,196.773825,83.317748,84.686818,54.394500,14.424164,199.938914,4.402140,75.390672,40.824763,191.987531,202.345738,189.281487,200.002709,121.929872,198.859333,-0.066976,-2.183356,32.025740,-235.623653,192.773092,4.188047,36.521479,13.271975,22.806627,1181.234337,4.324820,340060.655937,0.930964,45.384038,2.929012,4.923063,0.075840,0.053681,144.121164,110.800931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.361639,74.866835,108.898253,124.700000,31.779923,31.873418,51.609007,27.877717,21.000000,29.683544,34.377341,1666.259766,36.452170,0.014487,75.357940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.785377,75.353171,200.932466,196.718895,83.333804,84.691385,54.380165,14.417742,199.922033,4.401274,75.397654,40.794301,191.995637,202.385775,189.274246,199.860689,121.980360,198.869072,-0.066994,-2.182130,32.025740,-235.638570,192.648870,4.187243,36.347179,13.363948,0.670543,34.738887,0.796403,339995.137333,0.927918,45.246332,2.919000,4.909542,0.075122,0.053605,144.042044,110.767682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362143,74.866512,108.900259,124.700000,31.785729,31.873418,51.609007,27.891377,21.000000,29.683544,34.378243,1677.246094,36.402785,0.014553,75.339001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.791081,75.324990,200.619433,196.651853,83.328962,84.691955,54.396947,14.424307,199.971745,4.400484,75.380702,40.802490,191.995005,202.319380,189.267025,199.964715,121.923474,198.813116,-0.066810,-2.182118,32.025740,-235.629555,192.753819,4.186583,36.361621,13.301887,27.616608,1430.295579,1.059289,340170.244952,0.932602,45.486541,2.917177,4.926939,0.074646,0.053439,144.106884,110.750490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341931,74.855070,108.901685,124.700000,31.814818,31.873418,51.609007,27.858306,21.000000,29.683544,34.381432,1655.273437,36.411133,0.014499,75.341763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.720208,75.315320,200.553633,196.631289,83.280255,84.688854,54.340333,14.423022,199.785613,4.400407,75.451961,40.737205,191.989936,202.348523,189.289755,199.861569,121.921539,198.802037,-0.066855,-2.182150,32.025740,-235.627082,192.560497,4.186413,36.385025,13.359098,52.454051,2719.485393,36.017476,340001.164252,0.931269,45.351709,2.870232,4.926581,0.075419,0.052529,144.145518,110.826952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.377230,74.876981,108.893769,124.700000,31.819427,31.873418,51.609007,27.856167,21.000000,29.683544,34.383136,1662.597656,36.405092,0.014399,75.336862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.849810,75.315320,200.580694,196.631289,83.213895,84.681198,54.454689,14.424021,199.849862,4.400302,75.557277,40.728945,191.986828,202.359828,189.278587,199.876747,121.901692,198.829318,-0.066928,-2.182171,32.025740,-235.628370,192.596901,4.186339,36.409095,13.304195,31.639850,1636.926318,0.873496,340058.932573,0.930788,45.316645,2.906765,4.918218,0.078597,0.052767,144.240045,110.733190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.363744,74.871404,108.866887,124.700000,31.821463,31.873418,51.609007,27.893944,21.000000,29.683544,34.385590,1673.583984,36.375180,0.014573,75.338132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.756221,75.352066,200.473820,196.666219,83.194542,84.674334,54.440908,14.421167,199.902249,4.399818,75.565862,40.976407,191.957525,202.331454,189.285064,199.843579,121.912244,198.750230,-0.066939,-2.181582,32.025740,-235.628120,192.698632,4.185855,36.371592,13.359494,36.658089,1897.031116,0.460365,340086.627485,0.933433,45.392555,2.904669,4.925162,0.077308,0.052310,144.416241,110.728822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.396384,74.868392,108.892277,124.700000,31.839590,31.873418,51.609007,27.825991,21.000000,29.683544,34.390150,1666.259766,36.434121,0.014524,75.337075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.758926,75.389088,200.810760,196.719740,83.208620,84.672058,54.374736,14.421167,200.083828,4.399061,75.522096,41.162886,191.958137,202.354847,189.295193,199.967931,121.933794,198.853072,-0.067020,-2.179246,32.025740,-235.627957,192.656210,4.184798,36.421735,13.333080,78.283470,4056.046248,0.761393,340001.556226,0.928235,45.236147,2.934440,4.910199,0.075034,0.053825,144.407865,110.673400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.360167,74.861658,108.878418,124.700000,31.859692,31.873418,51.609007,27.880226,21.000000,29.683544,34.396115,1651.611328,36.485941,0.014394,75.341942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.794717,75.382181,200.870379,196.734670,83.226753,84.669525,54.371422,14.418599,200.061320,4.398342,75.348178,41.094854,191.960099,202.394810,189.267516,200.001707,121.913132,198.838423,-0.066779,-2.177529,32.025740,-235.634120,192.670610,4.184053,36.440739,13.398512,18.102427,937.985492,0.658079,340057.957520,0.930750,45.385800,2.895117,4.918852,0.075491,0.052789,144.397235,110.669909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.376498,74.887805,108.883652,124.700000,31.876036,31.873418,51.609007,27.876069,21.000000,29.683544,34.399628,1673.583984,36.455127,0.014478,75.340799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.757420,75.281890,200.832529,196.642557,83.253802,84.670275,54.355083,14.419169,200.034761,4.397343,75.158775,40.869800,191.970030,202.424826,189.283332,199.987773,121.922311,198.953752,-0.066813,-2.177540,32.025740,-235.634692,192.728776,4.183508,36.403632,13.348550,8.730388,452.504973,0.308496,340054.227982,0.931872,45.419557,2.910978,4.926792,0.077851,0.052707,144.403526,110.725150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348384,74.911409,108.866371,124.700000,31.895388,31.873418,51.609007,27.858365,21.000000,29.683544,34.402776,1677.246094,36.432679,0.014622,75.344822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.767345,75.281890,200.596757,196.642557,83.288181,84.676046,54.404801,14.421595,200.058924,4.396465,75.178112,40.793281,191.959044,202.426598,189.275241,199.991176,121.894226,198.911777,-0.066939,-2.175788,32.025740,-235.629489,192.769218,4.182885,36.363947,13.357781,37.927387,1964.019000,1.333403,340045.251268,0.931014,45.369449,2.926312,4.923931,0.075715,0.053602,144.508708,110.726028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.328015,74.918790,108.865266,124.700000,31.906479,31.873418,51.609007,27.878278,21.000000,29.683544,34.401247,1658.935547,36.434446,0.014423,75.335208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.708225,75.212820,200.625033,196.531855,83.272213,84.679922,54.459432,14.418170,199.905463,4.395657,75.268754,40.697591,191.961488,202.379987,189.280987,199.949941,121.938963,198.853829,-0.066844,-2.175782,32.025740,-235.633568,192.651582,4.181909,36.362559,13.307260,75.059990,3882.982106,2.765694,339952.802144,0.931993,45.314177,2.959072,4.927508,0.074835,0.051783,144.576863,110.713095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.339089,74.925679,108.860642,124.700000,31.917261,31.873418,51.609007,27.874956,21.000000,29.683544,34.400570,1655.273437,36.410339,0.014396,75.337722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.848245,75.232989,200.756146,196.536925,83.241087,84.682256,54.358261,14.421595,199.869010,4.395817,75.388535,40.698742,191.936210,202.280353,189.280888,199.809292,121.890272,198.751474,-0.066758,-2.175775,32.025740,-235.631613,192.533617,4.181587,36.355274,13.366147,16.413025,850.654216,0.636079,340013.244704,0.930963,45.302194,2.971894,4.920525,0.074960,0.052154,144.578599,110.698258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330682,74.918967,108.837440,124.700000,31.921784,31.873418,51.609007,27.907770,21.000000,29.683544,34.402491,1673.583984,36.398061,0.014542,75.336469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.764955,75.285482,200.641434,196.620304,83.189432,84.674227,54.379917,14.420311,199.866254,4.395603,75.554190,40.746514,191.911572,202.239481,189.259472,199.776390,121.855313,198.759821,-0.066635,-2.175792,32.025740,-235.632734,192.589438,4.181452,36.364650,13.316077,13.510973,699.967806,0.321744,339921.698087,0.931363,45.304534,2.906085,4.928366,0.075564,0.052385,144.559357,110.764662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.352036,74.963720,108.811897,124.700000,31.938561,31.873418,51.609007,27.886114,21.000000,29.683544,34.406176,1669.921875,36.376586,0.014590,75.338566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.779192,75.350961,200.575992,196.712416,83.171801,84.655145,54.392589,14.421025,199.793911,4.395078,75.648752,40.783289,191.909292,202.236923,189.210704,199.773844,121.808762,198.644797,-0.066679,-2.178738,32.025740,-235.628263,192.576120,4.180562,36.349397,13.353400,34.095022,1765.961547,1.468335,339934.783581,0.929752,45.155704,2.917543,4.914682,0.074764,0.052067,144.489433,110.816952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.342393,74.963618,108.799205,124.700000,31.941278,31.873418,51.609007,27.881123,21.000000,29.683544,34.411044,1651.611328,36.415117,0.014400,75.336947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.808941,75.350961,200.435359,196.712416,83.125014,84.639187,54.463123,14.421881,199.828762,4.394109,75.636130,40.840186,191.926098,202.157132,189.190227,199.705272,121.814303,198.693156,-0.066585,-2.182247,32.025740,-235.628060,192.599166,4.179360,36.375054,13.323271,43.917728,2271.785459,1.785873,340070.787563,0.931435,45.308671,2.955539,4.921910,0.075262,0.052467,144.476119,110.792857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.337438,74.973953,108.760766,124.700000,31.959484,31.873418,51.609007,27.873897,21.000000,29.683544,34.416872,1658.935547,36.415694,0.014449,75.338276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.721532,75.412296,200.610645,196.763402,83.121523,84.631583,54.421036,14.416601,199.806321,4.392765,75.511218,41.208512,191.957697,202.324597,189.198129,199.840316,121.836933,198.720035,-0.066482,-2.185762,32.025740,-235.638731,192.724413,4.178224,36.432607,13.396294,27.039381,1399.780491,0.707318,340127.524685,0.930804,45.356964,2.960230,4.918587,0.075650,0.052555,144.386243,110.762691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.341417,74.996472,108.744427,124.700000,31.969314,31.873418,51.609007,27.858775,21.000000,29.683544,34.422901,1673.583984,36.460211,0.014602,75.339598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.791953,75.426111,200.656537,196.762839,83.102878,84.630838,54.385005,14.418170,199.997969,4.391412,75.243874,41.278306,191.999909,202.354140,189.247788,199.949126,121.876069,198.854809,-0.066393,-2.189238,32.025740,-235.631934,192.769383,4.177083,36.475105,13.317069,39.952876,2069.659328,0.548473,340035.754730,0.928700,45.321068,2.972289,4.911555,0.076228,0.053070,144.361026,110.703288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.362851,75.013252,108.725779,124.700000,31.984079,31.873418,51.609007,27.905220,21.000000,29.683544,34.426624,1655.273437,36.496507,0.014520,75.344124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.837076,75.318359,200.748748,196.660867,83.121747,84.633135,54.388505,14.421738,200.138497,4.389534,75.038119,41.101243,192.003311,202.386826,189.312685,200.027337,121.869258,198.849235,-0.066561,-2.191004,32.025740,-235.628530,192.924688,4.176018,36.434266,13.368672,74.903322,3879.930598,0.892823,340094.245535,0.931597,45.487930,2.959440,4.926402,0.075016,0.052891,144.456038,110.646879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320678,74.998947,108.698624,124.700000,31.998262,31.873418,51.609007,27.869793,21.000000,29.683544,34.431073,1655.273437,36.495515,0.014425,75.421909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.727317,75.181601,200.896631,196.495236,83.123860,84.639210,54.409239,14.419312,200.109921,4.388039,75.039215,40.805942,192.008459,202.364606,189.335780,200.081139,121.906691,198.918635,-0.066438,-2.193363,32.025740,-235.632589,192.824693,4.175226,36.434843,13.364759,36.799531,1905.459092,0.603566,339998.374350,0.930519,45.416714,2.969335,4.919023,0.075862,0.053633,144.589286,110.693888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.347268,75.006417,108.706435,124.700000,32.034780,31.873418,51.609007,27.843936,21.000000,29.683544,34.430528,1673.583984,36.489096,0.014568,75.340680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.736345,75.181601,200.883390,196.495236,83.076414,84.640731,54.414969,14.425020,200.060714,4.387789,75.120265,40.810026,191.997225,202.391253,189.350131,200.034531,121.886304,198.860026,-0.066404,-2.195124,32.025740,-235.623777,192.934823,4.174993,36.428189,13.389389,36.129818,1870.584706,0.321687,339872.022421,0.929153,45.254538,2.974119,4.915845,0.076009,0.052616,144.781054,110.759993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.348187,75.008980,108.706392,124.700000,32.044248,31.873418,51.609007,27.901546,21.000000,29.683544,34.426612,1677.246094,36.432120,0.014557,75.344337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
40.709615,75.136568,200.680162,196.409042,83.062040,84.636025,54.353454,14.422880,200.033078,4.386487,75.201806,41.042283,191.946679,202.433608,189.307856,200.036139,121.943075,198.938853,-0.066454,-2.196862,32.025740,-235.631635,192.760713,4.174210,36.413116,13.339498,59.399643,3078.836882,0.656227,339764.648613,0.931239,45.250246,2.961924,4.932724,0.076173,0.052712,144.956823,110.750530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.359171,74.985255,108.693732,124.700000,32.063994,31.873418,51.609007,27.899955,21.000000,29.683544,34.426150,1655.273437,36.454334,0.014429,75.352988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.250000,0.000000
