OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, October 23, 2020
10:19:51 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
33.129378,79.018087,199.878322,216.660143,69.529216,67.164290,54.414181,14.422737,199.090555,9.986020,79.463985,33.062557,209.642963,201.928478,205.857197,199.703031,121.405451,198.930222,-0.067636,-2.187196,32.025740,-235.628348,184.402762,4.858389,35.469459,13.034604,11.001983,569.624787,0.557622,277872.527170,0.926353,58.938150,3.501084,6.029775,0.075082,0.052515,156.454648,120.366369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308151,75.097035,109.146240,124.700000,21.340639,31.873418,42.123940,14.401984,21.000000,14.283544,31.925391,1666.259766,35.481683,0.013436,75.385173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.056283,79.063701,199.942971,216.672296,69.467348,67.159746,54.427407,14.423165,198.997660,9.956457,79.530586,32.998985,209.637031,201.902569,205.855568,199.634194,121.408762,198.862905,-0.067705,-2.187211,32.025740,-235.630533,185.304479,4.847478,35.414412,13.050669,58.054372,3005.019431,1.309469,277924.582060,0.930880,59.179908,3.470521,6.063600,0.075107,0.052929,156.342674,120.390066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301715,75.060525,109.136106,124.700000,21.345657,31.873418,42.123940,14.332265,21.000000,14.283544,31.917890,1658.935547,35.523045,0.013485,75.385036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.139613,79.118439,199.863568,216.695756,69.464615,67.158211,54.451281,14.424735,198.967196,9.951634,79.591578,32.965143,209.653727,201.903321,205.829063,199.699814,121.394945,198.787915,-0.067579,-2.187236,32.025740,-235.627003,184.603487,4.836266,35.451825,13.052851,27.585214,1427.244070,2.026672,277799.834433,0.927476,59.010396,3.467376,6.033265,0.075020,0.052094,156.358799,120.318220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305649,75.045051,109.154637,124.700000,21.351917,31.873418,42.123940,14.373479,21.000000,14.283544,31.912422,1669.921875,35.478221,0.013382,75.393193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.049767,79.118439,199.832330,216.695756,69.438441,67.159717,54.455624,14.423165,198.956801,9.931228,79.635851,32.985990,209.674064,201.925798,205.850920,199.609258,121.405778,198.867149,-0.067385,-2.187279,32.025740,-235.625959,184.761324,4.829575,35.438627,13.091671,32.867803,1700.426763,0.384728,277859.169787,0.929436,59.159672,3.439587,6.048562,0.074678,0.052931,156.358299,120.351802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320425,75.022209,109.140621,124.700000,21.362443,31.873418,42.123940,14.333089,21.000000,14.283544,31.907569,1673.583984,35.490446,0.013464,75.315723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.082502,79.171796,199.930839,216.738152,69.406504,67.158936,54.441137,14.425163,198.837201,9.926623,79.687829,32.974018,209.684994,201.886736,205.825116,199.662920,121.428323,198.798301,-0.067560,-2.189434,32.025740,-235.627392,184.582705,4.831401,35.375088,13.059793,74.728706,3867.143323,0.808228,277864.775858,0.926664,59.096246,3.426127,6.030957,0.074935,0.052703,156.309810,120.352819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.331388,75.013724,109.120620,124.700000,21.369957,31.873418,42.123940,14.383152,21.000000,14.283544,31.902941,1655.273437,35.470811,0.013351,75.317641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.104668,79.213541,199.808653,216.768113,69.357260,67.155101,54.432956,14.426305,198.940001,9.948463,79.746288,32.981982,209.710174,201.867593,205.834529,199.622991,121.418738,198.734636,-0.067537,-2.191582,32.025740,-235.622656,185.432762,4.861187,35.358211,13.037165,30.975871,1603.214411,0.679503,277912.901402,0.929259,59.223661,3.444113,6.046407,0.075073,0.052340,156.235606,120.411422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.310693,75.048005,109.110508,124.700000,21.386029,31.873418,42.123940,14.370094,21.000000,14.283544,31.896614,1673.583984,35.480097,0.013345,75.308640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.098953,79.250863,199.775548,216.785920,69.283796,67.144386,54.496582,14.417885,198.846594,9.884925,79.758199,32.952446,209.690390,201.797993,205.810341,199.618483,121.417268,198.779106,-0.067233,-2.193919,32.025740,-235.635160,184.938618,4.836889,35.407524,13.087217,29.679746,1534.337498,0.298788,277905.851033,0.928638,59.230563,3.396527,6.043401,0.075340,0.051842,156.140145,120.275503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285770,75.067768,109.084018,124.700000,21.380359,31.873418,42.123940,14.405690,21.000000,14.283544,31.890145,1658.935547,35.437220,0.013489,75.314334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.082034,79.302838,199.663702,216.824925,69.244952,67.137556,54.443684,14.424449,198.876530,9.901117,79.848752,32.889649,209.715453,201.762189,205.796923,199.512918,121.375901,198.726251,-0.067038,-2.195689,32.025740,-235.628269,185.493559,4.832177,35.358680,13.024417,62.076087,3212.231410,0.720278,277922.899520,0.928156,59.240873,3.382949,6.035664,0.076083,0.053324,156.074545,120.317181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292318,75.133672,109.081369,124.700000,21.391168,31.873418,42.123940,14.368352,21.000000,14.283544,31.885801,1658.935547,35.481918,0.013331,75.314948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.073160,79.302838,199.774272,216.824925,69.189748,67.129154,54.462574,14.420739,198.703171,9.944147,79.949476,32.957736,209.729032,201.777454,205.805507,199.496007,121.423393,198.752414,-0.066892,-2.197448,32.025740,-235.630835,183.958767,4.782994,35.345590,13.045585,23.607665,1221.194571,0.751695,277915.828832,0.927169,59.286299,3.400600,6.035706,0.075602,0.052639,156.039916,120.304765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308000,75.164938,109.073959,124.700000,21.384590,31.873418,42.123940,14.381753,21.000000,14.283544,31.882262,1673.583984,35.474688,0.013448,75.315868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.025472,79.377484,199.698690,216.886544,69.135551,67.120007,54.387756,14.421738,198.909448,9.926505,80.007169,33.151874,209.757346,201.722834,205.840062,199.556167,121.442838,198.749985,-0.067070,-2.198634,32.025740,-235.631307,185.080014,4.769544,35.403666,13.071675,37.573268,1946.291186,0.359411,277992.382684,0.928581,59.362270,3.422735,6.035412,0.075164,0.052093,155.994842,120.347756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301297,75.199514,109.082560,124.700000,21.391473,31.873418,42.123940,14.389394,21.000000,14.283544,31.879883,1658.935547,35.485758,0.013449,75.315195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.016675,79.445772,199.659882,216.964556,69.111591,67.113933,54.375755,14.423022,198.796653,9.923235,79.980744,33.165341,209.774419,201.852206,205.833405,199.550280,121.400214,198.718784,-0.067285,-2.198635,32.025740,-235.630186,183.540264,4.770296,35.418306,13.040356,74.257534,3847.381170,0.945417,277904.411857,0.928405,59.374859,3.384763,6.040374,0.075411,0.053570,155.997149,120.338783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.311890,75.231903,109.044905,124.700000,21.400182,31.873418,42.123940,14.419923,21.000000,14.283544,31.875127,1658.935547,35.525768,0.013336,75.313720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.079637,79.449367,199.784305,216.982647,69.084886,67.110110,54.395108,14.428445,198.845877,9.940966,79.917690,33.089057,209.789842,201.759477,205.876291,199.638822,121.415543,198.728614,-0.067288,-2.198628,32.025740,-235.620352,184.358544,4.797604,35.383454,13.082313,28.488215,1475.486971,0.594477,277934.423489,0.931119,59.517205,3.364435,6.046808,0.075321,0.052907,156.027430,120.356485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318089,75.246726,109.049334,124.700000,21.406016,31.873418,42.123940,14.429740,21.000000,14.283544,31.873415,1669.921875,35.448525,0.013464,75.312578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.063329,79.449367,199.785931,216.982647,69.039915,67.106267,54.386370,14.427874,198.711287,9.938004,79.857030,33.012141,209.785726,201.728316,205.890906,199.562792,121.443748,198.780117,-0.067112,-2.199768,32.025740,-235.628928,184.099040,4.786922,35.373104,13.023335,23.114589,1197.363740,0.300838,278024.301281,0.931641,59.597990,3.395707,6.047244,0.074979,0.053104,155.974566,120.411772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285544,75.197461,109.013244,124.700000,21.418635,31.873418,42.123940,14.401972,21.000000,14.283544,31.869332,1673.583984,35.440448,0.013466,75.309851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.097910,79.424761,199.863658,216.937987,68.974570,67.095597,54.433153,14.425448,198.850725,9.940452,79.894894,32.996395,209.801887,201.801794,205.951113,199.652286,121.412422,198.722679,-0.067448,-2.202081,32.025740,-235.621389,183.853344,4.813488,35.465672,13.043367,76.152409,3941.396703,0.783419,277954.993411,0.929401,59.512198,3.383954,6.039495,0.076004,0.052793,155.861598,120.298090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276833,75.147146,109.015615,124.700000,21.430026,31.873418,42.123940,14.448835,21.000000,14.283544,31.862690,1655.273437,35.465943,0.013365,75.308427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.023492,79.420614,199.785281,216.922723,68.908675,67.085723,54.400829,14.424307,198.866417,9.943837,79.887498,33.088817,209.793723,201.773006,205.940395,199.523532,121.347769,198.749615,-0.067442,-2.203853,32.025740,-235.623184,185.160573,4.822952,35.372635,13.072703,31.507544,1631.695160,0.965807,277914.366367,0.929979,59.535339,3.374487,6.042523,0.075274,0.053161,155.840379,120.430511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287314,75.130347,109.036582,124.700000,21.433958,31.873418,42.123940,14.401332,21.000000,14.283544,31.858132,1673.583984,35.476563,0.013339,75.314377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.079327,79.432225,199.718258,216.945336,68.850275,67.078862,54.409578,14.420882,198.893065,9.944739,79.894520,33.079220,209.818395,201.726558,205.966604,199.624576,121.373701,198.678935,-0.067626,-2.205599,32.025740,-235.631183,184.572224,4.854265,35.376999,13.022758,23.407894,1212.040045,0.292952,277866.771561,0.927962,59.461676,3.384914,6.038558,0.075498,0.052198,155.904320,120.445891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278894,75.127748,109.043028,124.700000,21.444242,31.873418,42.123940,14.443981,21.000000,14.283544,31.853706,1669.921875,35.486624,0.013478,75.314922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.994691,79.439966,199.791184,216.966818,68.775778,67.069843,54.400480,14.422309,198.990103,10.007124,79.872110,33.067165,209.811892,201.813050,206.003697,199.494643,121.419489,198.785326,-0.067623,-2.207347,32.025740,-235.630409,184.794404,4.900714,35.418739,13.051012,50.385258,2609.340456,0.708838,277947.505327,0.930566,59.563147,3.459369,6.049793,0.075278,0.052597,155.941332,120.311047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297100,75.081097,109.039843,124.700000,21.444758,31.873418,42.123940,14.418272,21.000000,14.283544,31.849798,1655.273437,35.522468,0.013345,75.314786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.129576,79.439966,199.652041,216.966818,68.691780,67.062180,54.402530,14.424164,198.696790,10.018527,79.855808,32.993811,209.840950,201.812451,206.017365,199.431143,121.392861,198.717640,-0.067547,-2.209123,32.025740,-235.630351,184.676991,4.891318,35.469008,13.000094,16.154211,836.559152,0.952793,277862.436664,0.928695,59.495496,3.407717,6.037555,0.076721,0.052548,155.884654,120.182064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293332,75.078587,109.044594,124.700000,21.457738,31.873418,42.123940,14.466899,21.000000,14.283544,31.845786,1662.597656,35.513868,0.013356,75.319491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.022214,79.436925,199.840512,216.979537,68.639655,67.053815,54.399098,14.417742,198.762281,9.981660,79.827529,33.025237,209.840398,201.742885,205.991936,199.498388,121.380556,198.636128,-0.067539,-2.210856,32.025740,-235.640040,185.036534,4.866411,35.383814,13.038337,-2.067687,-107.083618,0.443438,277827.490392,0.931245,59.623425,3.400641,6.055252,0.075928,0.053481,155.843310,120.201104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299331,75.054854,109.061486,124.700000,21.467848,31.873418,42.123940,14.398737,21.000000,14.283544,31.841388,1669.921875,35.483703,0.013498,75.315451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.114774,79.431119,199.706150,216.982364,68.575389,67.042393,54.372504,14.425591,198.784185,9.979835,79.808629,33.020416,209.846677,201.776417,206.089442,199.560020,121.416411,198.581619,-0.067379,-2.211424,32.025740,-235.624840,184.333337,4.901648,35.397337,13.049984,21.305447,1103.929447,1.378651,277746.054054,0.927121,59.431995,3.402642,6.026399,0.075492,0.053543,155.973493,120.115086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281695,75.041855,109.032357,124.700000,21.476596,31.873418,42.123940,14.461775,21.000000,14.283544,31.837087,1655.273437,35.519962,0.013395,75.315408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.036697,79.419231,199.711603,216.997910,68.537206,67.027513,54.398616,14.418456,198.730470,9.992770,79.885990,32.892265,209.846229,201.655263,206.087911,199.523059,121.401906,198.653002,-0.067621,-2.213782,32.025740,-235.632302,184.840478,4.873932,35.422399,13.012788,18.958826,981.869095,-10.798563,277787.931569,0.930225,59.581273,3.385280,6.051699,0.075907,0.052697,156.013515,120.106440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277860,75.008341,109.000985,124.700000,21.474332,31.873418,42.123940,14.486537,21.000000,14.283544,31.831078,1662.597656,35.528815,0.013371,75.320735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.980873,79.448814,199.594342,217.019392,68.513002,67.016775,54.444341,14.423736,198.513149,9.964789,79.990385,32.963982,209.851771,201.704875,206.022819,199.518724,121.348023,198.548421,-0.067825,-2.214371,32.025740,-235.619834,184.223960,4.854964,35.378622,13.052058,5.936588,307.195030,1.045463,277634.714122,0.927776,59.444125,3.329583,6.030727,0.076155,0.052245,155.892761,120.161858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268498,74.987481,108.975329,124.700000,21.470987,31.873418,42.123940,14.464404,21.000000,14.283544,31.826203,1673.583984,35.444144,0.013456,75.311274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.062187,79.448814,199.634612,217.019392,68.502018,67.007515,54.371264,14.426733,198.814255,9.946608,80.061204,32.871303,209.873668,201.666975,206.031463,199.329243,121.304537,198.574272,-0.067872,-2.216152,32.025740,-235.623862,183.878123,4.829286,35.364558,13.038337,29.300211,1518.208094,1.176430,277629.069529,0.929404,59.543009,3.370074,6.045144,0.075947,0.053473,155.811124,120.270025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287569,74.974684,108.970138,124.700000,21.471510,31.873418,42.123940,14.498710,21.000000,14.283544,31.823009,1666.259766,35.467223,0.013415,75.315647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.019147,79.509914,199.686260,217.084122,68.505673,67.000650,54.384721,14.420454,198.667093,9.943656,80.049055,32.926100,209.866795,201.640412,206.026726,199.453021,121.306558,198.589214,-0.067838,-2.217307,32.025740,-235.627200,184.396237,4.807178,35.410625,13.024345,70.805528,3667.923391,3.759587,277708.594384,0.930186,59.651917,3.385884,6.051821,0.075332,0.052506,155.838388,120.303409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264697,74.934612,108.956312,124.700000,21.488855,31.873418,42.123940,14.460742,21.000000,14.283544,31.821210,1662.597656,35.485019,0.013336,75.310166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.069261,79.548068,199.604616,217.141502,68.475356,66.992244,54.401384,14.421881,198.697285,9.935515,80.093756,32.874573,209.892106,201.716433,206.008516,199.380945,121.299426,198.594722,-0.067720,-2.217289,32.025740,-235.630511,184.641912,4.797152,35.349160,13.067239,35.649403,1846.172636,0.760484,277675.422835,0.928901,59.536406,3.438782,6.038155,0.075024,0.052165,155.925200,120.323707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276098,74.934399,108.926461,124.700000,21.490572,31.873418,42.123940,14.489034,21.000000,14.283544,31.817467,1673.583984,35.446416,0.013373,75.313558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.002685,79.571845,199.641198,217.153940,68.446992,66.980062,54.393881,14.425877,198.692619,9.916891,80.113739,32.832274,209.901327,201.673317,206.026785,199.420796,121.247780,198.542563,-0.067589,-2.217292,32.025740,-235.625371,185.002900,4.817810,35.327559,13.034676,39.128959,2026.647585,0.315026,277721.662673,0.929973,59.658620,3.442202,6.047590,0.075850,0.054032,155.933542,120.320211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268498,74.874446,108.860609,124.700000,21.482941,31.873418,42.123940,14.466632,21.000000,14.283544,31.815423,1669.921875,35.487219,0.013416,75.316976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.047952,79.571845,199.569286,217.153940,68.416789,66.967901,54.408390,14.421595,198.748156,9.913887,80.169308,32.933740,209.886924,201.633047,206.017373,199.397283,121.256584,198.587907,-0.067511,-2.217289,32.025740,-235.633410,185.273867,4.783241,35.362124,13.065599,73.816615,3822.242550,0.624902,277697.940144,0.928170,59.625621,3.451339,6.035956,0.075402,0.052644,155.880457,120.328241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258912,74.881003,108.854452,124.700000,21.493789,31.873418,42.123940,14.508267,21.000000,14.283544,31.812970,1658.935547,35.447588,0.013311,75.305563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.984816,79.614699,199.515164,217.166942,68.338840,66.954190,54.394950,14.422024,198.634831,9.906210,80.172334,32.895670,209.880935,201.565914,206.054980,199.341646,121.266541,198.464272,-0.067400,-2.217278,32.025740,-235.627427,184.604692,4.784648,35.352892,13.011580,25.472124,1319.278783,0.570076,277770.624914,0.930145,59.743941,3.483993,6.049241,0.074796,0.052939,155.860597,120.268044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244113,74.874948,108.841525,124.700000,21.494267,31.873418,42.123940,14.529548,21.000000,14.283544,31.810409,1677.246094,35.431108,0.013358,75.308461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.999563,79.648706,199.601778,217.197471,68.315627,66.943510,54.465205,14.427304,198.485009,9.900618,80.196772,32.898676,209.916281,201.596714,206.048647,199.370721,121.282994,198.476898,-0.067416,-2.219026,32.025740,-235.616593,184.632814,4.790558,35.320510,13.005539,27.940610,1445.262503,0.301798,277682.784954,0.928390,59.679644,3.491699,6.038779,0.076451,0.052587,155.950899,120.179458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254662,74.938658,108.827644,124.700000,21.496761,31.873418,42.123940,14.531693,21.000000,14.283544,31.808808,1658.935547,35.489166,0.013429,75.313524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.000085,79.664742,199.542676,217.164964,68.326530,66.932852,54.383721,14.421310,198.639184,9.934923,80.137849,32.854185,209.899037,201.639468,206.084686,199.444913,121.287798,198.496533,-0.067280,-2.220796,32.025740,-235.629938,184.521094,4.791668,35.367695,13.061217,65.188598,3377.012885,0.875470,277686.290793,0.930384,59.812197,3.436721,6.048697,0.076118,0.052338,155.954023,120.016068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230178,74.927097,108.821797,124.700000,21.500790,31.873418,42.123940,14.527520,21.000000,14.283544,31.806125,1662.597656,35.449211,0.013296,75.314308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.960127,79.671377,199.574279,217.163833,68.329884,66.928320,54.482892,14.421310,198.742150,9.926113,80.172631,32.886185,209.924772,201.643067,206.116648,199.445565,121.316154,198.621902,-0.067490,-2.222556,32.025740,-235.636636,183.936659,4.812958,35.340668,13.020775,27.238722,1408.499088,0.798022,277641.504329,0.928669,59.825239,3.424866,6.048619,0.075500,0.052919,155.863895,120.133079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255345,74.966563,108.844593,124.700000,21.501713,31.873418,42.123940,14.533395,21.000000,14.283544,31.804156,1673.583984,35.454530,0.013441,75.319576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.033848,79.671377,199.558823,217.163833,68.333852,66.922219,54.388424,14.422737,198.715139,9.905213,80.180752,32.825073,209.932877,201.637460,206.107842,199.376422,121.255060,198.518039,-0.067379,-2.224295,32.025740,-235.632595,184.178256,4.820512,35.314938,13.067618,37.669107,1951.231725,0.341940,277604.509163,0.929930,59.840534,3.427214,6.046732,0.075301,0.053659,155.759218,120.188337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263877,74.966386,108.852113,124.700000,21.505009,31.873418,42.123940,14.559878,21.000000,14.283544,31.801874,1673.583984,35.446163,0.013407,75.307677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.937443,79.685201,199.573324,217.155918,68.319839,66.916156,54.411589,14.425306,198.533187,9.917244,80.202131,32.754058,209.958777,201.588172,206.117981,199.359434,121.322989,198.567621,-0.067534,-2.226042,32.025740,-235.626106,184.094513,4.837068,35.304048,13.060730,71.281121,3690.737052,0.819024,277582.316448,0.929370,59.903986,3.444506,6.055021,0.076187,0.052882,155.613176,120.201083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269324,74.963964,108.871368,124.700000,21.518241,31.873418,42.123940,14.526935,21.000000,14.283544,31.799909,1662.597656,35.408444,0.013330,75.313746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.870127,79.701514,199.510876,217.141785,68.296451,66.910091,54.442138,14.425734,198.611901,9.931799,80.199446,32.824497,209.935321,201.652071,206.111737,199.321888,121.281650,198.533605,-0.067537,-2.227791,32.025740,-235.625841,183.617376,4.867138,35.360122,13.031900,32.143618,1663.372727,0.591287,277586.552865,0.928717,59.799201,3.467784,6.041041,0.075488,0.053295,155.604637,120.182032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262967,74.933304,108.863591,124.700000,21.512035,31.873418,42.123940,14.583970,21.000000,14.283544,31.797504,1673.583984,35.401448,0.013309,75.313209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.010496,79.719762,199.612349,217.135849,68.262707,66.899476,54.408709,14.421025,198.613076,9.946122,80.232718,32.890935,209.991337,201.628386,206.101284,199.357434,121.270191,198.524815,-0.067495,-2.230097,32.025740,-235.629733,183.963947,4.907643,35.324260,13.053428,22.947287,1188.209214,0.313069,277548.001563,0.931120,59.950090,3.417908,6.059163,0.079630,0.052443,155.634011,120.023136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260479,74.911439,108.909921,124.700000,21.517048,31.873418,42.123940,14.494970,21.000000,14.283544,31.795066,1655.273437,35.409778,0.013422,75.315059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.071678,79.742433,199.587938,217.152809,68.237169,66.890311,54.401657,14.426019,198.757973,9.953484,80.195287,32.870589,209.989229,201.531631,206.069970,199.381823,121.310145,198.576660,-0.067453,-2.231815,32.025740,-235.629149,184.125085,4.903763,35.323232,13.058080,40.024034,2072.710837,0.695038,277627.751936,0.932549,60.062294,3.446862,6.069671,0.074936,0.052697,155.635921,120.077267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271732,74.899942,108.952408,124.700000,21.531785,31.873418,42.123940,14.560586,21.000000,14.283544,31.793599,1658.935547,35.392162,0.013349,75.308206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.989813,79.742433,199.632310,217.152809,68.219311,66.887270,54.416758,14.422594,198.633768,9.946178,80.151339,32.943673,209.998858,201.649913,206.064857,199.415395,121.292549,198.556911,-0.067285,-2.232442,32.025740,-235.633228,184.608036,4.913144,35.367010,13.038787,8.712227,451.051873,0.971009,277528.149078,0.928844,59.880758,3.455120,6.046936,0.076490,0.052802,155.667683,120.143156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270827,74.863148,108.960763,124.700000,21.525513,31.873418,42.123940,14.534914,21.000000,14.283544,31.792411,1677.246094,35.404549,0.013461,75.317283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.052290,79.740221,199.668054,217.148852,68.196514,66.888061,54.477488,14.422737,198.769237,9.982444,80.092490,33.117461,210.028347,201.640895,206.108521,199.409507,121.317784,198.627247,-0.067427,-2.232465,32.025740,-235.625897,183.442573,4.881929,35.341641,13.033198,25.676556,1327.852069,0.555949,277424.148110,0.927078,59.816556,3.434044,6.035011,0.075370,0.053118,155.682972,120.150785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266318,74.891256,109.004996,124.700000,21.534214,31.873418,42.123940,14.583345,21.000000,14.283544,31.790356,1655.273437,35.471839,0.013413,75.312271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.939804,79.728886,199.706462,217.120585,68.202970,66.893444,54.455271,14.424592,198.694113,10.012736,79.979368,33.000412,210.024224,201.769038,206.089602,199.585260,121.304939,198.687869,-0.067311,-2.232480,32.025740,-235.626492,183.123821,4.915639,35.349250,13.029357,45.501120,2354.030886,2.558436,277481.949417,0.929195,59.932827,3.444450,6.051332,0.075074,0.051845,155.666417,120.130080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252428,74.881155,108.988404,124.700000,21.542996,31.873418,42.123940,14.557061,21.000000,14.283544,31.788372,1662.597656,35.496342,0.013289,75.313414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.970249,79.677183,199.677272,217.066597,68.192169,66.895695,54.450536,14.421595,198.853409,9.993924,79.996757,32.980197,210.050006,201.768495,206.143601,199.567758,121.331835,198.635084,-0.067316,-2.232481,32.025740,-235.631286,183.225082,4.931611,35.418685,13.058765,7.543700,390.312317,0.867105,277415.432736,0.926323,59.841861,3.444822,6.040975,0.076414,0.052873,155.754724,120.132316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270185,74.896340,109.021621,124.700000,21.548552,31.873418,42.123940,14.623105,21.000000,14.283544,31.785882,1673.583984,35.400492,0.013451,75.320173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.961963,79.644005,199.743903,217.034656,68.246819,66.898914,54.442685,14.423022,198.796162,9.988216,79.989813,33.015248,210.054840,201.751110,206.155302,199.437173,121.289533,198.698379,-0.067563,-2.232485,32.025740,-235.626919,185.785981,4.961651,35.318075,13.054528,44.752087,2315.814371,0.490496,277512.999874,0.930077,59.990415,3.479729,6.062770,0.075328,0.052625,155.965519,120.124453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270376,74.918808,109.028345,124.700000,21.571120,31.873418,42.123940,14.616452,21.000000,14.283544,31.780817,1655.273437,35.445857,0.013424,75.309365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.003113,79.644005,199.686571,217.034656,68.255954,66.901204,54.422431,14.426305,198.695989,9.983203,79.984948,32.963139,210.041748,201.757500,206.170274,199.561385,121.309129,198.616286,-0.067495,-2.233650,32.025740,-235.623636,184.063044,4.942623,35.333888,13.032459,15.789596,817.378240,2.956213,277426.491911,0.929181,59.895396,3.433622,6.056287,0.074374,0.052792,156.108325,120.071936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257326,74.968121,108.994239,124.700000,21.569950,31.873418,42.123940,14.629705,21.000000,14.283544,31.776957,1673.583984,35.450941,0.013325,75.314078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.958738,79.625481,199.649158,217.067727,68.237617,66.903499,54.365198,14.424592,198.863597,9.983619,79.962078,32.893203,210.051724,201.594657,206.183173,199.572385,121.388925,198.686726,-0.067597,-2.234230,32.025740,-235.627309,184.288448,4.911268,35.367875,13.079410,-0.168054,-8.708786,0.498480,277469.750782,0.929538,59.874005,3.498960,6.059830,0.075423,0.052018,156.129038,120.026390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253918,75.016708,109.020366,124.700000,21.574971,31.873418,42.123940,14.614714,21.000000,14.283544,31.773507,1673.583984,35.406352,0.013477,75.321460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.003844,79.617740,199.697562,217.070554,68.234549,66.904312,54.412204,14.423593,198.803924,9.987912,80.026593,32.978134,210.064233,201.728615,206.213030,199.488756,121.365215,198.723273,-0.067453,-2.236007,32.025740,-235.629452,184.027211,4.897418,35.379649,13.015492,27.318447,1414.456795,1.411486,277429.175499,0.928697,59.815494,3.449486,6.050537,0.075976,0.052706,156.118248,120.033617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261318,75.070264,109.012997,124.700000,21.571948,31.873418,42.123940,14.644160,21.000000,14.283544,31.770646,1658.935547,35.439005,0.013317,75.314590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.925544,79.632946,199.698235,217.062922,68.251958,66.905104,54.367965,14.420168,198.696226,10.006261,80.017448,32.921754,210.028182,201.683149,206.191618,199.493317,121.363470,198.623699,-0.067547,-2.235436,32.025740,-235.633367,184.289245,4.907732,35.331436,13.051643,27.974852,1449.621801,-132.719543,277352.491277,0.930984,59.860069,3.395328,6.057549,0.075395,0.051758,156.103721,120.024026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233770,75.065146,108.975511,124.700000,21.577396,31.873418,42.123940,14.627064,21.000000,14.283544,31.767440,1658.935547,35.445568,0.013327,75.310993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.034805,79.632946,199.620936,217.062922,68.268586,66.908894,54.402661,14.427874,198.818175,10.019927,80.047063,32.779206,210.062087,201.672043,206.168344,199.531663,121.360232,198.699313,-0.067490,-2.233704,32.025740,-235.623373,184.202646,4.894236,35.321105,13.024832,1.908260,98.820572,0.815815,277351.992946,0.928840,59.788190,3.432338,6.050736,0.076370,0.052795,155.992565,120.039997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231460,75.077698,108.976992,124.700000,21.587444,31.873418,42.123940,14.675559,21.000000,14.283544,31.765159,1669.921875,35.411545,0.013434,75.316635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.927983,79.652853,199.681038,217.083556,68.251416,66.911913,54.439383,14.428017,198.604542,10.021523,80.136044,32.917583,210.079224,201.651737,206.190595,199.518442,121.402329,198.616530,-0.067322,-2.231950,32.025740,-235.624864,184.552438,4.893401,35.362358,13.001446,22.255446,1151.736418,0.797963,277416.238107,0.931960,59.914775,3.397844,6.065146,0.075628,0.052680,155.866591,120.096669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233837,75.103572,108.962919,124.700000,21.588597,31.873418,42.123940,14.624310,21.000000,14.283544,31.763141,1655.273437,35.437725,0.013456,75.318101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.880617,79.689072,199.658715,217.129348,68.235847,66.914206,54.413551,14.426019,198.677398,10.041271,80.095087,32.912823,210.072441,201.604099,206.214782,199.454023,121.393876,198.525729,-0.067151,-2.229607,32.025740,-235.624575,185.171096,4.844464,35.316759,13.033865,19.581472,1013.837282,11.670525,277370.634219,0.928182,59.759411,3.428602,6.042746,0.075014,0.052043,155.833119,120.085066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241349,75.107328,108.919424,124.700000,21.598566,31.873418,42.123940,14.695489,21.000000,14.283544,31.761034,1673.583984,35.405252,0.013336,75.319942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.979711,79.704831,199.629479,217.173444,68.207929,66.918035,54.374012,14.422452,198.565962,10.045138,80.078096,32.805783,210.076506,201.567651,206.197959,199.493808,121.437040,198.576847,-0.067096,-2.227850,32.025740,-235.631247,184.523377,4.815715,35.323394,13.022758,2.361585,122.360782,1.003077,277411.517960,0.930801,59.931209,3.356374,6.064175,0.075360,0.052021,156.010023,119.993812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237749,75.104574,108.940169,124.700000,21.599309,31.873418,42.123940,14.726437,21.000000,14.283544,31.758659,1673.583984,35.410986,0.013487,75.317249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.934686,79.707873,199.659564,217.171748,68.187194,66.918812,54.432680,14.427589,198.701849,10.058775,80.114014,32.809946,210.063940,201.561337,206.180658,199.369377,121.417162,198.583290,-0.067020,-2.224375,32.025740,-235.620228,184.718105,4.830880,35.347627,13.045747,31.593372,1635.182599,1.141202,277489.310268,0.932758,60.034899,3.331769,6.072231,0.075441,0.052882,156.058833,120.029971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202074,75.044766,108.925174,124.700000,21.601618,31.873418,42.123940,14.682855,21.000000,14.283544,31.756986,1658.935547,35.448363,0.013352,75.308836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.074535,79.707873,199.618331,217.171748,68.175994,66.918043,54.441688,14.424449,198.512718,10.069182,80.182886,32.843679,210.076089,201.548546,206.171588,199.461091,121.391390,198.590924,-0.066902,-2.222030,32.025740,-235.624838,183.664060,4.857755,35.310953,13.036588,22.365900,1157.403506,9.443782,277406.216391,0.930576,59.909587,3.307216,6.053100,0.075202,0.053145,156.087224,120.136289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192465,75.002626,108.937541,124.700000,21.608910,31.873418,42.123940,14.714411,21.000000,14.283544,31.754859,1669.921875,35.447930,0.013326,75.313414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.932809,79.743539,199.575681,217.181358,68.158816,66.917287,54.412367,14.422024,198.501957,10.041430,80.235381,32.949762,210.084444,201.537778,206.177452,199.418572,121.396066,198.572501,-0.066810,-2.222020,32.025740,-235.631675,184.034778,4.832648,35.333527,13.005395,-3.406885,-176.396460,0.706628,277463.534100,0.930925,59.976687,3.329440,6.062288,0.075920,0.052713,156.046409,120.182530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195481,74.961898,108.968078,124.700000,21.605015,31.873418,42.123940,14.645988,21.000000,14.283544,31.754035,1673.583984,35.412915,0.013457,75.316738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.978392,79.773676,199.557186,217.188142,68.134871,66.916390,54.400453,14.428017,198.627423,10.048022,80.207984,32.848222,210.082367,201.564383,206.156264,199.391481,121.414348,198.553845,-0.066640,-2.221997,32.025740,-235.622741,184.044688,4.864409,35.350584,13.076237,23.440444,1213.929074,0.995241,277408.167033,0.926626,59.777944,3.357993,6.035409,0.075216,0.053025,155.940903,120.256506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215482,74.920321,109.007645,124.700000,21.608792,31.873418,42.123940,14.725288,21.000000,14.283544,31.752076,1655.273437,35.452348,0.013330,75.309476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.935457,79.783353,199.528073,217.213583,68.128664,66.918317,54.393228,14.425163,198.695501,10.049068,80.202582,32.904332,210.074206,201.502802,206.167174,199.396287,121.409936,198.490102,-0.066409,-2.223170,32.025740,-235.627065,184.515810,4.867606,35.320528,13.019964,38.797440,2009.501012,-6.551893,277514.082422,0.931380,60.015025,3.346608,6.060087,0.075064,0.052860,155.924934,120.359101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229698,74.880002,109.029364,124.700000,21.611594,31.873418,42.123940,14.708984,21.000000,14.283544,31.751460,1658.935547,35.450960,0.013338,75.315604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.990001,79.780865,199.655840,217.213300,68.085869,66.918757,54.394219,14.425734,198.252176,10.048849,80.174304,32.811827,210.098319,201.452170,206.202195,199.279351,121.369437,198.528708,-0.066446,-2.223162,32.025740,-235.623554,184.196916,4.889736,35.283782,13.009506,5.238152,271.303474,0.951405,277485.700114,0.930281,59.980308,3.321535,6.051150,0.075528,0.053559,156.015424,120.364017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205290,74.804154,109.057753,124.700000,21.617761,31.873418,42.123940,14.742742,21.000000,14.283544,31.749586,1666.259766,35.409075,0.013473,75.312595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.932458,79.780865,199.443978,217.213300,68.054383,66.918748,54.392369,14.418599,198.582865,10.050139,80.167470,32.851961,210.096505,201.563471,206.229208,199.406347,121.351514,198.494148,-0.066461,-2.224347,32.025740,-235.634936,184.424729,4.891281,35.307816,13.046396,31.415675,1627.190552,0.575292,277532.347068,0.931725,60.051070,3.302734,6.058154,0.075931,0.054229,156.065745,120.259441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195311,74.757920,109.054268,124.700000,21.626828,31.873418,42.123940,14.720970,21.000000,14.283544,31.747827,1658.935547,35.350819,0.013454,75.312126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.895299,79.774506,199.525307,217.197753,68.019231,66.920275,54.382189,14.420168,198.575936,10.090594,80.185362,32.702301,210.115950,201.515801,206.250531,199.293505,121.329962,198.471559,-0.066548,-2.226122,32.025740,-235.629773,184.146808,4.891489,35.337332,12.997390,21.766446,1127.614968,4.257909,277549.693743,0.930091,59.970990,3.357293,6.052011,0.076325,0.052493,156.193011,120.256284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203260,74.784806,109.065357,124.700000,21.619167,31.873418,42.123940,14.759295,21.000000,14.283544,31.745902,1662.597656,35.442413,0.013385,75.309331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
