OSU 80 Ton Compressor Load Stand
32.947079,79.777823,199.479547,217.208495,68.019939,66.921771,54.430363,14.428303,198.616431,10.105597,80.199567,32.740973,210.078047,201.433637,206.177158,199.288927,121.345578,198.466307,-0.066876,-2.227864,32.025740,-235.624416,183.518296,4.896572,35.280230,13.046685,1.718327,88.939495,0.710339,277605.972050,0.931830,60.052851,3.362630,6.056152,0.075361,0.052635,156.211476,120.260162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152827,74.758164,109.071663,124.700000,21.619649,31.873418,42.123940,14.785975,21.000000,14.283544,31.744179,1673.583984,35.403161,0.013452,75.320624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.909655,79.802984,199.433275,217.222911,68.015672,66.924086,54.435363,14.429730,198.355378,10.106999,80.282404,32.791944,210.123733,201.383044,206.202117,199.274871,121.358687,198.448145,-0.066826,-2.230798,32.025740,-235.624622,184.046726,4.929480,35.293356,13.025643,21.619269,1118.896371,1.026251,277655.582096,0.933118,60.099412,3.375955,6.065466,0.075216,0.053288,156.165960,120.303472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174917,74.766518,109.090903,124.700000,21.614042,31.873418,42.123940,14.767794,21.000000,14.283544,31.742605,1666.259766,35.402782,0.013435,75.314564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.931775,79.802984,199.482700,217.222911,68.018443,66.924867,54.422887,14.419883,198.416790,10.083415,80.263019,32.810199,210.121247,201.453681,206.218364,199.160555,121.373711,198.394060,-0.066965,-2.232560,32.025740,-235.629568,185.058254,4.918154,35.294870,13.042628,50.655837,2622.273041,12.984918,277614.018374,0.930781,60.028998,3.358425,6.054544,0.075646,0.052342,156.019171,120.296957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174948,74.738904,109.093434,124.700000,21.612512,31.873418,42.123940,14.794293,21.000000,14.283544,31.741964,1669.921875,35.367695,0.013332,75.310993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.991817,79.837545,199.513429,217.241850,67.961385,66.926393,54.399470,14.427304,198.426826,10.089797,80.319986,32.711873,210.123227,201.318455,206.238734,199.173680,121.406180,198.284764,-0.066598,-2.232561,32.025740,-235.620841,184.492824,4.916947,35.272747,13.030620,0.241490,12.506465,1.032794,277650.856208,0.931891,60.107438,3.338701,6.060023,0.075545,0.053536,155.885420,120.343189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205861,74.712296,109.112856,124.700000,21.604803,31.873418,42.123940,14.765762,21.000000,14.283544,31.741410,1673.583984,35.411130,0.013400,75.313047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.957919,79.851922,199.445046,217.250330,67.916215,66.927916,54.420893,14.420454,198.221563,10.076356,80.345542,32.731175,210.133465,201.343341,206.246488,199.042315,121.484772,198.334232,-0.066719,-2.232539,32.025740,-235.636348,183.667733,4.912543,35.287712,13.010822,28.832936,1492.633544,0.440655,277621.900437,0.931458,60.075942,3.303975,6.057454,0.074455,0.052243,155.887982,120.414049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183258,74.659689,109.049677,124.700000,21.603775,31.873418,42.123940,14.769222,21.000000,14.283544,31.740736,1655.273437,35.358247,0.013367,75.319457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.913495,79.890631,199.265276,217.287642,67.900565,66.926394,54.394119,14.420168,198.428843,10.104755,80.375564,32.771337,210.123829,201.313937,206.254476,199.127919,121.416569,198.299013,-0.066708,-2.232532,32.025740,-235.631733,184.287124,4.882194,35.350476,13.021298,24.015657,1243.862922,92.339807,277579.273278,0.930170,60.025089,3.231677,6.047361,0.075154,0.052439,155.874668,120.324978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174199,74.636645,109.057120,124.700000,21.615932,31.873418,42.123940,14.794376,21.000000,14.283544,31.739605,1658.935547,35.358716,0.013324,75.315775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.978488,79.921598,199.305578,217.359442,67.867105,66.926398,54.405214,14.425163,198.354243,10.083341,80.419093,32.760088,210.133998,201.327111,206.265405,199.082880,121.399716,198.375181,-0.066726,-2.232518,32.025740,-235.623635,183.532941,4.868144,35.277471,13.030764,-0.252361,-13.068085,0.773814,277521.653719,0.930859,60.087674,3.171113,6.051506,0.074359,0.052621,155.887115,120.364154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208765,74.626874,109.082098,124.700000,21.603470,31.873418,42.123940,14.826600,21.000000,14.283544,31.740199,1673.583984,35.329777,0.013479,75.324341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.899795,79.921598,199.268051,217.359442,67.891521,66.926258,54.369737,14.422452,198.359867,10.053379,80.457603,32.990474,210.134600,201.299699,206.275740,199.165406,121.372166,198.252814,-0.066781,-2.232509,32.025740,-235.629613,184.272276,4.854660,35.237389,12.989564,26.035196,1349.067321,0.929442,277658.835356,0.932695,60.189617,3.226481,6.054212,0.076143,0.052796,155.973483,120.332648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192037,74.597027,109.102185,124.700000,21.598819,31.873418,42.123940,14.798609,21.000000,14.283544,31.740664,1651.611328,35.306518,0.013455,75.322073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.935015,79.957266,199.272189,217.403822,67.905604,66.928128,54.444085,14.419312,198.292660,10.031476,80.440983,32.816613,210.150833,201.265314,206.277980,199.106854,121.340521,198.268937,-0.066784,-2.232499,32.025740,-235.632589,184.310579,4.838926,35.368921,13.009614,43.913609,2272.366698,-88.350330,277667.274825,0.930638,60.128093,3.271092,6.043503,0.076305,0.052952,156.131059,120.439324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200838,74.606608,109.137961,124.700000,21.601177,31.873418,42.123940,14.849112,21.000000,14.283544,31.741473,1662.597656,35.413637,0.013322,75.312186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.918358,79.980491,199.260812,217.427284,67.893542,66.928484,54.410584,14.418884,198.337668,10.018693,80.418708,32.784834,210.147359,201.238713,206.248543,199.070081,121.330449,198.313400,-0.066944,-2.232484,32.025740,-235.635468,184.334788,4.829575,35.321627,12.982785,8.565306,443.495756,0.857650,277746.818761,0.933583,60.240098,3.254045,6.056817,0.075122,0.052562,156.048063,120.497434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181060,74.576202,109.149575,124.700000,21.592903,31.873418,42.123940,14.838099,21.000000,14.283544,31.741147,1677.246094,35.353072,0.013520,75.320616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.941676,79.978279,199.190173,217.400147,67.877780,66.931604,54.407928,14.423022,198.204519,10.007198,80.464533,32.780039,210.190012,201.246613,206.259646,199.137455,121.307975,198.239673,-0.066936,-2.232488,32.025740,-235.626755,183.403047,4.846413,35.224876,13.000473,25.377176,1314.047625,0.508179,277802.387497,0.931360,60.225610,3.291567,6.050466,0.075869,0.053470,156.030534,120.522357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220390,74.575709,109.187901,124.700000,21.593792,31.873418,42.123940,14.855902,21.000000,14.283544,31.741855,1662.597656,35.406839,0.013422,75.315391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.009759,79.998464,199.228859,217.367639,67.864806,66.929337,54.427674,14.421025,198.276722,9.964325,80.456580,32.862996,210.180292,201.293200,206.237994,199.056576,121.298760,198.217759,-0.067007,-2.232449,32.025740,-235.631203,184.048463,4.833286,35.257511,13.030313,16.273969,842.371550,2.606345,277846.794999,0.932482,60.272551,3.317845,6.053182,0.075558,0.052682,155.917001,120.511563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189660,74.583932,109.203160,124.700000,21.587285,31.873418,42.123940,14.853966,21.000000,14.283544,31.741558,1673.583984,35.350097,0.013310,75.322832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.920099,79.998464,199.203815,217.367639,67.852662,66.924736,54.361400,14.419027,198.162279,9.933570,80.451873,32.731210,210.190595,201.261757,206.242210,199.013019,121.329856,198.225229,-0.067038,-2.232406,32.025740,-235.636468,184.047445,4.867380,35.269988,12.972237,9.667891,501.038494,0.879140,277870.460862,0.931873,60.237143,3.313446,6.046753,0.076037,0.053398,155.812512,120.530936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201151,74.586284,109.226740,124.700000,21.579527,31.873418,42.123940,14.825439,21.000000,14.283544,31.742240,1673.583984,35.370057,0.013419,75.319644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.988072,80.013947,199.220516,217.341633,67.857554,66.918624,54.469328,14.422452,198.365424,9.916632,80.462696,32.827550,210.215366,201.148710,206.311409,199.045454,121.379022,198.102469,-0.067162,-2.230640,32.025740,-235.631900,183.553072,4.843816,35.233855,12.995316,55.230664,2856.657979,1.369202,277848.028294,0.929526,60.160507,3.314673,6.035453,0.076312,0.052809,155.835028,120.629137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240560,74.633744,109.287676,124.700000,21.577214,31.873418,42.123940,14.880615,21.000000,14.283544,31.742840,1658.935547,35.356570,0.013314,75.400813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.923019,80.007864,199.307697,217.354919,67.864229,66.914048,54.497177,14.425020,198.266662,9.893018,80.457075,32.910200,210.182075,201.223583,206.306460,199.082900,121.377530,198.262892,-0.067128,-2.230050,32.025740,-235.628515,183.641625,4.821308,35.260901,12.989835,24.741387,1279.027928,2.308604,277844.852673,0.933258,60.288045,3.286300,6.051130,0.075140,0.053015,155.812431,120.597863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226568,74.589284,109.298859,124.700000,21.572543,31.873418,42.123940,14.853194,21.000000,14.283544,31.742946,1666.259766,35.361853,0.013336,75.397370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.941222,80.018924,199.299401,217.380360,67.857405,66.912399,54.485022,14.419740,198.280013,9.894779,80.439839,32.908818,210.188645,201.229590,206.295036,199.103207,121.372304,198.269528,-0.067104,-2.230047,32.025740,-235.628077,183.872926,4.806661,35.387835,12.931074,37.356629,1931.614882,0.403558,277729.032359,0.929340,60.206816,3.192370,6.039168,0.075073,0.053503,155.811165,120.580091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.213417,74.575789,109.291182,124.700000,21.569947,31.873418,42.123940,14.895683,21.000000,14.283544,31.742782,1677.246094,35.329741,0.013436,75.395895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.979860,80.018924,199.295591,217.380360,67.825439,66.912403,54.397213,14.425306,198.392957,9.921984,80.368138,32.839500,210.209437,201.324964,206.350145,199.060205,121.380461,198.331248,-0.067117,-2.230054,32.025740,-235.626759,184.302867,4.813664,35.227959,13.002907,76.051627,3938.781125,0.902195,277748.291264,0.930717,60.293287,3.252354,6.053749,0.075427,0.052165,155.791078,120.531042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235368,74.563373,109.341499,124.700000,21.574855,31.873418,42.123940,14.896228,21.000000,14.283544,31.743306,1658.935547,35.317390,0.013396,75.394216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.029485,80.009247,199.278366,217.387709,67.822118,66.910117,54.445732,14.422309,198.148890,9.953351,80.380459,32.817985,210.242252,201.334890,206.364347,199.075299,121.416580,198.158808,-0.067122,-2.231241,32.025740,-235.625345,183.522419,4.833156,35.237263,12.983434,37.989619,1965.762719,0.597295,277746.202370,0.930384,60.278435,3.260000,6.050152,0.076363,0.052655,155.745462,120.578566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217285,74.611002,109.355887,124.700000,21.582664,31.873418,42.123940,14.883413,21.000000,14.283544,31.743069,1677.246094,35.358373,0.013303,75.335430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.870472,79.995975,199.323647,217.358028,67.799379,66.907776,54.413981,14.426447,198.526974,9.928139,80.360350,32.880764,210.254534,201.223210,206.380642,199.118552,121.426207,198.209143,-0.067309,-2.231245,32.025740,-235.627251,184.969370,4.850331,35.286486,12.988933,21.046656,1089.689073,0.293162,277713.730871,0.930739,60.223468,3.274338,6.042948,0.076870,0.053074,155.908904,120.554110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234797,74.675055,109.419194,124.700000,21.576670,31.873418,42.123940,14.868684,21.000000,14.283544,31.742639,1658.935547,35.323539,0.013440,75.323318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.992072,79.981321,199.277846,217.351527,67.783867,66.907802,54.386315,14.425591,198.254321,9.924066,80.344409,32.835237,210.255882,201.265868,206.390283,199.058372,121.389348,198.184617,-0.067442,-2.232415,32.025740,-235.622390,183.947140,4.822755,35.233585,12.981847,35.266444,1826.846413,0.586238,277619.331417,0.928391,60.143267,3.175357,6.033348,0.074656,0.052763,156.024061,120.586181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219761,74.740151,109.419923,124.700000,21.572183,31.873418,42.123940,14.960786,21.000000,14.283544,31.742609,1658.935547,35.281384,0.013278,75.318886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.894199,79.982980,199.245827,217.381773,67.768423,66.903222,54.416960,14.422880,198.355229,9.937995,80.376158,32.834638,210.269504,201.268228,206.429904,199.101783,121.451195,198.296011,-0.067427,-2.234168,32.025740,-235.630328,183.488889,4.828393,35.241284,13.015132,1.583182,81.964618,1.061614,277682.910458,0.933593,60.356264,3.184085,6.063912,0.076088,0.052805,156.121137,120.594410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214761,74.770663,109.424287,124.700000,21.567780,31.873418,42.123940,14.905174,21.000000,14.283544,31.741925,1673.583984,35.309908,0.013469,75.312203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.963699,79.982980,199.237756,217.381773,67.782903,66.900169,54.505049,14.424021,198.274162,9.940434,80.401976,32.832043,210.275645,201.165002,206.405438,198.981017,121.459584,198.262872,-0.067437,-2.235919,32.025740,-235.631147,183.902170,4.815534,35.258160,13.037002,22.099558,1142.291272,0.631915,277642.761755,0.930423,60.168503,3.212001,6.040174,0.074641,0.052912,156.196838,120.654925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237621,74.807017,109.474039,124.700000,21.560392,31.873418,42.123940,14.962738,21.000000,14.283544,31.741852,1655.273437,35.326964,0.013434,75.395912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.871651,79.990445,199.246172,217.419087,67.783864,66.893323,54.403456,14.424307,198.299616,9.896091,80.412063,32.668754,210.258375,201.245117,206.372605,199.165794,121.434840,198.204554,-0.067508,-2.237690,32.025740,-235.627595,184.130388,4.842384,35.191700,13.007090,27.114827,1404.139789,14.101709,277609.348300,0.932745,60.309454,3.190762,6.057172,0.075475,0.053262,156.175229,120.622317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.208953,74.812336,109.471177,124.700000,21.554681,31.873418,42.123940,14.934784,21.000000,14.283544,31.742016,1662.597656,35.308772,0.013340,75.315664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.984104,80.008694,199.163704,217.431524,67.778688,66.888008,54.410401,14.424878,198.318492,9.864351,80.477788,32.733650,210.265624,201.189905,206.387090,199.067763,121.421721,198.253934,-0.067778,-2.239451,32.025740,-235.628984,183.431824,4.891374,35.165755,13.022181,-3.381505,-175.088671,1.008755,277543.699623,0.929133,60.210508,3.170293,6.044156,0.074624,0.052227,156.215824,120.650720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224797,74.873477,109.491598,124.700000,21.554104,31.873418,42.123940,14.989536,21.000000,14.283544,31.741943,1673.583984,35.331129,0.013468,75.320982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.925480,80.037173,199.194599,217.476188,67.786500,66.878901,54.379676,14.420596,198.343793,9.860006,80.516736,32.659683,210.276363,201.183661,206.408321,199.013774,121.392247,198.169012,-0.067846,-2.244097,32.025740,-235.629345,182.819776,4.910251,35.209659,13.045603,60.715703,3145.534146,0.823641,277607.001794,0.933525,60.349054,3.173778,6.061338,0.074705,0.051860,156.293887,120.634930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230154,74.876330,109.479978,124.700000,21.554187,31.873418,42.123940,14.928321,21.000000,14.283544,31.742706,1655.273437,35.321627,0.013433,75.316303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.905712,80.068971,199.131298,217.504456,67.790481,66.873802,54.458030,14.423451,198.128622,9.859350,80.552437,32.874843,210.267438,201.172774,206.418822,198.952903,121.402710,198.186884,-0.067933,-2.245862,32.025740,-235.624857,183.901599,4.894588,35.170803,12.976601,23.330429,1206.954197,-6.587757,277549.421265,0.930028,60.207204,3.204898,6.038172,0.073990,0.051929,156.331548,120.661078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220671,74.890827,109.494546,124.700000,21.538305,31.873418,42.123940,14.979567,21.000000,14.283544,31.744041,1673.583984,35.286775,0.013311,75.321391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.882058,80.068971,199.062078,217.504456,67.786934,66.868811,54.380355,14.424878,198.490428,9.877498,80.541857,32.833062,210.264138,201.072124,206.375868,198.986274,121.318937,198.130687,-0.067967,-2.246464,32.025740,-235.625554,183.557293,4.893193,35.176014,13.027518,22.654845,1173.678220,0.367336,277605.832697,0.932225,60.319092,3.203413,6.049862,0.074817,0.052284,156.381017,120.521573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179936,74.873833,109.493356,124.700000,21.530996,31.873418,42.123940,14.996665,21.000000,14.283544,31.745661,1673.583984,35.317318,0.013474,75.323548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.878830,80.103533,199.176164,217.509544,67.777654,66.862804,54.406997,14.422880,197.984226,9.872172,80.574082,32.803774,210.289363,201.073234,206.375605,198.919574,121.267726,198.286217,-0.068164,-2.246490,32.025740,-235.633596,183.824670,4.886269,35.224245,13.021893,59.935213,3103.539572,0.956168,277610.943842,0.931465,60.379041,3.199465,6.051572,0.077963,0.052342,156.480017,120.406814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193323,74.876419,109.549354,124.700000,21.517487,31.873418,42.123940,15.019709,21.000000,14.283544,31.747552,1651.611328,35.321429,0.013329,75.316729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.990122,80.129524,199.180302,217.539509,67.791181,66.858889,54.500339,14.422166,198.167870,9.855465,80.553405,32.820929,210.284581,201.208951,206.368641,198.899303,121.222384,198.297909,-0.068402,-2.246481,32.025740,-235.623854,184.527660,4.912155,35.247450,12.974257,23.449751,1212.185355,0.984878,277706.853356,0.933431,60.412746,3.262746,6.053821,0.075331,0.051730,156.466118,120.362205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180329,74.908465,109.585520,124.700000,21.523545,31.873418,42.123940,15.028853,21.000000,14.283544,31.748343,1662.597656,35.284683,0.013332,75.316175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.892730,80.133948,199.142749,217.522831,67.808005,66.857371,54.405476,14.425591,198.307438,9.860519,80.520365,32.733389,210.271774,201.130092,206.346053,198.994158,121.209781,198.180699,-0.068297,-2.246470,32.025740,-235.623533,183.011261,4.908600,35.182974,12.984822,19.073462,987.681493,0.372417,277778.086465,0.933057,60.451908,3.370660,6.057885,0.075491,0.052133,156.401101,120.416220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143955,74.867755,109.564029,124.700000,21.516861,31.873418,42.123940,14.978496,21.000000,14.283544,31.750292,1669.921875,35.366902,0.013515,75.307652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.954296,80.133948,199.089741,217.522831,67.826909,66.855854,54.435037,14.423593,198.299720,9.866495,80.546168,32.729279,210.310863,201.137746,206.357547,199.000798,121.212289,198.078635,-0.068203,-2.246464,32.025740,-235.630268,183.688004,4.896225,35.184488,12.979287,47.808952,2474.347519,0.949747,277772.643922,0.928157,60.319477,3.420264,6.037574,0.075399,0.053338,156.455250,120.517495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168802,74.869773,109.595520,124.700000,21.511032,31.873418,42.123940,15.036585,21.000000,14.283544,31.751467,1655.273437,35.289335,0.013396,75.313465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.892359,80.132566,199.099186,217.472796,67.878890,66.849807,54.444527,14.422024,198.233592,9.842847,80.585619,32.753375,210.335049,201.053893,206.336420,198.862001,121.268646,198.132404,-0.068198,-2.245339,32.025740,-235.628244,183.723961,4.888083,35.191430,12.975212,30.940334,1601.034762,1.169805,277842.924953,0.932655,60.462514,3.390139,6.054309,0.076447,0.053934,156.488834,120.581743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171447,74.860027,109.584394,124.700000,21.504001,31.873418,42.123940,15.012033,21.000000,14.283544,31.752773,1669.921875,35.246621,0.013361,75.313942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.003576,80.151092,199.110381,217.457248,67.898019,66.845242,54.430935,14.427874,198.177664,9.830606,80.636286,32.782129,210.353162,201.110619,206.351002,198.986337,121.336183,198.093527,-0.068119,-2.244761,32.025740,-235.619453,183.294504,4.880918,35.155874,12.993261,26.308749,1361.709286,0.466040,277794.949191,0.930299,60.374854,3.350408,6.041390,0.074601,0.052730,156.513947,120.598403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170394,74.845365,109.598082,124.700000,21.508309,31.873418,42.123940,15.057938,21.000000,14.283544,31.754517,1673.583984,35.275037,0.013461,75.318800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.947991,80.174318,199.108040,217.490322,67.899538,66.840668,54.379415,14.422452,198.137429,9.818529,80.634427,32.899997,210.353811,201.053994,206.356338,198.954838,121.339093,198.148503,-0.068198,-2.244172,32.025740,-235.626509,183.756205,4.870921,35.177655,12.962663,54.340131,2815.244645,0.720970,277737.591077,0.931889,60.461660,3.313663,6.053053,0.075367,0.052507,156.501273,120.627962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203088,74.822594,109.628790,124.700000,21.491717,31.873418,42.123940,15.007701,21.000000,14.283544,31.755671,1655.273437,35.288686,0.013358,75.321766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.970437,80.176253,199.089211,217.515198,67.947527,66.836828,54.353941,14.424735,198.079077,9.814611,80.569298,32.862158,210.315499,201.195979,206.403284,198.963477,121.321847,198.097407,-0.068174,-2.244174,32.025740,-235.629943,183.396276,4.887583,35.219720,12.995550,18.099411,938.130802,0.846012,277583.246818,0.928797,60.321921,3.231947,6.032994,0.076049,0.053241,156.454433,120.593457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151757,74.783508,109.591886,124.700000,21.496886,31.873418,42.123940,15.044406,21.000000,14.283544,31.757861,1673.583984,35.292328,0.013299,75.315519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.942302,80.176253,199.084633,217.515198,67.989754,66.836100,54.374903,14.424878,198.394491,9.805856,80.500809,32.840209,210.323910,201.147046,206.371366,198.932491,121.345219,198.143420,-0.068345,-2.244174,32.025740,-235.628167,182.972858,4.893724,35.179674,12.980044,1.893263,98.094022,0.410044,277614.489240,0.931308,60.424196,3.249088,6.043101,0.074600,0.052043,156.401081,120.639579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159403,74.773370,109.587010,124.700000,21.480269,31.873418,42.123940,15.040359,21.000000,14.283544,31.759274,1673.583984,35.317859,0.013461,75.319746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.011043,80.152474,199.092391,217.510675,68.010996,66.837583,54.386856,14.422309,197.997874,9.779272,80.467525,32.765681,210.350928,201.095074,206.398131,198.963170,121.337865,198.058578,-0.068310,-2.244182,32.025740,-235.629266,184.177012,4.887509,35.194856,12.968469,24.727769,1280.916958,1.230391,277607.303926,0.931029,60.394198,3.247698,6.038416,0.075637,0.053205,156.300338,120.643191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195607,74.775132,109.618425,124.700000,21.484402,31.873418,42.123940,15.063262,21.000000,14.283544,31.759681,1658.935547,35.287514,0.013306,75.328551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.936416,80.129248,199.077469,217.466294,68.012615,66.839070,54.390032,14.425877,197.956170,9.742868,80.469879,32.669999,210.351422,201.159823,206.421690,198.840592,121.315466,198.024927,-0.068156,-2.244178,32.025740,-235.628475,183.532676,4.882081,35.193846,13.016700,56.334112,2917.978775,11.768800,277592.767772,0.931495,60.434226,3.241108,6.043434,0.077071,0.052600,156.105375,120.554544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163820,74.721233,109.615960,124.700000,21.470650,31.873418,42.123940,15.036840,21.000000,14.283544,31.760846,1658.935547,35.278967,0.013314,75.319883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.008413,80.134778,199.057822,217.475623,68.000050,66.839087,54.436956,14.423736,198.170093,9.788625,80.538810,32.647229,210.348473,201.029922,206.436027,198.796892,121.303870,198.097224,-0.068198,-2.244212,32.025740,-235.629799,182.507040,4.899858,35.175942,12.957128,16.928143,876.083456,0.899818,277545.361125,0.929226,60.312693,3.217516,6.031085,0.076757,0.051964,155.946488,120.495908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185303,74.668738,109.616903,124.700000,21.452389,31.873418,42.123940,15.083682,21.000000,14.283544,31.760976,1673.583984,35.274225,0.013413,75.319235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.954955,80.163534,198.987872,217.500499,67.958011,66.837546,54.482271,14.423022,198.153363,9.816348,80.664130,32.589337,210.357262,200.898177,206.423229,198.769124,121.326174,197.947635,-0.068082,-2.245997,32.025740,-235.625122,182.606506,4.876150,35.157515,12.965764,36.874217,1906.766882,0.395536,277604.461018,0.931356,60.395600,3.227638,6.044297,0.075341,0.053795,155.669532,120.612679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187164,74.675128,109.655359,124.700000,21.445459,31.873418,42.123940,15.055251,21.000000,14.283544,31.762539,1655.273437,35.297214,0.013432,75.316678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.022710,80.163534,199.037524,217.500499,67.960427,66.836038,54.395701,14.424878,198.157179,9.859343,80.722798,32.695152,210.353217,200.916718,206.414843,198.863062,121.341907,198.023765,-0.068308,-2.247016,32.025740,-235.623757,184.296076,4.883750,35.214256,13.003430,17.139764,887.708252,1.314328,277580.992043,0.928433,60.298735,3.265608,6.030518,0.074197,0.052716,155.662046,120.583363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188296,74.704728,109.654641,124.700000,21.436583,31.873418,42.123940,15.093520,21.000000,14.283544,31.764776,1666.259766,35.276010,0.013294,75.323573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.991786,80.206116,198.921640,217.525092,67.953888,66.831374,54.434865,14.425306,198.060035,9.895388,80.771004,32.675763,210.368583,200.987488,206.398918,198.769615,121.330745,197.894090,-0.068379,-2.247031,32.025740,-235.629699,184.369436,4.873033,35.161301,12.972868,-0.272152,-14.085254,0.603930,277601.568684,0.929279,60.403504,3.188728,6.038178,0.075202,0.052328,155.687925,120.629794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189046,74.726105,109.692507,124.700000,21.427893,31.873418,42.123940,15.064122,21.000000,14.283544,31.767706,1677.246094,35.282826,0.013454,75.316346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.899093,80.257270,198.926582,217.575975,67.967205,66.826012,54.449567,14.423593,197.953723,9.900554,80.786805,32.840062,210.380914,200.896131,206.419947,198.689510,121.346340,197.946900,-0.068539,-2.247064,32.025740,-235.631248,183.108301,4.880711,35.152719,12.999860,36.034836,1864.481689,1.297682,277536.182329,0.928731,60.307178,3.200775,6.027292,0.076223,0.051905,155.713181,120.664996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184630,74.707683,109.718217,124.700000,21.414930,31.873418,42.123940,15.089273,21.000000,14.283544,31.769281,1658.935547,35.312288,0.013348,75.318476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.970073,80.299852,199.018528,217.616117,67.955475,66.824472,54.464534,14.423879,198.033766,9.890170,80.739534,32.800550,210.384986,200.910157,206.438449,198.824578,121.368971,197.881399,-0.068476,-2.247072,32.025740,-235.626552,183.902680,4.901756,35.220134,12.983723,16.431067,849.927667,-81.751555,277583.145292,0.928998,60.393704,3.164613,6.029429,0.076926,0.052891,155.800769,120.694701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200122,74.751977,109.715763,124.700000,21.414869,31.873418,42.123940,15.146854,21.000000,14.283544,31.773135,1673.583984,35.322204,0.013265,75.369251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.929920,80.299852,198.930156,217.616117,67.944024,66.823751,54.432305,14.426019,197.899926,9.921492,80.672807,32.712538,210.400092,200.997035,206.381903,198.852958,121.371320,197.969241,-0.068796,-2.247085,32.025740,-235.626209,183.642298,4.913524,35.254338,12.987275,13.288157,687.761770,0.618611,277641.332649,0.931526,60.576770,3.168294,6.046567,0.075051,0.052738,155.936778,120.652775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184394,74.749536,109.689988,124.700000,21.407933,31.873418,42.123940,15.118401,21.000000,14.283544,31.776889,1677.246094,35.274820,0.013437,75.315800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.991516,80.290451,198.920026,217.585587,67.943525,66.821459,54.390034,14.426019,198.059768,9.925351,80.678547,32.725370,210.395368,200.852426,206.396259,198.788256,121.320863,197.976750,-0.068785,-2.248854,32.025740,-235.625229,183.715556,4.930125,35.150086,13.020667,57.113997,2958.374939,1.355204,277599.086960,0.929230,60.518315,3.121756,6.036339,0.075790,0.052313,156.069787,120.627739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204654,74.764737,109.647996,124.700000,21.394672,31.873418,42.123940,15.148001,21.000000,14.283544,31.778808,1655.273437,35.228825,0.013305,75.317684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.970659,80.269713,198.993380,217.540640,67.920161,66.818423,54.423253,14.425448,197.896250,9.918383,80.714759,32.889024,210.416708,200.988285,206.437504,198.788500,121.317731,198.015520,-0.068835,-2.249474,32.025740,-235.623022,184.014871,4.979010,35.221487,12.987275,31.947202,1653.782271,1.676638,277618.428207,0.930961,60.575451,3.151467,6.041016,0.074955,0.053252,156.211425,120.634009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206916,74.792981,109.620633,124.700000,21.382338,31.873418,42.123940,15.127192,21.000000,14.283544,31.780948,1673.583984,35.268131,0.013283,75.320462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.946684,80.278284,199.032227,217.540640,67.887286,66.816124,54.426664,14.425448,198.091721,9.898199,80.673170,32.856211,210.411382,200.920070,206.474679,198.757860,121.271842,197.991850,-0.069063,-2.249493,32.025740,-235.624819,183.490805,5.009212,35.292292,12.951809,34.871525,1805.049922,0.389571,277626.324297,0.929806,60.478422,3.204663,6.029430,0.075201,0.052464,156.320863,120.677810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174625,74.798412,109.590407,124.700000,21.377645,31.873418,42.123940,15.146647,21.000000,14.283544,31.783009,1655.273437,35.284449,0.013442,75.313644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.990249,80.271925,199.122921,217.533290,67.891216,66.814578,54.395597,14.429301,198.119110,9.886120,80.638760,32.734663,210.410402,201.055772,206.506486,198.823971,121.255959,198.042717,-0.068848,-2.249485,32.025740,-235.622436,183.009587,5.032081,35.161662,13.010083,68.693027,3557.778454,0.696836,277612.952999,0.929772,60.487342,3.221943,6.035469,0.077121,0.053358,156.399570,120.516923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175981,74.804299,109.551712,124.700000,21.372498,31.873418,42.123940,15.167269,21.000000,14.283544,31.785451,1662.597656,35.240851,0.013302,75.309586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.915563,80.271925,198.992774,217.533290,67.883049,66.811522,54.415667,14.424449,198.316103,9.859385,80.632129,32.735496,210.407337,201.006916,206.477825,198.816674,121.230395,197.950205,-0.068733,-2.249469,32.025740,-235.626308,183.393216,5.021556,35.146732,12.955379,30.500128,1579.092961,0.638768,277681.450567,0.930410,60.530020,3.259194,6.041040,0.075509,0.052476,156.331865,120.583427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146303,74.804077,109.528591,124.700000,21.376729,31.873418,42.123940,15.153516,21.000000,14.283544,31.787309,1673.583984,35.245233,0.013457,75.321997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.977145,80.258099,198.986628,217.497389,67.874132,66.804640,54.430070,14.423451,198.156406,9.890397,80.647910,32.595451,210.407569,201.057283,206.497516,198.812579,121.283163,197.981038,-0.068688,-2.249466,32.025740,-235.621917,183.047463,5.023544,35.254843,12.971245,35.067418,1815.076308,0.324055,277663.665937,0.929615,60.461698,3.293636,6.035811,0.075184,0.053049,156.235483,120.576288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167729,74.805994,109.532868,124.700000,21.355353,31.873418,42.123940,15.201291,21.000000,14.283544,31.788841,1666.259766,35.275974,0.013389,75.323761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.955820,80.264459,198.880309,217.498803,67.881566,66.796952,54.431923,14.422166,198.183887,9.895551,80.712560,32.677334,210.428619,200.978623,206.540268,198.723449,121.301521,197.915273,-0.068675,-2.249457,32.025740,-235.631532,182.953178,5.066332,35.128486,12.971191,27.665247,1431.893988,0.730632,277726.159355,0.931444,60.567966,3.285446,6.045553,0.077588,0.052571,156.190877,120.630323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170901,74.809561,109.553449,124.700000,21.354530,31.873418,42.123940,15.181834,21.000000,14.283544,31.791721,1658.935547,35.270259,0.013315,75.318851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.979132,80.287686,198.956021,217.547141,67.877230,66.794665,54.417892,14.423593,197.924958,9.883536,80.757809,32.696629,210.427136,200.979232,206.546346,198.773769,121.258150,197.946573,-0.068654,-2.249454,32.025740,-235.626675,183.608709,5.072064,35.149311,12.955000,0.067552,3.497249,0.634590,277584.223735,0.929248,60.466504,3.243929,6.034077,0.076218,0.053387,156.295571,120.659796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.184952,74.796717,109.518236,124.700000,21.328506,31.873418,42.123940,15.200870,21.000000,14.283544,31.793741,1673.583984,35.246495,0.013355,75.316047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.958340,80.310913,198.965671,217.612442,67.848309,66.793142,54.470526,14.426162,197.982605,9.908699,80.743448,32.894448,210.418395,200.910968,206.541534,198.689145,121.336331,197.841730,-0.068764,-2.249461,32.025740,-235.622309,183.274518,5.118820,35.264868,12.977232,23.692587,1225.408559,0.804400,277547.059485,0.929754,60.503197,3.201570,6.034755,0.077185,0.052855,156.279598,120.616576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172359,74.775940,109.512566,124.700000,21.325752,31.873418,42.123940,15.195909,21.000000,14.283544,31.796796,1655.273437,35.327956,0.013415,75.319482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.944752,80.310913,198.992915,217.612442,67.857429,66.793110,54.469800,14.426590,197.952307,9.949990,80.668947,32.912744,210.425913,200.926937,206.528904,198.844891,121.248986,198.000828,-0.068838,-2.248296,32.025740,-235.625638,183.873739,5.113242,35.286414,12.874530,18.955541,980.415996,329.356507,277596.712831,0.929319,60.493266,3.256364,6.032785,0.075569,0.053173,156.291642,120.648274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163625,74.730117,109.502607,124.700000,21.319316,31.873418,42.123940,15.216111,21.000000,14.283544,31.799970,1662.597656,35.321627,0.013294,75.381439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
33.011759,80.309807,199.138371,217.607636,67.856977,66.792316,54.434030,14.426590,197.972410,9.945500,80.598003,32.871485,210.443956,201.031304,206.532244,198.806754,121.278211,197.900108,-0.068533,-2.247116,32.025740,-235.623678,183.739622,5.098643,35.186039,12.968270,-1.583299,-81.944998,0.939505,277524.726038,0.929062,60.546065,3.139913,6.036884,0.075480,0.053234,156.269228,120.739823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181990,74.704232,109.480257,124.700000,21.316790,31.873418,42.123940,15.231544,21.000000,14.283544,31.802301,1673.583984,35.281834,0.013448,75.323701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.953273,80.260588,199.003106,217.543467,67.854641,66.796106,54.405890,14.423308,198.240107,9.946727,80.555132,32.916934,210.456488,200.957190,206.553832,198.756860,121.218173,198.005871,-0.068428,-2.247121,32.025740,-235.635618,183.974878,5.079073,35.216889,12.989204,23.007833,1191.406033,1.174701,277642.817124,0.929476,60.565399,3.285326,6.040201,0.075061,0.053465,156.173545,120.629974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166605,74.656741,109.464252,124.700000,21.321684,31.873418,42.123940,15.205157,21.000000,14.283544,31.804668,1655.273437,35.327325,0.013393,75.317735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
32.956540,80.235979,199.019421,217.510393,67.866950,66.801188,54.377383,14.425591,197.931042,9.969374,80.535532,32.846283,210.466248,200.947204,206.527598,198.772019,121.221241,197.920494,-0.068402,-2.247141,32.025740,-235.626147,183.428785,5.103974,35.264525,12.919011,23.506230,1217.852442,-14.050532,277560.712733,0.928091,60.469010,3.219344,6.032347,0.075341,0.053091,156.087367,120.633829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199458,74.673740,109.434439,124.700000,21.308872,31.873418,42.123940,15.243058,21.000000,14.283544,31.804841,1669.921875,35.286504,0.013293,75.316814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
