OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, October 26, 2020
8:10:40 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.660339,59.137383,199.398717,165.439054,117.861997,118.191354,57.519876,14.421167,197.695681,3.680305,59.491150,50.496060,163.336209,200.360417,161.002468,196.878186,121.053141,194.586775,-0.066058,-1.973657,32.025740,-235.630734,205.532375,3.476435,39.890153,15.166195,97.049047,4753.388665,27.288349,443352.885915,0.949593,18.900050,2.239533,4.005016,0.076902,0.054555,125.907186,92.544484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.451223,73.660046,102.189024,32.620253,43.726901,31.873418,42.241088,58.626461,30.139241,33.367089,40.861074,1743.164062,39.880742,0.015460,78.030898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.698867,59.395576,199.305734,165.564591,117.920495,118.201269,57.542737,14.416173,197.645087,3.680629,59.844891,50.587066,163.311641,200.304384,160.964673,196.832446,121.078949,194.489549,-0.065798,-1.974282,32.025740,-235.639486,206.443190,3.476676,39.911321,15.188571,-49.977026,-2446.864319,27.275518,443346.709473,0.948637,18.882404,2.221973,4.001735,0.076154,0.053576,125.945334,92.596186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.466766,73.661070,102.166595,32.620253,43.715745,31.873418,42.241088,58.720905,30.139241,33.367089,40.854484,1739.501953,39.859880,0.015517,78.032279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.722116,59.561464,199.214421,165.712828,117.993721,118.208119,57.477141,14.418028,197.570780,3.680557,59.876029,50.639927,163.301999,200.410443,160.935828,196.892159,121.059626,194.492547,-0.065617,-1.976071,32.025740,-235.630280,207.838748,3.476472,39.905028,15.222053,96.976943,4753.388665,27.373155,443858.276991,0.953759,19.221388,2.227331,4.015251,0.076229,0.053836,125.889871,92.585941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.459419,73.662427,102.127269,32.620253,43.713632,31.873418,42.241088,58.703112,30.139241,33.367089,40.859400,1765.136719,39.853335,0.015703,78.048874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.702031,59.561464,199.174571,165.712828,118.013935,118.213089,57.500676,14.418599,197.631987,3.680166,59.904263,50.587543,163.315538,200.267059,160.933988,196.826723,121.058723,194.372320,-0.065795,-1.977237,32.025740,-235.633956,206.891692,3.476326,39.861377,15.199281,-72.480390,-3551.219886,27.368190,444195.632364,0.953301,19.439622,2.165575,4.010267,0.075160,0.053167,125.836757,92.613707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.449095,73.681063,102.097155,32.620253,43.709176,31.873418,42.241088,58.693715,30.139241,33.367089,40.861752,1772.460937,39.814894,0.015733,77.958398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.718480,59.620986,199.247379,165.772236,117.990047,118.210883,57.510609,14.415744,197.481222,3.680033,60.081439,50.586963,163.336874,200.240321,160.924176,196.717281,121.086077,194.367670,-0.065580,-1.977232,32.025740,-235.636974,209.336220,3.476049,39.856743,15.166141,96.621097,4733.190583,27.362755,444498.689857,0.954374,19.581410,2.186006,4.006556,0.076987,0.053927,125.804356,92.624965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.458594,73.701267,102.095097,32.620253,43.695708,31.873418,42.241088,58.705428,30.139241,33.367089,40.860752,1754.150391,39.790013,0.015502,77.905101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.672339,59.722672,199.292788,165.796055,117.954156,118.206354,57.533972,14.414603,197.518978,3.679545,60.244269,50.466755,163.369044,200.140865,160.922219,196.713206,121.122310,194.353959,-0.065601,-1.979004,32.025740,-235.634848,209.054934,3.475610,39.890045,15.201661,47.094313,2306.078605,27.369760,444534.394258,0.954447,19.602231,2.142439,4.007373,0.077252,0.054081,125.772220,92.667619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.471366,73.706554,102.089712,32.620253,43.698734,31.873418,42.241088,58.699438,30.139241,33.367089,40.857856,1757.812500,39.866011,0.015442,77.919480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.807990,59.818296,199.086085,165.843134,117.884635,118.201759,57.534594,14.414888,197.439833,3.679195,60.286493,50.555568,163.382545,200.141150,160.915455,196.710395,121.079739,194.321433,-0.065759,-1.979575,32.025740,-235.638320,207.645854,3.475469,39.830761,15.204221,-40.034680,-1960.366630,27.373085,444540.029528,0.954068,19.644702,2.113364,4.007511,0.077167,0.054223,125.768042,92.672987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.478006,73.712755,102.109019,32.620253,43.700894,31.873418,42.241088,58.725360,30.139241,33.367089,40.859492,1739.501953,39.789057,0.015605,77.960571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.756769,59.884435,198.935857,165.893296,117.832700,118.195675,57.485320,14.413461,197.481880,3.678782,60.392452,50.621715,163.378488,200.043044,160.945227,196.593579,121.059450,194.331106,-0.065523,-1.979578,32.025740,-235.641871,210.010230,3.475122,39.834439,15.182981,96.990743,4753.388665,27.407001,444636.845833,0.954875,19.794230,2.072058,4.012148,0.076464,0.054575,125.738108,92.655684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.487618,73.753314,102.054708,32.620253,43.686883,31.873418,42.241088,58.737503,30.139241,33.367089,40.860929,1750.488281,39.771694,0.015592,77.958798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.610773,59.884435,199.078716,165.893296,117.782252,118.188872,57.552014,14.416601,197.326812,3.678361,60.484922,50.500590,163.377427,200.025409,160.920474,196.583028,121.077014,194.287886,-0.065620,-1.979577,32.025740,-235.636117,208.175386,3.475130,39.798902,15.110409,23.459651,1148.394290,27.327684,444741.881427,0.952211,19.749298,2.102593,3.997071,0.077057,0.053853,125.713109,92.682704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505520,73.756276,102.034254,32.620253,43.664834,31.873418,42.241088,58.685814,30.139241,33.367089,40.862319,1746.826172,39.827660,0.015710,77.920153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.665751,59.948921,199.042052,165.932248,117.725365,118.183523,57.536520,14.408752,197.396760,3.678891,60.577686,50.481371,163.394322,200.032283,160.928018,196.619999,121.065105,194.214740,-0.065753,-1.979569,32.025740,-235.636942,206.037988,3.475176,39.825947,15.180060,-23.633960,-1157.238576,27.341246,444912.245489,0.954224,19.868475,2.126462,3.998167,0.078852,0.054079,125.739059,92.745584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500156,73.783567,102.025690,32.620253,43.660902,31.873418,42.241088,58.766399,30.139241,33.367089,40.863982,1761.474609,39.795927,0.015619,77.988937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.651221,60.027463,198.865701,165.973163,117.665866,118.178230,57.552323,14.413033,197.230085,3.679219,60.624537,50.518627,163.414552,199.907822,160.921234,196.446959,121.035511,194.179028,-0.065772,-1.977834,32.025740,-235.642789,208.503846,3.475365,39.805987,15.106045,97.103793,4753.388665,27.424251,444974.876866,0.956146,20.019881,2.092903,4.012812,0.077455,0.056176,125.773130,92.813243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497649,73.808747,102.023062,32.620253,43.643398,31.873418,42.241088,58.742834,30.139241,33.367089,40.863592,1761.474609,39.738950,0.015699,77.928225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.732538,60.092226,198.929478,166.009314,117.623775,118.171395,57.539824,14.411606,197.333912,3.679404,60.681130,50.584611,163.430774,200.007654,160.935998,196.498500,121.090652,194.143973,-0.065822,-1.976095,32.025740,-235.644869,205.485287,3.475592,39.791239,15.131288,-91.725434,-4491.084597,27.397825,445029.955268,0.955360,20.027312,2.077738,4.007632,0.075711,0.053498,125.778904,92.787306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522226,73.855121,102.018988,32.620253,43.625369,31.873418,42.241088,58.754462,30.139241,33.367089,40.866701,1768.798828,39.783179,0.015554,78.020270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.668286,60.092226,199.006527,166.009314,117.502627,118.163972,57.548024,14.413747,197.289146,3.679747,60.416762,50.660336,163.422390,199.918842,160.933982,196.512701,121.055661,194.163580,-0.065790,-1.977875,32.025740,-235.637665,205.383332,3.475861,39.853011,15.096561,97.096539,4753.388665,27.392384,445209.919062,0.955561,20.120929,2.094110,4.005253,0.076751,0.055664,125.704328,92.785140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515441,73.871493,101.989649,32.620253,43.621438,31.873418,42.241088,58.714765,30.139241,33.367089,40.869632,1750.488281,39.775480,0.015551,77.932896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.804633,60.133565,199.008787,166.045745,117.395319,118.150420,57.500782,14.418170,197.358618,3.679915,59.897693,50.664598,163.463933,200.050535,160.959478,196.550699,121.076441,194.124092,-0.065711,-1.979639,32.025740,-235.639938,207.400972,3.475963,39.854742,15.162625,-9.083987,-445.074545,27.363217,445085.172321,0.954160,20.101373,2.025988,3.999986,0.077161,0.053745,125.718385,92.813050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536925,73.892479,102.027270,32.620253,43.621409,31.873418,42.241088,58.753804,30.139241,33.367089,40.871968,1750.488281,39.821674,0.015470,78.022298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.789265,59.974826,199.104094,166.033414,117.410990,118.141277,57.558401,14.410179,197.361577,3.680166,59.577560,50.631428,163.459438,200.200239,160.972265,196.736488,121.064140,194.242613,-0.065633,-1.980245,32.025740,-235.641232,206.261964,3.476254,39.889432,15.117351,25.866945,1266.095343,27.399879,445193.675727,0.955320,20.167987,2.068241,4.006712,0.076146,0.053120,125.701076,92.814096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534441,73.890418,102.021506,32.620253,43.615755,31.873418,42.241088,58.683117,30.139241,33.367089,40.872988,1743.164062,39.824180,0.015653,77.935802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.819512,59.749678,199.160835,165.906747,117.456600,118.133681,57.558434,14.413747,197.394236,3.680491,59.399848,50.778591,163.456103,200.168309,161.013288,196.684317,121.110002,194.322740,-0.065738,-1.981989,32.025740,-235.634561,208.473396,3.476087,39.887341,15.162030,74.453598,3644.237870,27.334813,445036.827381,0.953224,20.068042,2.032838,3.995789,0.076428,0.053482,125.761140,92.811316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545681,73.880549,102.033552,32.620253,43.617897,31.873418,42.241088,58.693497,30.139241,33.367089,40.866935,1765.136719,39.822269,0.015616,77.987267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.876975,59.593705,199.042700,165.801380,117.455662,118.127218,57.562326,14.416743,197.503794,3.680852,59.145489,50.767943,163.473317,200.252280,161.015887,196.759514,121.078912,194.405562,-0.065454,-1.982002,32.025740,-235.635321,209.346845,3.475854,39.942063,15.137761,-32.961142,-1613.221177,27.336840,444804.326365,0.952119,19.925214,2.089021,3.998936,0.076006,0.053694,125.778910,92.805497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.550622,73.868948,102.058987,32.620253,43.620067,31.873418,42.241088,58.708579,30.139241,33.367089,40.856646,1757.812500,39.891866,0.015682,77.975155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.764118,59.593705,199.324327,165.801380,117.512616,118.128007,57.470548,14.415031,197.596549,3.680787,58.994227,50.622473,163.457630,200.297353,161.012563,196.807347,121.046682,194.464738,-0.065179,-1.980848,32.025740,-235.633603,205.913088,3.476149,39.904055,15.197009,42.673135,2091.891749,27.308169,444302.003328,0.950854,19.668754,2.072814,3.997647,0.076073,0.054260,125.766321,92.840126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.577226,73.815728,102.050067,32.620253,43.623126,31.873418,42.241088,58.644084,30.139241,33.367089,40.848181,1750.488281,39.916352,0.015471,77.960120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.853182,59.415691,199.277458,165.703020,117.577516,118.128747,57.497451,14.417172,197.654748,3.681156,59.053894,50.647517,163.454754,200.292950,161.031861,196.804761,121.049386,194.538541,-0.065150,-1.980866,32.025740,-235.634566,209.816844,3.476767,39.918046,15.133686,82.524210,4043.549593,27.255131,444060.649919,0.949140,19.453342,2.134548,3.990673,0.075475,0.053901,125.776807,92.872011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.569070,73.777860,102.072025,32.620253,43.624255,31.873418,42.241088,58.702874,30.139241,33.367089,40.838051,1761.474609,39.896338,0.015505,77.921807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.819964,59.350935,199.263683,165.626799,117.688987,118.131787,57.539474,14.413461,197.560820,3.681290,59.106281,50.640558,163.390743,200.296438,161.001507,196.859723,121.073853,194.467739,-0.065415,-1.980280,32.025740,-235.640564,208.659601,3.476966,39.883969,15.170955,-89.665238,-4390.239497,27.337367,444238.204060,0.953033,19.570133,2.188666,4.005383,0.077987,0.054628,125.726721,92.898065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572497,73.741617,102.073816,32.620253,43.620420,31.873418,42.241088,58.654419,30.139241,33.367089,40.833588,1761.474609,39.875116,0.015617,77.927594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.754381,59.361958,199.282226,165.605222,117.800474,118.139375,57.541810,14.415744,197.642207,3.681665,59.414745,50.615065,163.390256,200.328657,161.015306,196.796326,121.023735,194.528952,-0.065350,-1.978533,32.025740,-235.630276,206.769243,3.477538,39.869851,15.138392,97.086054,4753.388665,27.276063,443885.174005,0.950273,19.299932,2.213252,3.997287,0.077068,0.053753,125.689702,92.900495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600984,73.712988,102.065424,32.620253,43.614799,31.873418,42.241088,58.672026,30.139241,33.367089,40.826239,1757.812500,39.851027,0.015485,77.950633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.801417,59.361958,199.179770,165.605222,117.912745,118.146979,57.534255,14.418028,197.583692,3.682413,59.762701,50.543439,163.387595,200.196637,160.994967,196.828108,120.998656,194.549518,-0.065121,-1.977371,32.025740,-235.634037,210.281071,3.478173,39.858005,15.188246,67.350751,3297.964276,27.286271,443769.493638,0.950136,19.269544,2.162605,3.999675,0.075977,0.054679,125.653051,92.842293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.582700,73.677419,102.046212,32.620253,43.609103,31.873418,42.241088,58.706601,30.139241,33.367089,40.821744,1750.488281,39.754024,0.015491,77.904734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.619162,59.512689,199.185362,165.641651,117.991401,118.150086,57.496645,14.415031,197.509763,3.682644,60.058104,50.551975,163.374532,200.204764,160.965700,196.723576,121.051633,194.505875,-0.065124,-1.976197,32.025740,-235.637851,205.284600,3.478875,39.807448,15.131847,-89.972157,-4408.548550,27.321991,443988.153927,0.951564,19.348473,2.235358,4.005320,0.076690,0.053049,125.668751,92.844427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570741,73.662198,102.037127,32.620253,43.600338,31.873418,42.241088,58.684055,30.139241,33.367089,40.822819,1761.474609,39.786280,0.015543,77.952585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.739341,59.706137,199.101703,165.753741,118.027342,118.153166,57.560732,14.415459,197.549743,3.683737,60.272947,50.633460,163.353738,200.136323,160.971919,196.749592,121.045086,194.439048,-0.064961,-1.974426,32.025740,-235.637586,207.001948,3.479959,39.875837,15.175444,97.117980,4753.388665,27.291085,444032.398242,0.950761,19.299765,2.268042,3.999480,0.077265,0.054534,125.700429,92.828377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572624,73.645483,102.061234,32.620253,43.595221,31.873418,42.241088,58.783828,30.139241,33.367089,40.819096,1768.798828,39.825136,0.015591,77.937166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.711252,59.814714,199.033114,165.869196,118.130580,118.156235,57.474051,14.418599,197.527713,3.684801,59.937089,50.723016,163.372565,200.160238,160.970871,196.689821,121.059392,194.370688,-0.065150,-1.972715,32.025740,-235.633793,207.303179,3.480957,39.867489,15.112609,29.890269,1465.169965,27.392105,444315.985664,0.955633,19.639426,2.198928,4.014283,0.076699,0.053248,125.597742,92.839099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.574785,73.631110,102.059848,32.620253,43.584697,31.873418,42.241088,58.724255,30.139241,33.367089,40.823994,1768.798828,39.808566,0.015551,77.969316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.882002,59.671140,199.211975,165.887411,118.292569,118.172999,57.526229,14.411321,197.552306,3.686231,59.569169,50.607230,163.396904,200.221829,160.991894,196.836884,121.100514,194.384304,-0.064940,-1.969201,32.025740,-235.641071,204.959957,3.482576,39.937772,15.145460,-44.248066,-2166.997369,27.341948,444529.461516,0.952548,19.708233,2.180759,4.002902,0.076294,0.053856,125.533043,92.875067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587604,73.633553,102.032259,32.620253,43.602978,31.873418,42.241088,58.626371,30.139241,33.367089,40.825839,1757.812500,39.859448,0.015458,77.945025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.911830,59.671140,199.182554,165.887411,118.262351,118.183700,57.426678,14.412748,197.591323,3.688040,59.556702,50.543844,163.380371,200.205916,160.982458,196.784691,121.070018,194.365163,-0.064796,-1.969188,32.025740,-235.639154,207.602271,3.483891,39.816517,15.135020,-61.244225,-3004.563881,27.358250,444698.319929,0.954877,19.845921,2.141165,4.003784,0.076730,0.054479,125.512820,92.922795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.581759,73.635166,102.016310,32.620253,43.591411,31.873418,42.241088,58.644895,30.139241,33.367089,40.818392,1768.798828,39.854129,0.015467,77.907700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.753182,59.599768,199.207218,165.801100,118.072032,118.185268,57.528392,14.417742,197.454291,3.689691,59.921431,50.498321,163.432369,200.251971,160.969935,196.682283,121.047823,194.368525,-0.064710,-1.969207,32.025740,-235.634322,207.387654,3.485251,39.812442,15.090467,97.063415,4753.388665,27.286344,444296.975677,0.950194,19.525578,2.105081,3.993664,0.076341,0.054207,125.490336,92.858679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.569606,73.644541,102.011239,32.620253,43.580355,31.873418,42.241088,58.624488,30.139241,33.367089,40.813063,1750.488281,39.812605,0.015523,77.917255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.736533,59.750505,199.263988,165.812309,117.807009,118.175360,57.496797,14.415602,197.401975,3.691122,60.351981,50.486109,163.418266,200.024573,161.002037,196.679816,121.024954,194.285744,-0.064683,-1.968073,32.025740,-235.633849,204.776279,3.487010,39.815399,15.142449,88.027378,4313.244848,27.271453,444379.251655,0.951302,19.494746,2.128496,3.990688,0.076308,0.053021,125.536568,92.832656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586351,73.654202,101.990283,32.620253,43.580292,31.873418,42.241088,58.706714,30.139241,33.367089,40.810005,1754.150391,39.770125,0.015418,77.975854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.642612,59.962149,199.030431,165.918237,117.537796,118.156319,57.552384,14.417457,197.514641,3.692547,60.611381,50.491213,163.400174,200.060291,160.988406,196.641253,121.072488,194.225568,-0.064683,-1.968102,32.025740,-235.632647,210.113589,3.488580,39.862982,15.139474,-95.708326,-4685.073371,27.344700,444467.470725,0.952782,19.587525,2.151935,4.003909,0.075947,0.053520,125.484874,92.839278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565926,73.642528,101.958042,32.620253,43.581039,31.873418,42.241088,58.715360,30.139241,33.367089,40.813665,1750.488281,39.806907,0.015621,77.921091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.746767,59.962149,199.050839,165.918237,117.325134,118.136489,57.525036,14.414032,197.323426,3.693599,60.609342,50.409006,163.406352,200.153381,160.965650,196.622019,121.066265,194.232590,-0.064610,-1.968099,32.025740,-235.638686,207.329612,3.490057,39.788246,15.156981,-15.668696,-767.371999,27.368040,444725.656799,0.953958,19.755511,2.144172,4.006391,0.076082,0.054295,125.500898,92.830431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.566125,73.628264,101.915689,32.620253,43.551235,31.873418,42.241088,58.769068,30.139241,33.367089,40.820651,1761.474609,39.777626,0.015602,77.948715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.599952,60.069352,198.898254,166.034535,117.179462,118.113624,57.519064,14.413033,197.352663,3.694979,60.626216,50.443743,163.467052,199.990106,160.964862,196.548495,121.054319,194.219185,-0.064657,-1.968122,32.025740,-235.634621,208.767837,3.491359,39.839344,15.121119,97.047677,4753.388665,27.402607,444952.239895,0.955400,20.064547,2.074362,4.009266,0.076316,0.054174,125.484719,92.843966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568573,73.645578,101.883488,32.620253,43.547485,31.873418,42.241088,58.716015,30.139241,33.367089,40.824593,1750.488281,39.771315,0.015654,77.958943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.668715,60.120061,199.022068,166.085819,117.147054,118.095675,57.549457,14.414175,197.368678,3.696023,60.559435,50.637048,163.451824,199.949697,160.963502,196.536109,120.961408,194.185230,-0.064594,-1.968109,32.025740,-235.639850,210.221581,3.492507,39.852849,15.222107,-25.577569,-1252.125968,27.349966,444799.511543,0.953495,19.956552,2.083186,4.001282,0.076083,0.054664,125.477993,92.810324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535972,73.600287,101.847387,32.620253,43.534964,31.873418,42.241088,58.798495,30.139241,33.367089,40.825123,1743.164062,39.818446,0.015527,77.944223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.767398,60.079825,198.985299,166.105997,117.152977,118.081120,57.504547,14.414746,197.415338,3.697126,60.365216,50.657112,163.465755,200.076555,160.996273,196.533420,120.992352,194.166048,-0.064631,-1.969234,32.025740,-235.634542,206.481248,3.493509,39.897456,15.193637,6.305864,308.938749,27.408711,445033.845745,0.956782,20.216035,2.090169,4.010049,0.076277,0.053723,125.565315,92.778810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543503,73.575975,101.838993,32.620253,43.529696,31.873418,42.241088,58.764459,30.139241,33.367089,40.827912,1739.501953,39.817094,0.015658,77.950897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.786391,59.946992,199.187045,166.066202,117.242392,118.070455,57.532382,14.415174,197.609603,3.698556,59.719572,50.681093,163.522827,200.139636,161.027566,196.725348,120.989888,194.417214,-0.064526,-1.969216,32.025740,-235.639505,208.910783,3.495225,39.892281,15.187525,97.070148,4753.388665,27.387728,445193.144784,0.954805,20.195377,2.170509,4.006991,0.076473,0.054153,125.656018,92.749595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545672,73.535990,101.794074,32.620253,43.528641,31.873418,42.241088,58.692595,30.139241,33.367089,40.827342,1754.150391,39.828850,0.015712,77.945331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.835759,59.946992,199.140650,166.066202,117.349730,118.066647,57.499410,14.418313,197.500624,3.700106,59.650459,50.723218,163.549076,200.156353,161.033590,196.783900,120.959864,194.349507,-0.064628,-1.969807,32.025740,-235.640122,209.235672,3.496479,39.868120,15.096958,25.241361,1236.742735,27.329984,444918.363836,0.953250,20.052856,2.132462,3.998306,0.075671,0.053988,125.707983,92.763066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554389,73.533106,101.802208,32.620253,43.525620,31.873418,42.241088,58.703498,30.139241,33.367089,40.822371,1754.150391,39.909482,0.015711,77.931736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.789814,59.783023,199.209162,165.962794,117.473086,118.067346,57.444679,14.415031,197.569255,3.701560,59.377369,50.798068,163.532936,200.176464,161.041841,196.731236,120.975347,194.288928,-0.064725,-1.971611,32.025740,-235.638177,205.388532,3.497915,39.897798,15.200597,-87.704230,-4301.309812,27.327710,444670.006749,0.951968,19.900355,2.227882,4.000833,0.075866,0.054346,125.735082,92.762474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.552294,73.532257,101.754017,32.620253,43.521810,31.873418,42.241088,58.677168,30.139241,33.367089,40.815495,1761.474609,39.857951,0.015579,77.913036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.847770,59.660668,199.403742,165.891054,117.652339,118.068847,57.519967,14.413604,197.649383,3.702795,59.008959,50.734752,163.510012,200.418942,161.042913,196.921634,120.970037,194.484532,-0.064864,-1.969864,32.025740,-235.639278,209.538191,3.499052,39.944786,15.152600,97.049201,4753.388665,27.298795,444678.698126,0.951447,19.849258,2.232857,3.995939,0.075213,0.053798,125.746166,92.733959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526107,73.510708,101.698985,32.620253,43.520543,31.873418,42.241088,58.700221,30.139241,33.367089,40.813837,1765.136719,39.919164,0.015562,77.960554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.828154,59.460883,199.393421,165.810347,117.871605,118.073544,57.512795,14.414888,197.742029,3.703848,59.055220,50.647995,163.521438,200.424153,161.057755,197.019402,121.018519,194.422642,-0.064731,-1.969316,32.025740,-235.634889,205.744728,3.500292,39.933733,15.210153,32.081824,1571.536844,27.314709,444434.863900,0.952910,19.732841,2.194956,4.001002,0.075534,0.053516,125.820910,92.731454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533355,73.521650,101.643694,32.620253,43.540759,31.873418,42.241088,58.667825,30.139241,33.367089,40.806728,1768.798828,39.932597,0.015507,77.952568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.776206,59.460883,199.308778,165.810347,118.014790,118.080366,57.543496,14.415316,197.783806,3.704875,59.290642,50.652160,163.507256,200.503265,161.078121,196.995220,121.055706,194.536686,-0.064896,-1.969341,32.025740,-235.638055,205.876010,3.501330,39.892389,15.159776,-19.917942,-975.165217,27.296737,444218.008747,0.950150,19.550507,2.272631,4.000254,0.076942,0.053936,125.794007,92.703956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535499,73.570065,101.621673,32.620253,43.555415,31.873418,42.241088,58.675869,30.139241,33.367089,40.795742,1754.150391,39.848341,0.015464,77.923511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.846049,59.400260,199.364337,165.714509,118.096014,118.085886,57.494798,14.413604,197.671447,3.706070,59.558782,50.719646,163.458818,200.397676,161.034809,196.990574,121.031244,194.444375,-0.064788,-1.969343,32.025740,-235.643688,208.867935,3.502049,39.884438,15.230690,97.006734,4753.388665,27.290236,443835.861449,0.950214,19.371019,2.201258,4.001622,0.076914,0.054535,125.740825,92.666989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518827,73.571634,101.589077,32.620253,43.531998,31.873418,42.241088,58.700235,30.139241,33.367089,40.789231,1743.164062,39.803391,0.015429,77.931430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.693743,59.495880,199.378567,165.727960,118.162221,118.090975,57.557066,14.416458,197.665639,3.707136,59.990966,50.428325,163.434433,200.289292,161.049831,196.879506,121.070038,194.442169,-0.064673,-1.967618,32.025740,-235.636260,205.685603,3.503331,39.863775,15.118883,-84.957601,-4158.470138,27.308569,443826.520774,0.950852,19.424792,2.206247,4.004097,0.078314,0.053929,125.681223,92.667017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.510101,73.567485,101.548691,32.620253,43.538413,31.873418,42.241088,58.661922,30.139241,33.367089,40.784649,1765.136719,39.836549,0.015568,77.959344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.740531,59.689052,199.339484,165.824078,118.210111,118.093850,57.545577,14.415174,197.617448,3.708536,60.292891,50.503387,163.440555,200.254637,161.063114,196.784184,121.059121,194.441374,-0.064814,-1.967029,32.025740,-235.635584,206.262227,3.504723,39.858420,15.109183,-5.570907,-272.736953,27.277006,443745.709943,0.950082,19.291881,2.196572,3.999602,0.075804,0.053367,125.676594,92.668278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533460,73.590759,101.541136,32.620253,43.536526,31.873418,42.241088,58.744309,30.139241,33.367089,40.783045,1750.488281,39.783486,0.015648,77.957810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.587929,59.899868,199.222115,165.968679,118.227001,118.097631,57.510949,14.415887,197.562920,3.709176,60.576169,50.413297,163.459480,200.299191,161.052767,196.782452,121.026870,194.378913,-0.064552,-1.967025,32.025740,-235.632257,208.698901,3.505474,39.805302,15.117657,97.033986,4753.388665,27.360193,443957.735695,0.952536,19.545240,2.156962,4.012146,0.076218,0.054235,125.648782,92.697232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534902,73.606658,101.538992,32.620253,43.532986,31.873418,42.241088,58.720756,30.139241,33.367089,40.787802,1746.826172,39.784135,0.015500,77.914536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.595394,59.899868,199.049127,165.968679,118.243141,118.099977,57.567961,14.414746,197.414848,3.709635,60.953190,50.307871,163.490935,200.118924,161.021901,196.749693,121.068342,194.385607,-0.064586,-1.965248,32.025740,-235.631112,205.844439,3.505850,39.801516,15.152149,-97.349501,-4764.121980,27.349926,444247.835251,0.952252,19.689915,2.167584,4.007587,0.077721,0.054052,125.633155,92.732355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539839,73.604552,101.526950,32.620253,43.509448,31.873418,42.241088,58.806760,30.139241,33.367089,40.794284,1765.136719,39.807682,0.015624,77.996634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.573522,60.117856,199.016988,166.087501,118.211572,118.097745,57.510601,14.412177,197.431074,3.710039,61.255618,50.304490,163.509544,199.977962,161.050715,196.714203,121.080158,194.224532,-0.064814,-1.964649,32.025740,-235.636947,210.167209,3.506286,39.737815,15.114826,97.033397,4753.388665,27.429518,444791.817654,0.956613,20.059035,2.176731,4.017553,0.076105,0.054427,125.675706,92.770818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.550055,73.629193,101.521018,32.620253,43.496686,31.873418,42.241088,58.808485,30.139241,33.367089,40.802123,1765.136719,39.679901,0.015702,77.975360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.570896,60.353766,198.940291,166.211650,118.022011,118.085775,57.526599,14.412748,197.378691,3.710198,61.188910,50.491864,163.493703,200.013540,160.995726,196.522622,121.054627,194.157847,-0.064599,-1.965823,32.025740,-235.638174,208.602272,3.506471,39.773821,15.107235,-15.155811,-742.233378,27.409423,444699.411814,0.955527,20.051283,2.137735,4.013460,0.076698,0.055246,125.709535,92.751744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516360,73.586943,101.493327,32.620253,43.485046,31.873418,42.241088,58.828096,30.139241,33.367089,40.803023,1765.136719,39.750869,0.015528,78.037598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.661320,60.412745,198.994251,166.334400,117.891228,118.078069,57.546159,14.417600,197.390898,3.710068,60.924160,50.537650,163.569532,200.113271,161.037187,196.569359,121.079036,194.222772,-0.064578,-1.965797,32.025740,-235.636099,207.385880,3.506765,39.831771,15.099320,87.073014,4262.822297,27.433420,445013.347005,0.957477,20.291987,2.066309,4.014582,0.077156,0.053496,125.794622,92.734501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.559187,73.578380,101.502265,32.620253,43.471581,31.873418,42.241088,58.836217,30.139241,33.367089,40.814435,1750.488281,39.843635,0.015542,78.012411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.614016,60.412745,198.946715,166.334400,117.811814,118.068949,57.543205,14.419598,197.288623,3.710108,60.621050,50.804259,163.583466,199.988164,161.035371,196.587003,121.095671,194.180368,-0.064691,-1.964637,32.025740,-235.637041,208.827917,3.507175,39.879335,15.119658,97.088408,4753.388665,27.443103,445387.830612,0.957766,20.530626,2.067151,4.013248,0.076135,0.053974,125.833778,92.709234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537694,73.568947,101.484450,32.620253,43.472964,31.873418,42.241088,58.794834,30.139241,33.367089,40.819616,1750.488281,39.785523,0.015547,77.962924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.787862,60.326482,199.155643,166.322909,117.796754,118.061215,57.484987,14.416030,197.448166,3.709899,60.038248,50.693483,163.606687,200.101886,161.028208,196.607556,121.117568,194.267236,-0.064689,-1.964670,32.025740,-235.637015,205.206141,3.506967,39.878343,15.140303,-95.391663,-4675.046985,27.407549,445314.784772,0.955613,20.495733,2.066779,4.007027,0.075755,0.053402,125.893756,92.694653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524402,73.542067,101.494022,32.620253,43.456030,31.873418,42.241088,58.823308,30.139241,33.367089,40.819364,1757.812500,39.865975,0.015657,77.903328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.742286,60.093880,199.146919,166.239114,117.785162,118.052561,57.558333,14.412748,197.524968,3.709619,59.876128,50.716840,163.612489,200.166492,161.078015,196.590910,121.070684,194.283216,-0.064704,-1.965230,32.025740,-235.638827,207.999237,3.506706,39.853029,15.148399,97.113932,4753.388665,27.423588,445283.421828,0.956589,20.544825,2.034447,4.009889,0.077549,0.055832,125.911394,92.728305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532065,73.552595,101.507334,32.620253,43.468266,31.873418,42.241088,58.734281,30.139241,33.367089,40.821858,1765.136719,39.803301,0.015666,77.964569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.715171,59.958567,199.143969,166.096188,117.753905,118.043412,57.450660,14.417600,197.424239,3.709210,60.087042,50.632676,163.607424,200.115234,161.107899,196.626402,121.105827,194.300801,-0.064518,-1.966921,32.025740,-235.635118,208.756577,3.506101,39.868228,15.229049,96.932264,4753.388665,27.352016,444921.166905,0.953605,20.278322,2.044706,4.000084,0.075591,0.054229,125.845833,92.764575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521900,73.559408,101.496829,32.620253,43.466607,31.873418,42.241088,58.761421,30.139241,33.367089,40.814226,1754.150391,39.783810,0.015560,77.953045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.653065,59.997424,199.076624,166.060598,117.707212,118.033453,57.504287,14.413033,197.475895,3.708789,60.130891,50.699257,163.585053,200.151728,161.114409,196.607819,121.107064,194.350757,-0.064510,-1.968062,32.025740,-235.641155,205.161049,3.505816,39.882959,15.149481,-97.010481,-4752.787804,27.352511,444679.630524,0.952693,20.092925,2.097506,4.003574,0.076588,0.053966,125.790950,92.735138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.511665,73.554995,101.494092,32.620253,43.458330,31.873418,42.241088,58.775044,30.139241,33.367089,40.808914,1750.488281,39.811072,0.015496,77.909388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.664477,59.997424,199.019871,166.060598,117.687788,118.025088,57.541793,14.409323,197.447342,3.708119,60.111239,50.530023,163.580379,200.111047,161.113857,196.684457,121.028304,194.273588,-0.064592,-1.969782,32.025740,-235.642742,207.791700,3.505030,39.838298,15.159433,97.086025,4753.388665,27.352554,444382.909841,0.954634,19.985712,2.068871,4.005698,0.076598,0.055387,125.790509,92.720132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501519,73.529595,101.465627,32.620253,43.467655,31.873418,42.241088,58.812073,30.139241,33.367089,40.810230,1761.474609,39.830815,0.015593,78.039703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.725229,59.996322,199.218247,166.076011,117.677024,118.025840,57.518909,14.418313,197.309402,3.707496,60.361516,50.484759,163.599975,200.078978,161.088021,196.672912,121.026471,194.230342,-0.064421,-1.971521,32.025740,-235.630974,206.624969,3.504039,39.845095,15.088448,-20.182369,-988.533732,27.376533,444458.209241,0.955073,20.088977,2.086118,4.009352,0.077185,0.054017,125.794921,92.728748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.494583,73.520205,101.468957,32.620253,43.437896,31.873418,42.241088,58.807099,30.139241,33.367089,40.810167,1765.136719,39.814137,0.015639,77.961364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.604701,60.093053,199.117425,166.093386,117.688002,118.024307,57.534041,14.410036,197.364866,3.706350,60.570929,50.660037,163.593646,200.032095,161.107614,196.546639,121.027427,194.184683,-0.064599,-1.973277,32.025740,-235.644969,205.530870,3.503517,39.880850,15.201841,54.014572,2644.941392,27.363341,444593.901243,0.954141,20.077136,2.136321,4.007288,0.076121,0.054077,125.832892,92.771360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516610,73.500832,101.478338,32.620253,43.441883,31.873418,42.241088,58.778279,30.139241,33.367089,40.810138,1754.150391,39.818176,0.015534,78.014593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.768383,60.121163,199.078232,166.164288,117.682130,118.022746,57.550423,14.418313,197.358107,3.705386,60.281929,50.730690,163.609984,200.134433,161.096931,196.668349,121.008098,194.204713,-0.064547,-1.975007,32.025740,-235.637345,210.089971,3.502622,39.912006,15.174561,97.100587,4753.388665,27.354027,444544.590682,0.953243,20.013043,2.122147,4.006382,0.076093,0.054087,125.831583,92.769599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.504412,73.473800,101.462987,32.620253,43.437015,31.873418,42.241088,58.846048,30.139241,33.367089,40.814421,1754.150391,39.883644,0.015497,77.963401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
