OSU 80 Ton Compressor Load Stand
49.746093,60.121163,199.020350,166.164288,117.703405,118.017438,57.481048,14.413604,197.436914,3.704267,59.856805,50.631929,163.608624,200.194176,161.080906,196.700636,121.094050,194.353940,-0.064673,-1.977920,32.025740,-235.642218,206.369484,3.501267,39.884889,15.225695,-85.515430,-4191.310185,27.409531,444790.101869,0.955769,20.234804,2.104287,4.014084,0.076675,0.053678,125.827879,92.802127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497931,73.471887,101.452780,32.620253,43.428632,31.873418,42.241088,58.762896,30.139241,33.367089,40.816313,1757.812500,39.825839,0.015626,77.974584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.823069,59.949472,199.184905,166.126455,117.724506,118.009069,57.517677,14.415459,197.499731,3.702429,59.649660,50.703957,163.632718,200.123400,161.105070,196.740302,121.097742,194.322167,-0.064856,-1.978524,32.025740,-235.638076,209.303139,3.499549,39.951637,15.169134,71.689357,3511.424582,27.328529,444726.118955,0.952103,20.093174,2.131032,4.000094,0.075365,0.053157,125.824928,92.825334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520024,73.491837,101.443347,32.620253,43.415770,31.873418,42.241088,58.776362,30.139241,33.367089,40.810462,1765.136719,39.920120,0.015579,78.025938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.795610,59.792117,199.155481,165.990257,117.803214,118.004371,57.528991,14.411606,197.473978,3.700318,59.436008,50.686785,163.585235,200.253523,161.113089,196.690000,121.069533,194.398302,-0.065072,-1.978523,32.025740,-235.641275,209.090606,3.497766,39.920949,15.210928,97.064426,4753.388665,27.332259,444534.159634,0.953678,20.116264,2.100311,4.000723,0.076941,0.054854,125.880635,92.748133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.489888,73.403123,101.441330,32.620253,43.421109,31.873418,42.241088,58.790476,30.139241,33.367089,40.803737,1746.826172,39.889198,0.015549,77.994836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.727710,59.707515,199.298118,165.909549,117.877970,118.004370,57.559442,14.414032,197.626439,3.698928,59.475113,50.499321,163.595867,200.223559,161.123751,196.791028,121.088214,194.405136,-0.065208,-1.978505,32.025740,-235.633949,207.691988,3.496191,39.879588,15.129359,-50.837644,-2488.277653,27.296000,444163.544728,0.950953,19.864870,2.084862,3.997845,0.076930,0.054878,125.902342,92.765796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516579,73.439640,101.473628,32.620253,43.417366,31.873418,42.241088,58.750935,30.139241,33.367089,40.802149,1750.488281,39.852632,0.015464,77.928736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.839893,59.651299,199.186729,165.862750,117.991147,118.014985,57.475009,14.415316,197.560551,3.697646,59.559051,50.606027,163.571412,200.204395,161.124038,196.830938,121.040112,194.321045,-0.065192,-1.978478,32.025740,-235.635115,208.946332,3.495015,39.869310,15.166087,8.434065,413.416598,27.292801,443995.469263,0.950908,19.735934,2.141241,3.999459,0.075962,0.054302,125.836552,92.751312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498235,73.392430,101.494101,32.620253,43.427689,31.873418,42.241088,58.787773,30.139241,33.367089,40.796791,1761.474609,39.850252,0.015624,77.910104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.697631,59.651299,199.172646,165.862750,118.075726,118.020200,57.494421,14.413461,197.533036,3.696511,59.699090,50.527014,163.571353,200.257668,161.119843,196.779863,121.030970,194.458761,-0.065169,-1.980171,32.025740,-235.640727,209.367221,3.493886,39.889883,15.147551,97.006099,4753.388665,27.332838,443884.128996,0.951618,19.721664,2.125086,4.007788,0.075564,0.053451,125.841093,92.744303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.500657,73.414268,101.493162,32.620253,43.422579,31.873418,42.241088,58.728049,30.139241,33.367089,40.792195,1761.474609,39.876595,0.015614,77.911672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.703399,59.666455,199.152662,165.845656,118.104975,118.025568,57.504242,14.411606,197.574165,3.695364,59.876066,50.541890,163.558435,200.225550,161.129821,196.831954,121.017368,194.454947,-0.065145,-1.980735,32.025740,-235.637518,206.391471,3.492881,39.863775,15.232980,-43.169341,-2114.976410,27.265862,443845.009341,0.950601,19.549288,2.142078,3.996532,0.076473,0.053467,125.861071,92.750877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497149,73.425650,101.493269,32.620253,43.409106,31.873418,42.241088,58.804048,30.139241,33.367089,40.790129,1757.812500,39.817978,0.015479,77.947701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.738997,59.736450,199.121052,165.861069,118.083097,118.034717,57.570677,14.414746,197.451784,3.694580,60.141648,50.473232,163.529610,200.119742,161.109561,196.728343,121.011437,194.351653,-0.065208,-1.979437,32.025740,-235.637646,208.274199,3.492155,39.820358,15.138662,97.134759,4753.388665,27.333984,444015.304017,0.953313,19.696627,2.202167,4.007689,0.076678,0.053807,125.826333,92.743948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.505902,73.410816,101.534827,32.620253,43.402222,31.873418,42.241088,58.804150,30.139241,33.367089,40.787581,1746.826172,39.864911,0.015518,78.021659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.680401,59.865971,199.108899,165.914593,118.056258,118.042402,57.482347,14.416886,197.470269,3.693700,60.384307,50.440449,163.557139,200.138731,161.089799,196.697399,121.006373,194.320819,-0.065266,-1.978151,32.025740,-235.636159,205.524667,3.491446,39.822593,15.159343,-96.976432,-4752.933114,27.331839,444083.951402,0.953111,19.705804,2.214357,4.006822,0.076079,0.053844,125.693080,92.717706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.485348,73.398598,101.520449,32.620253,43.394339,31.873418,42.241088,58.789492,30.139241,33.367089,40.788153,1746.826172,39.800272,0.015549,77.926452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.688577,59.865971,199.001901,165.914593,117.931948,118.046952,57.553584,14.412890,197.275542,3.692820,60.545106,50.387884,163.537705,200.044437,161.068806,196.661296,120.996504,194.246630,-0.065397,-1.978125,32.025740,-235.640481,206.337281,3.490472,39.823874,15.122074,97.105919,4753.388665,27.319177,444204.797882,0.951512,19.738903,2.182078,4.003319,0.075876,0.055350,125.624406,92.751169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.512369,73.376346,101.547179,32.620253,43.383494,31.873418,42.241088,58.823641,30.139241,33.367089,40.791581,1761.474609,39.769133,0.015639,77.935478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.650290,60.006518,198.888791,165.993060,117.694928,118.046164,57.567958,14.410750,197.337305,3.691146,60.648259,50.481257,163.539663,199.957723,161.091071,196.509704,120.979874,194.163522,-0.065302,-1.978131,32.025740,-235.640335,207.139350,3.489203,39.839849,15.162372,13.774532,674.102636,27.358314,444494.704925,0.954600,19.929167,2.175732,4.007796,0.078657,0.054471,125.591094,92.719458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.508315,73.339655,101.555795,32.620253,43.381147,31.873418,42.241088,58.826152,30.139241,33.367089,40.796121,1746.826172,39.832600,0.015662,78.045644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.649860,60.129155,198.908359,166.063120,117.511468,118.039324,57.523059,14.414746,197.343099,3.689808,60.523052,50.507019,163.575555,200.131520,161.075185,196.587855,120.976564,194.250934,-0.065329,-1.978078,32.025740,-235.637483,206.389552,3.487702,39.851442,15.157198,54.496772,2669.062843,27.344788,444525.698003,0.953282,19.920689,2.158144,4.004983,0.077414,0.053857,125.661855,92.757264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.501159,73.344922,101.551613,32.620253,43.351126,31.873418,42.241088,58.853869,30.139241,33.367089,40.801011,1757.812500,39.847313,0.015524,78.009726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.667656,60.145415,199.122168,166.125053,117.314988,118.033952,57.559956,14.412748,197.337995,3.688552,60.322877,50.569672,163.587315,199.981314,161.088483,196.533541,120.978423,194.168948,-0.065129,-1.978072,32.025740,-235.638500,205.856799,3.486734,39.858672,15.115475,-3.556462,-174.071501,27.363013,444807.022698,0.954201,20.100949,2.144007,4.005793,0.076011,0.055018,125.731908,92.766457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520389,73.337223,101.569518,32.620253,43.356339,31.873418,42.241088,58.859437,30.139241,33.367089,40.801997,1754.150391,39.808656,0.015664,78.067396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.668289,60.062738,198.931515,166.109920,117.156128,118.026956,57.490939,14.417314,197.261987,3.687313,60.117978,50.661467,163.586825,200.053441,161.093254,196.607211,120.977457,194.316350,-0.064904,-1.978046,32.025740,-235.636711,209.734755,3.485499,39.839939,15.112933,-33.459945,-1639.667586,27.373222,444978.387490,0.955209,20.224032,2.179677,4.006222,0.075455,0.053868,125.773425,92.794556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535190,73.306923,101.559328,32.620253,43.358645,31.873418,42.241088,58.856228,30.139241,33.367089,40.803709,1761.474609,39.797820,0.015572,77.966725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.773073,60.062738,199.023667,166.109920,117.072523,118.020136,57.521742,14.414888,197.390638,3.686439,59.916214,50.606411,163.614943,200.016008,161.085739,196.536823,121.011596,194.246506,-0.064691,-1.978025,32.025740,-235.634726,206.077409,3.484774,39.894841,15.123391,97.052195,4753.388665,27.385785,444961.314732,0.954218,20.221830,2.147466,4.009091,0.076944,0.053777,125.745045,92.745728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.514460,73.283781,101.528187,32.620253,43.339606,31.873418,42.241088,58.860428,30.139241,33.367089,40.801346,1757.812500,39.859790,0.015612,77.902876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.649704,59.960220,199.013631,166.053872,117.070654,118.016088,57.495195,14.409180,197.390323,3.685561,59.868756,50.533454,163.607645,200.028948,161.120526,196.626131,121.035959,194.180398,-0.064542,-1.978017,32.025740,-235.637657,209.013290,3.484002,39.835864,15.118937,-48.693194,-2385.979453,27.358411,444813.919715,0.955085,20.138497,2.202994,4.005202,0.075281,0.053944,125.757988,92.795925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533341,73.284414,101.526272,32.620253,43.333620,31.873418,42.241088,58.808218,30.139241,33.367089,40.797779,1754.150391,39.795169,0.015532,77.943311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.744018,59.878372,198.932508,165.990538,117.059073,118.014754,57.579910,14.414603,197.213187,3.684236,60.046535,50.471790,163.610313,200.055473,161.135607,196.606944,121.054474,194.135053,-0.064618,-1.979734,32.025740,-235.633051,208.807096,3.482821,39.818717,15.129503,97.150337,4753.388665,27.315736,444616.053732,0.952311,20.029893,2.143005,3.998621,0.075319,0.053647,125.783429,92.787149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563660,73.297689,101.511979,32.620253,43.324424,31.873418,42.241088,58.876637,30.139241,33.367089,40.797475,1754.150391,39.884600,0.015540,78.012028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.589433,59.938725,198.987330,165.973443,117.064189,118.014826,57.490963,14.414317,197.220256,3.683063,60.289840,50.405718,163.559910,199.977649,161.118142,196.513109,120.991249,194.192555,-0.064500,-1.981460,32.025740,-235.638564,206.086791,3.481926,39.808169,15.136445,-51.838731,-2540.298613,27.364856,444496.813860,0.955060,20.055259,2.094169,4.008355,0.076401,0.053699,125.799620,92.781713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519100,73.290473,101.478184,32.620253,43.309281,31.873418,42.241088,58.826885,30.139241,33.367089,40.793524,1750.488281,39.818933,0.015600,78.021028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.606639,60.102147,199.063198,166.034815,117.058641,118.014619,57.554600,14.411606,197.214439,3.681638,60.658657,50.460022,163.561054,199.895108,161.112899,196.419456,121.034290,194.157685,-0.064673,-1.983790,32.025740,-235.644869,208.133191,3.480951,39.785649,15.103070,-52.944012,-2591.593023,27.304773,444240.009239,0.951451,19.875623,2.058863,3.999124,0.076204,0.054636,125.840890,92.758236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.520781,73.312815,101.455738,32.620253,43.297882,31.873418,42.241088,58.876780,30.139241,33.367089,40.794974,1754.150391,39.714645,0.015566,77.948102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.625206,60.102147,198.815856,166.034815,117.000859,118.009929,57.441629,14.407182,197.149380,3.680567,61.002135,50.536167,163.578003,199.829340,161.099069,196.311214,120.989437,194.028382,-0.064770,-1.985515,32.025740,-235.644883,208.844218,3.479865,39.710787,15.119586,38.663828,1896.304566,27.389496,444613.965022,0.956341,20.096330,2.143381,4.012696,0.076373,0.054408,125.855490,92.785097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.537042,73.304636,101.454724,32.620253,43.279018,31.873418,42.241088,58.912770,30.139241,33.367089,40.801372,1743.164062,39.748200,0.015647,77.906132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.610668,60.331718,198.832726,166.141308,116.913941,118.006846,57.522167,14.421167,197.242796,3.679818,61.029392,50.538619,163.591402,199.775764,161.091078,196.397888,120.975512,194.009882,-0.064605,-1.984945,32.025740,-235.634001,206.655396,3.478893,39.748507,15.080136,97.052911,4753.388665,27.401438,444749.733967,0.955331,20.241886,2.087429,4.012834,0.075387,0.054079,125.851765,92.811946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561816,73.318170,101.463704,32.620253,43.269770,31.873418,42.241088,58.911061,30.139241,33.367089,40.811213,1761.474609,39.734767,0.015621,77.927176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.747897,60.391524,198.894901,166.254528,116.932088,118.009655,57.506182,14.413318,197.139663,3.678723,60.570326,50.631969,163.585943,199.886842,161.046127,196.449689,120.965769,194.082511,-0.064893,-1.983793,32.025740,-235.637276,207.492710,3.477831,39.840804,15.174633,-64.333633,-3151.762853,27.366946,444813.525923,0.956778,20.222610,2.084390,4.006348,0.076348,0.054209,125.757897,92.801084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518870,73.277844,101.411728,32.620253,43.261116,31.873418,42.241088,58.925376,30.139241,33.367089,40.813747,1761.474609,39.729322,0.015700,77.928924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.700453,60.219550,198.866696,166.231267,116.980445,118.008187,57.526990,14.410750,197.174358,3.677533,60.203343,50.623390,163.627830,199.873640,161.087386,196.495688,120.993804,194.077004,-0.064783,-1.983820,32.025740,-235.642458,205.645305,3.476453,39.821349,15.096237,57.636755,2822.655453,27.393002,445196.802896,0.956301,20.467274,2.091463,4.007862,0.078464,0.054690,125.782288,92.795664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521667,73.293445,101.431973,32.620253,43.255620,31.873418,42.241088,58.857085,30.139241,33.367089,40.818946,1754.150391,39.769115,0.015551,77.924048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.670897,60.219550,199.061311,166.231267,116.980139,118.008917,57.514256,14.412177,197.277443,3.676255,60.195167,50.581933,163.653283,199.876212,161.126824,196.453926,121.019019,194.092797,-0.064759,-1.985566,32.025740,-235.641195,207.179283,3.475417,39.758838,15.131198,97.039565,4753.388665,27.338646,445201.920153,0.953843,20.384755,2.128111,3.998056,0.075631,0.054050,125.827253,92.891589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.551069,73.292579,101.422524,32.620253,43.250170,31.873418,42.241088,58.884630,30.139241,33.367089,40.814712,1746.826172,39.746631,0.015520,77.923051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.675521,60.124470,198.865419,166.118888,116.866615,118.006666,57.486411,14.413604,197.234088,3.675505,60.443379,50.425796,163.674988,199.943891,161.152727,196.507506,121.012921,194.128994,-0.064725,-1.986121,32.025740,-235.639114,207.058177,3.474589,39.743566,15.049646,52.754189,2585.364316,27.344456,444911.309242,0.954052,20.261953,2.098035,4.001306,0.075835,0.054465,125.904183,92.902267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561396,73.281792,101.412690,32.620253,43.254298,31.873418,42.241088,58.902992,30.139241,33.367089,40.812636,1765.136719,39.704386,0.015588,77.905655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.676164,60.217345,198.781074,166.101513,116.713864,117.999281,57.513205,14.412034,197.155866,3.674494,60.754277,50.405546,163.670474,199.818160,161.163237,196.413365,121.062283,194.072902,-0.064914,-1.986008,32.025740,-235.640847,205.544452,3.473744,39.706532,15.132099,-72.436854,-3548.313687,27.378474,444883.654124,0.954893,20.292604,2.078669,4.007605,0.076661,0.053872,125.925245,92.925724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.585014,73.298308,101.401105,32.620253,43.224803,31.873418,42.241088,58.904923,30.139241,33.367089,40.813587,1768.798828,39.739041,0.015673,77.977184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.667085,60.396209,198.755482,166.179141,116.551534,117.990102,57.440275,14.412177,197.215500,3.673341,61.007525,50.397729,163.634928,199.692342,161.158789,196.297467,121.039148,194.009054,-0.065072,-1.985950,32.025740,-235.644135,208.874829,3.472626,39.730116,15.068632,3.745003,183.681578,27.348716,444740.121791,0.954999,20.192727,2.098174,4.003288,0.077119,0.054315,125.955216,92.875993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.558132,73.279365,101.387467,32.620253,43.207287,31.873418,42.241088,58.906707,30.139241,33.367089,40.818676,1754.150391,39.696453,0.015494,77.914996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.603254,60.463457,198.845038,166.263216,116.490408,117.972031,57.520336,14.408466,197.163903,3.671718,60.523575,50.686082,163.679952,199.748995,161.146804,196.383231,121.061251,194.021505,-0.065014,-1.986047,32.025740,-235.644088,207.040150,3.471025,39.759884,15.117801,-66.705098,-3267.138948,27.345591,444740.529821,0.954716,20.284936,2.028036,4.001538,0.077157,0.054877,126.031751,92.821216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.569791,73.269906,101.391646,32.620253,43.193830,31.873418,42.241088,58.916500,30.139241,33.367089,40.828860,1761.474609,39.746018,0.015460,77.955585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.736195,60.463457,198.849163,166.263216,116.490184,117.965911,57.524171,14.409608,197.134808,3.670580,60.340341,50.584238,163.696268,199.827185,161.157529,196.343303,121.064535,194.042398,-0.064870,-1.986089,32.025740,-235.642130,206.252419,3.469975,39.798883,15.123301,97.056293,4753.388665,27.359496,445037.917628,0.956497,20.473216,2.027519,4.001754,0.075661,0.053607,126.103975,92.797127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.580792,73.275499,101.422216,32.620253,43.176307,31.873418,42.241088,58.957313,30.139241,33.367089,40.834712,1750.488281,39.779483,0.015597,77.967382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.674772,60.323726,198.820980,166.248082,116.494370,117.959817,57.534034,14.411749,197.136459,3.669586,60.359433,50.507921,163.712489,199.845848,161.179437,196.371357,121.061325,194.043070,-0.064773,-1.986078,32.025740,-235.641133,208.794290,3.469278,39.798631,15.157432,94.161821,4610.839611,27.400347,445079.153656,0.956539,20.606711,2.010030,4.008710,0.075938,0.055274,126.137789,92.820484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.564320,73.243786,101.448949,32.620253,43.176312,31.873418,42.241088,58.889973,30.139241,33.367089,40.832738,1743.164062,39.778149,0.015555,77.935402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.681914,60.239668,198.905217,166.163167,116.507813,117.954491,57.510588,14.413604,197.187182,3.668736,60.446816,50.545025,163.703457,199.856046,161.183536,196.428950,121.048653,194.001993,-0.064657,-1.986067,32.025740,-235.635847,206.465748,3.468088,39.787506,15.126330,-93.316217,-4571.295686,27.335205,444931.770821,0.953618,20.468813,2.014486,3.998077,0.076984,0.054639,126.143102,92.822764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602014,73.266480,101.478019,32.620253,43.167555,31.873418,42.241088,58.925627,30.139241,33.367089,40.835211,1739.501953,39.740140,0.015616,77.954128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.702964,60.244905,198.815403,166.141588,116.501322,117.947646,57.511777,14.408466,197.276838,3.667912,60.512852,50.497004,163.676650,199.852054,161.191234,196.385839,121.060965,194.074721,-0.064526,-1.986072,32.025740,-235.649316,209.439563,3.467142,39.786839,15.108876,21.862187,1070.944090,27.349531,444757.218209,0.954348,20.392760,2.017945,4.002454,0.077167,0.054467,126.063414,92.805162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571528,73.240637,101.485398,32.620253,43.161392,31.873418,42.241088,58.923670,30.139241,33.367089,40.833938,1761.474609,39.738752,0.015690,77.943968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.592772,60.244905,198.935316,166.141588,116.372807,117.936955,57.538394,14.414460,197.171040,3.667245,60.428644,50.582755,163.682041,199.878005,161.177845,196.420191,121.088752,194.088713,-0.064416,-1.986667,32.025740,-235.634991,210.054955,3.466707,39.845258,15.123769,97.080291,4753.388665,27.346566,444630.261928,0.954332,20.301296,2.015399,4.003574,0.077199,0.053176,126.098460,92.812420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.591176,73.275516,101.505391,32.620253,43.148367,31.873418,42.241088,58.915979,30.139241,33.367089,40.835989,1761.474609,39.777878,0.015721,77.958048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.727062,60.272465,198.960917,166.161205,116.333829,117.930660,57.481961,14.416458,197.237760,3.667133,59.824445,50.703657,163.698832,199.949853,161.191677,196.448102,121.073851,194.030965,-0.064232,-1.988400,32.025740,-235.630379,207.768814,3.466811,39.864749,15.160335,-0.251809,-12.341535,27.326154,444567.676751,0.953826,20.284704,2.030029,4.000071,0.077978,0.054004,126.101946,92.777645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.597726,73.275019,101.510972,32.620253,43.144387,31.873418,42.241088,58.979057,30.139241,33.367089,40.838947,1754.150391,39.800867,0.015513,77.946584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.756877,60.120336,199.015340,166.163167,116.344633,117.924751,57.526133,14.412462,197.298648,3.667393,59.582712,50.591965,163.695223,200.018816,161.174901,196.518751,121.065843,194.201474,-0.063946,-1.988392,32.025740,-235.639929,208.829266,3.466949,39.834728,15.121894,-57.552417,-2818.567154,27.388710,444561.627241,0.955625,20.399041,2.007424,4.011377,0.076151,0.054046,126.064760,92.743516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587514,73.264426,101.520395,32.620253,43.141447,31.873418,42.241088,58.912597,30.139241,33.367089,40.841029,1757.812500,39.866552,0.015549,77.948707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.826759,59.905379,199.078101,166.036497,116.331724,117.918992,57.480889,14.411035,197.388093,3.667355,59.572109,50.526050,163.703457,199.994487,161.202706,196.637765,121.059416,194.218493,-0.063687,-1.989562,32.025740,-235.645440,205.545901,3.467047,39.854165,15.162228,96.983267,4753.388665,27.327522,444494.060428,0.953744,20.287285,2.000934,4.001059,0.076670,0.055426,126.093817,92.724355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589159,73.282600,101.558243,32.620253,43.136277,31.873418,42.241088,58.898006,30.139241,33.367089,40.836331,1761.474609,39.863721,0.015579,77.924048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.831739,59.905379,199.003681,166.036497,116.367676,117.914483,57.516261,14.415031,197.404836,3.667623,59.622399,50.504381,163.687890,200.066698,161.199875,196.653658,121.064324,194.253504,-0.063689,-1.991345,32.025740,-235.637524,207.792024,3.466666,39.869509,15.157126,28.621759,1401.960140,27.304962,444234.981379,0.951954,20.104265,2.072088,3.999755,0.075849,0.054417,126.130255,92.693047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.577329,73.303047,101.550454,32.620253,43.147875,31.873418,42.241088,58.860210,30.139241,33.367089,40.828219,1768.798828,39.806691,0.015533,77.962293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.744051,59.820777,199.074030,165.950744,116.376076,117.911592,57.521481,14.412177,197.264531,3.667882,59.794815,50.485933,163.673020,199.976653,161.201127,196.667265,121.073055,194.258486,-0.063590,-1.991993,32.025740,-235.641521,210.043861,3.466580,39.829120,15.113438,-53.296270,-2610.338005,27.259444,443838.265996,0.950647,19.816957,2.084815,3.995405,0.076232,0.053955,126.138550,92.714587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588246,73.351954,101.553373,32.620253,43.132227,31.873418,42.241088,58.857531,30.139241,33.367089,40.823701,1761.474609,39.820502,0.015475,77.935606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.823071,59.832351,198.970844,165.930847,116.409631,117.910045,57.472979,14.403044,197.325350,3.668387,60.011894,50.570364,163.652309,199.947726,161.213811,196.648679,121.068152,194.203972,-0.063682,-1.993173,32.025740,-235.650165,205.657178,3.466542,39.829932,15.153772,-24.891422,-1220.157781,27.248422,443806.759570,0.949921,19.811805,2.092869,3.993513,0.078035,0.055195,126.163669,92.736200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.579018,73.351022,101.544363,32.620253,43.122776,31.873418,42.241088,58.904571,30.139241,33.367089,40.822789,1772.460937,39.808079,0.015405,77.940746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.693651,59.910340,198.920600,165.963915,116.428456,117.903193,57.456518,14.410464,197.351075,3.668408,60.067117,50.470900,163.626429,200.030887,161.182595,196.611280,121.035817,194.252529,-0.063647,-1.996244,32.025740,-235.639803,207.388861,3.466610,39.814408,15.116665,96.942147,4753.388665,27.290157,443724.025266,0.951439,19.817993,2.085981,4.001967,0.077065,0.053648,126.091767,92.813155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573195,73.350591,101.510921,32.620253,43.094698,31.873418,42.241088,58.862183,30.139241,33.367089,40.821508,1746.826172,39.757738,0.015493,77.941717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.717650,59.983920,198.986697,166.023606,116.447095,117.897839,57.499325,14.409751,197.300513,3.668348,60.331892,50.419506,163.631820,199.979298,161.168830,196.543257,121.011173,194.255244,-0.063855,-1.998167,32.025740,-235.646888,206.709896,3.466462,39.806492,15.164680,-19.789955,-969.643439,27.242604,443676.033657,0.950599,19.747744,2.070704,3.993548,0.079416,0.054018,126.104260,92.805101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.566719,73.356948,101.488539,32.620253,43.090379,31.873418,42.241088,58.932685,30.139241,33.367089,40.823703,1750.488281,39.740645,0.015370,77.933876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.688294,59.983920,198.879626,166.023606,116.470238,117.894036,57.548741,14.416173,197.172916,3.668437,60.708124,50.352669,163.643069,199.908835,161.173721,196.537292,120.977003,194.057125,-0.064007,-1.998173,32.025740,-235.635239,205.188336,3.466484,39.778131,15.115800,0.077375,3.787869,27.304275,443958.200034,0.953735,19.959796,2.121014,4.002938,0.075715,0.054871,126.125977,92.779540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556771,73.349100,101.465228,32.620253,43.076850,31.873418,42.241088,58.922956,30.139241,33.367089,40.826109,1743.164062,39.685310,0.015631,77.941590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.625632,60.162226,198.782680,166.090023,116.490862,117.891713,57.475159,14.412034,197.117459,3.668512,60.937727,50.309545,163.651435,199.795258,161.185494,196.437159,120.986841,194.048416,-0.063865,-1.998138,32.025740,-235.639867,208.820354,3.466166,39.756404,15.145153,96.973600,4753.388665,27.304048,444084.829266,0.952662,20.008497,2.146663,4.002335,0.079607,0.053882,126.106157,92.834547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.603760,73.350058,101.470879,32.620253,43.068212,31.873418,42.241088,58.944179,30.139241,33.367089,40.833023,1765.136719,39.741042,0.015598,77.941769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.657588,60.341640,198.801576,166.201000,116.513847,117.882572,57.549731,14.410179,196.999072,3.668364,60.910478,50.420422,163.614114,199.746291,161.139419,196.227833,120.965140,194.040520,-0.063931,-1.998134,32.025740,-235.641069,206.300143,3.466000,39.740916,15.083165,-86.858362,-4252.049741,27.306749,444169.864080,0.952431,20.038931,2.107473,4.002545,0.076447,0.054079,126.098205,92.868323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556255,73.342386,101.447904,32.620253,43.050768,31.873418,42.241088,58.982579,30.139241,33.367089,40.834263,1768.798828,39.775660,0.015665,77.947326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.590318,60.403099,198.751828,166.283114,116.498457,117.875208,57.523378,14.413604,197.053980,3.668277,60.815613,50.559482,163.654007,199.697368,161.159128,196.352677,120.986790,193.979955,-0.063981,-1.999303,32.025740,-235.634704,207.975619,3.465827,39.773082,15.126492,97.054955,4753.388665,27.340898,444466.021628,0.955405,20.282248,2.094408,4.005645,0.076659,0.054334,126.058967,92.891064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.577994,73.357854,101.446416,32.620253,43.039469,31.873418,42.241088,58.973220,30.139241,33.367089,40.843497,1772.460937,39.768178,0.015489,78.030549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.645732,60.403099,198.747211,166.283114,116.462693,117.872173,57.575605,14.412462,197.067548,3.667820,60.710887,50.509772,163.663266,199.749883,161.156760,196.253911,121.003880,193.984690,-0.064227,-2.001078,32.025740,-235.639929,209.306506,3.465445,39.801191,15.075574,-51.148884,-2502.808647,27.339177,444726.086111,0.953871,20.428500,2.113184,4.003448,0.076730,0.054198,126.014024,92.896576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.568333,73.357317,101.460278,32.620253,43.010620,31.873418,42.241088,59.015267,30.139241,33.367089,40.848689,1754.150391,39.728547,0.015456,78.029944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.594248,60.386287,198.773894,166.293483,116.461835,117.866049,57.562493,14.414460,197.023620,3.667566,60.574848,50.433800,163.714262,199.693317,161.184598,196.217446,120.991558,194.046924,-0.064227,-2.002838,32.025740,-235.635318,207.179282,3.464807,39.769169,15.137797,97.120951,4753.388665,27.370101,444800.973954,0.955825,20.559786,2.069095,4.007876,0.076629,0.053149,125.969037,92.950934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565867,73.377177,101.495707,32.620253,43.007863,31.873418,42.241088,58.991043,30.139241,33.367089,40.851104,1739.501953,39.753555,0.015442,78.029296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.627316,60.331718,198.801042,166.270222,116.345368,117.855361,57.552105,14.415316,196.989337,3.667021,60.608081,50.401843,163.721917,199.695645,161.194907,196.329616,120.985585,193.941674,-0.064432,-2.002867,32.025740,-235.638219,208.170512,3.464206,39.786100,15.101574,-17.881611,-875.337286,27.342118,444701.757747,0.953763,20.502260,2.053760,4.003309,0.076817,0.054017,125.917897,92.898710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583044,73.383966,101.510012,32.620253,42.990805,31.873418,42.241088,58.964909,30.139241,33.367089,40.852885,1761.474609,39.764608,0.015587,78.037666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.604635,60.334750,198.727640,166.239394,116.299500,117.843233,57.560116,14.414888,196.893461,3.666754,60.684343,50.362593,163.737077,199.687365,161.201841,196.257967,121.003213,193.904843,-0.064460,-2.001145,32.025740,-235.636850,209.342869,3.463666,39.748723,15.151987,97.116941,4753.388665,27.366749,444728.007995,0.954976,20.538892,2.089139,4.008003,0.075340,0.053257,125.937774,92.891039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.579083,73.366379,101.531626,32.620253,42.975478,31.873418,42.241088,59.013835,30.139241,33.367089,40.855419,1757.812500,39.709110,0.015733,78.037121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.507023,60.381602,198.667739,166.261254,116.251102,117.829581,57.550114,14.413176,196.790254,3.666417,60.743477,50.339438,163.738341,199.674856,161.184314,196.277604,121.030204,193.842241,-0.064447,-1.999399,32.025740,-235.638889,206.202797,3.463150,39.798631,15.113095,-42.797117,-2095.068948,27.346802,444586.141007,0.954225,20.449992,2.056115,4.005879,0.078317,0.054087,125.933458,92.874845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.575091,73.374385,101.572009,32.620253,42.965418,31.873418,42.241088,59.034580,30.139241,33.367089,40.858088,1757.812500,39.778852,0.015525,78.029091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.595998,60.381602,198.529898,166.261254,116.251896,117.813912,57.422027,14.412890,197.052776,3.666433,60.641592,50.465205,163.702008,199.688966,161.199374,196.235433,121.002196,193.924066,-0.064377,-1.998244,32.025740,-235.635581,208.791189,3.462836,39.791311,15.131414,96.883953,4753.388665,27.347801,444524.601442,0.954481,20.476569,2.024837,4.006231,0.075603,0.053745,125.988193,92.851602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571800,73.357466,101.575002,32.620253,42.960658,31.873418,42.241088,59.095649,30.139241,33.367089,40.862614,1739.501953,39.739005,0.015558,78.034683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.547062,60.367271,198.720370,166.280591,116.300953,117.810236,57.580072,14.409323,197.020771,3.666426,60.324449,50.610592,163.713157,199.717952,161.189880,196.226325,121.034334,193.914622,-0.064164,-1.998261,32.025740,-235.649113,206.587915,3.462635,39.858672,15.109147,-91.284715,-4466.381907,27.389599,444568.521300,0.956722,20.624850,1.974641,4.012920,0.075612,0.053851,126.001076,92.842336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.558839,73.351161,101.569827,32.620253,42.920523,31.873418,42.241088,59.057079,30.139241,33.367089,40.864963,1761.474609,39.805699,0.015582,78.032697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.593572,60.205770,198.855100,166.249764,116.447840,117.814833,57.579763,14.410464,197.045120,3.666169,59.842662,50.714719,163.748668,199.676071,161.215722,196.264788,120.967207,194.072964,-0.064314,-1.997091,32.025740,-235.640784,205.898242,3.461965,39.895004,15.200921,97.150089,4753.388665,27.329091,444495.630622,0.956840,20.532391,2.032979,4.002942,0.077414,0.054728,126.011045,92.882173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561636,73.326257,101.611275,32.620253,42.929413,31.873418,42.241088,59.091512,30.139241,33.367089,40.867768,1761.474609,39.812082,0.015711,78.025665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.745945,59.969866,198.778013,166.109640,116.675264,117.819377,57.553179,14.414317,197.162236,3.665565,59.457940,50.732867,163.725178,199.810792,161.235016,196.373599,120.988297,194.013317,-0.063970,-1.997043,32.025740,-235.633500,206.174244,3.461383,39.919291,15.148525,-14.696762,-719.419717,27.369832,444430.685992,0.955182,20.568895,1.997339,4.010740,0.077527,0.054673,126.001248,92.876861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.555138,73.321433,101.594812,32.620253,42.926738,31.873418,42.241088,59.072598,30.139241,33.367089,40.863377,1761.474609,39.939755,0.015538,78.018522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.734129,59.969866,199.009372,166.109640,116.869177,117.827729,57.466480,14.416886,197.232794,3.665698,58.944285,50.563901,163.720011,199.939648,161.246373,196.569624,120.992793,194.244912,-0.063802,-1.994140,32.025740,-235.634852,206.234734,3.461169,39.906110,15.137040,20.890556,1024.154288,27.349118,444315.613348,0.953834,20.359077,2.123136,4.009695,0.075786,0.054243,126.050525,92.915441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.576789,73.328548,101.641016,32.620253,42.912512,31.873418,42.241088,58.996063,30.139241,33.367089,40.855038,1772.460937,39.910654,0.015526,78.033328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.774096,59.649094,199.069257,165.947942,117.086472,117.839136,57.563158,14.415174,197.283382,3.665806,59.100606,50.485843,163.697789,200.011713,161.274456,196.518366,120.958488,194.217734,-0.063920,-1.991795,32.025740,-235.632971,206.980452,3.461255,39.867994,15.211577,-26.777195,-1310.540565,27.250471,443789.180880,0.950507,19.965120,2.079949,3.995864,0.075760,0.054243,125.933409,92.918432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561327,73.323882,101.687588,32.620253,42.922485,31.873418,42.241088,59.003807,30.139241,33.367089,40.841254,1754.150391,39.862260,0.015470,78.042149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.608415,59.508004,198.846479,165.782604,117.215543,117.843703,57.559092,14.412890,197.203956,3.665428,59.445968,50.541875,163.642278,199.952665,161.257506,196.417317,120.936724,194.267198,-0.064012,-1.991206,32.025740,-235.641788,206.905726,3.461209,39.865542,15.209738,36.130357,1768.431816,27.280889,443826.870048,0.952257,19.977363,2.161219,4.001465,0.077922,0.054020,125.903573,92.912544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570410,73.291603,101.686158,32.620253,42.917929,31.873418,42.241088,58.981867,30.139241,33.367089,40.833005,1761.474609,39.861828,0.015392,78.042166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.614859,59.570833,198.867404,165.761587,117.306273,117.851370,57.544691,14.415031,197.168833,3.665425,59.618488,50.531995,163.601715,199.815432,161.262688,196.432659,120.922020,194.173027,-0.063826,-1.990736,32.025740,-235.636707,206.328979,3.461193,39.830905,15.161255,-17.448941,-854.267344,27.244940,443421.525746,0.949103,19.615189,2.185462,3.999455,0.076481,0.053232,125.954014,92.903839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.579858,73.315075,101.678739,32.620253,42.892754,31.873418,42.241088,59.073620,30.139241,33.367089,40.829247,1772.460937,39.780366,0.015532,78.047809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
