OSU 80 Ton Compressor Load Stand
49.662633,59.677202,198.888635,165.828002,117.403969,117.860553,57.519367,14.417314,197.087926,3.665462,59.720544,50.577000,163.612849,199.945802,161.258817,196.423208,120.985710,194.171066,-0.063535,-1.989068,32.025740,-235.637201,209.038393,3.461177,39.846790,15.134912,97.048188,4753.388665,27.292290,443420.759987,0.952336,19.645898,2.225536,4.008322,0.076509,0.054127,126.061009,92.936820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.577662,73.328591,101.665787,32.620253,42.879102,31.873418,42.241088,59.075002,30.139241,33.367089,40.828288,1772.460937,39.811144,0.015494,78.039081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.558692,59.677202,198.816610,165.828002,117.476345,117.871954,57.554462,14.407182,197.239271,3.665575,59.903427,50.438867,163.603031,199.844717,161.201233,196.414706,120.987841,194.162076,-0.063590,-1.988433,32.025740,-235.644883,208.595401,3.461215,39.836351,15.192321,9.606427,470.232786,27.297997,443570.977276,0.952659,19.702038,2.205379,4.008223,0.076277,0.054990,126.081829,92.957605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592924,73.326445,101.683568,32.620253,42.868368,31.873418,42.241088,59.055478,30.139241,33.367089,40.829479,1750.488281,39.741583,0.015401,78.018642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.692591,59.746922,198.960182,165.869756,117.480956,117.878805,57.556611,14.413461,197.124933,3.665558,59.904484,50.476009,163.569864,199.824986,161.198046,196.453580,120.971994,193.973446,-0.063514,-1.987778,32.025740,-235.639094,206.644917,3.461607,39.855138,15.195747,96.449015,4720.984548,27.287895,443580.532033,0.952414,19.758828,2.140964,4.004794,0.076228,0.054405,126.023599,92.949740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562870,73.348566,101.681781,32.620253,42.854756,31.873418,42.241088,59.114385,30.139241,33.367089,40.829765,1746.826172,39.780925,0.015395,78.026159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.616962,59.815541,198.824971,165.911791,117.533068,117.875691,57.487550,14.412462,197.194866,3.665394,59.751215,50.592290,163.573345,199.787180,161.172591,196.385597,120.989831,194.020277,-0.063443,-1.987193,32.025740,-235.642379,209.096194,3.461362,39.844861,15.168214,-77.160561,-3781.390836,27.333324,443710.564386,0.954119,19.866741,2.135503,4.011740,0.076142,0.053534,126.056539,92.932992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541012,73.354058,101.646793,32.620253,42.838621,31.873418,42.241088,59.049388,30.139241,33.367089,40.827832,1765.136719,39.808151,0.015615,77.998424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.752117,59.779165,198.857945,165.922160,117.627302,117.880207,57.482193,14.413604,197.121316,3.664876,59.697952,50.577513,163.590983,199.849175,161.187648,196.367834,120.978992,194.083776,-0.063351,-1.985470,32.025740,-235.638297,206.433279,3.460817,39.822143,15.138662,96.985467,4753.388665,27.290212,443756.110335,0.951490,19.797478,2.081480,4.003820,0.075328,0.053790,126.055105,92.962212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556377,73.382184,101.700932,32.620253,42.833877,31.873418,42.241088,59.094135,30.139241,33.367089,40.828956,1765.136719,39.762516,0.015623,77.937123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.681192,59.757394,198.821670,165.879844,117.658945,117.892355,57.491356,14.414603,197.197497,3.664406,59.807340,50.544725,163.587394,199.861134,161.186680,196.420660,120.979081,194.071063,-0.063194,-1.983125,32.025740,-235.639585,206.966828,3.460088,39.798451,15.163743,97.000927,4753.388665,27.317895,443876.521464,0.954377,19.944562,2.080994,4.007198,0.075675,0.053485,125.998313,92.973213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542869,73.360455,101.703424,32.620253,42.827901,31.873418,42.241088,59.052322,30.139241,33.367089,40.825456,1757.812500,39.744828,0.015476,77.948102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.646610,59.757394,198.752867,165.879844,117.714202,117.897683,57.562697,14.409037,197.124105,3.663532,60.110094,50.383869,163.585213,199.830377,161.193514,196.337679,120.956737,194.069742,-0.063039,-1.981383,32.025740,-235.646131,206.732351,3.459451,39.772379,15.111310,-76.198530,-3729.369876,27.254354,443744.408127,0.951561,19.768025,2.115356,3.996975,0.080927,0.054889,126.065302,93.007937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540456,73.358463,101.710604,32.620253,42.805793,31.873418,42.241088,59.068347,30.139241,33.367089,40.822855,1754.150391,39.758658,0.015440,77.958389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.656694,59.841445,198.730471,165.864712,117.649283,117.898664,57.525881,14.412605,197.100215,3.662794,60.274175,50.562219,163.587837,199.839343,161.175470,196.264484,120.985541,193.957245,-0.063157,-1.979635,32.025740,-235.639460,206.603923,3.458902,39.771008,15.169837,97.059178,4753.388665,27.285979,443818.871658,0.952946,19.819770,2.110558,4.001951,0.076300,0.054259,126.067464,92.972201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541700,73.348544,101.738427,32.620253,42.792071,31.873418,42.241088,59.089800,30.139241,33.367089,40.824319,1761.474609,39.748380,0.015523,77.959054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.632030,59.964078,198.768186,165.917956,117.574881,117.895464,57.534592,14.411178,197.075743,3.661348,60.181144,50.554295,163.577009,199.843314,161.171379,196.293371,120.991750,194.009361,-0.063173,-1.979681,32.025740,-235.637783,205.808892,3.457720,39.825100,15.118414,-90.660654,-4439.354257,27.297144,443920.182751,0.952537,19.855644,2.132412,4.003352,0.075966,0.053801,126.072472,92.979010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.551286,73.316354,101.745170,32.620253,42.775080,31.873418,42.241088,59.089618,30.139241,33.367089,40.823108,1765.136719,39.780438,0.015561,78.019605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.790734,59.951677,198.810725,165.961393,117.548550,117.892068,57.534072,14.415459,197.121374,3.659907,59.901228,50.613967,163.566932,199.776436,161.184580,196.274346,121.036294,194.004664,-0.063225,-1.978521,32.025740,-235.639383,207.996074,3.456232,39.851586,15.174831,97.072999,4753.388665,27.296817,443975.805194,0.953154,19.929232,2.061930,4.002088,0.079564,0.053592,126.094969,92.963555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563359,73.325082,101.748669,32.620253,42.768484,31.873418,42.241088,59.107239,30.139241,33.367089,40.827361,1768.798828,39.801895,0.015497,78.003342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.651278,59.951677,198.861775,165.961393,117.519874,117.887422,57.539089,14.409894,197.159119,3.658277,59.753905,50.505091,163.551490,199.871966,161.167592,196.393133,120.991964,194.022279,-0.063089,-1.976961,32.025740,-235.641681,206.352884,3.455088,39.830058,15.080532,-15.725943,-769.987578,27.321555,444160.183819,0.953813,20.077459,2.075031,4.004837,0.076146,0.053466,126.077750,92.951354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.551255,73.310123,101.728587,32.620253,42.770890,31.873418,42.241088,59.025623,30.139241,33.367089,40.826566,1754.150391,39.794160,0.015478,78.014585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.736808,59.845579,198.866110,165.918517,117.497557,117.882821,57.499925,14.414032,197.154595,3.656540,59.946589,50.411442,163.597005,199.772882,161.206467,196.433453,120.985292,193.949041,-0.063188,-1.975222,32.025740,-235.637053,209.070190,3.453654,39.766519,15.161038,31.413285,1539.132726,27.247653,443886.760451,0.950423,19.900544,2.028746,3.992926,0.076884,0.054570,126.006050,92.959823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543963,73.314841,101.758975,32.620253,42.756500,31.873418,42.241088,59.102321,30.139241,33.367089,40.822009,1743.164062,39.729719,0.015405,77.950659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.562540,59.860735,198.757131,165.874520,117.467443,117.876484,57.500264,14.411891,197.066487,3.654447,60.153316,50.355372,163.567693,199.766979,161.174818,196.314457,120.948771,193.963877,-0.062824,-1.973451,32.025740,-235.640663,207.702737,3.452204,39.771189,15.112717,65.027330,3186.075620,27.318559,444093.066728,0.953236,20.045084,2.079603,4.005169,0.076229,0.054050,125.882829,92.918509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541810,73.288722,101.752474,32.620253,42.738705,31.873418,42.241088,59.060346,30.139241,33.367089,40.820829,1757.812500,39.767889,0.015574,77.955466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.638988,59.997975,198.715659,165.904505,117.468023,117.870146,57.502844,14.409037,196.966551,3.652941,60.552022,50.367300,163.580658,199.632930,161.175038,196.242826,120.937211,193.995467,-0.062753,-1.971688,32.025740,-235.638290,206.804957,3.450571,39.728637,15.176112,-83.397588,-4085.960476,27.268285,443851.510412,0.951778,19.850301,2.059138,3.998369,0.075901,0.054647,125.872495,92.894460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.551175,73.319137,101.762667,32.620253,42.724127,31.873418,42.241088,59.157099,30.139241,33.367089,40.820325,1768.798828,39.696435,0.015643,77.914928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.612139,60.145691,198.652695,166.011555,117.427432,117.864031,57.478753,14.414032,197.024990,3.651306,60.537375,50.559748,163.602639,199.719390,161.188811,196.211965,120.899555,193.982832,-0.062669,-1.971654,32.025740,-235.637869,206.552813,3.449301,39.798847,15.110860,37.965442,1860.848940,27.341323,444088.626821,0.955438,20.046277,2.101156,4.010229,0.076743,0.055777,125.886466,92.900058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.556001,73.323947,101.771410,32.620253,42.678770,31.873418,42.241088,59.159655,30.139241,33.367089,40.825022,1743.164062,39.726365,0.015554,77.908800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.666616,60.145691,198.808432,166.011555,117.484428,117.857899,57.554966,14.415887,196.977814,3.650124,60.133932,50.660527,163.600043,199.740548,161.155382,196.251143,120.942705,194.031864,-0.062480,-1.971686,32.025740,-235.637158,208.285294,3.448372,39.770864,15.109363,75.502957,3695.822900,27.309628,444233.491214,0.954074,20.104135,2.124422,4.003217,0.076495,0.054318,125.882638,92.891239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565984,73.329764,101.789081,32.620253,42.690287,31.873418,42.241088,59.147980,30.139241,33.367089,40.831213,1761.474609,39.766591,0.015440,77.996924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.808611,60.051439,198.737866,166.059196,117.567465,117.853296,57.514386,14.409608,197.103919,3.649038,60.012177,50.499770,163.592626,199.629411,161.161853,196.318693,120.969342,194.026727,-0.062475,-1.970562,32.025740,-235.646214,205.531095,3.447533,39.800488,15.071752,-89.504518,-4384.281789,27.326702,444544.803024,0.955365,20.279720,2.157396,4.004115,0.076340,0.053960,125.854978,92.920337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.569804,73.349278,101.819889,32.620253,42.683998,31.873418,42.241088,59.121003,30.139241,33.367089,40.828606,1772.460937,39.775137,0.015676,77.960196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.698450,59.964354,198.761134,165.987175,117.614152,117.855604,57.541854,14.417600,197.074483,3.648290,60.023793,50.511660,163.607564,199.691385,161.197133,196.261819,120.892131,193.857113,-0.062661,-1.969424,32.025740,-235.632995,207.535823,3.446426,39.795422,15.118072,97.086129,4753.388665,27.314441,444376.546441,0.952900,20.223185,2.132413,4.002858,0.075622,0.054345,125.815953,92.927551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563937,73.375667,101.853432,32.620253,42.657388,31.873418,42.241088,59.047174,30.139241,33.367089,40.828999,1750.488281,39.715709,0.015507,77.998237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.728127,59.993290,198.689329,165.968399,117.671944,117.859133,57.557671,14.412605,197.100705,3.647704,60.189375,50.440554,163.604549,199.708965,161.169299,196.193100,120.939171,194.006707,-0.062669,-1.969438,32.025740,-235.639460,206.535723,3.445663,39.752726,15.126979,-49.838592,-2439.453512,27.230544,444029.102926,0.950312,19.981798,2.103874,3.990030,0.080419,0.054030,125.736106,92.957089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.545259,73.375236,101.870275,32.620253,42.653896,31.873418,42.241088,59.106710,30.139241,33.367089,40.825511,1750.488281,39.741943,0.015363,78.038271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.687495,59.993290,198.826514,165.968399,117.724281,117.856063,57.518256,14.420168,197.117911,3.647224,60.129564,50.587001,163.596681,199.786380,161.186219,196.284434,120.947610,193.969216,-0.062596,-1.969413,32.025740,-235.632550,207.490423,3.444923,39.813037,15.153501,97.046313,4753.388665,27.279678,444173.407325,0.951971,20.008833,2.118227,3.999343,0.077256,0.053861,125.762431,92.930240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563509,73.397971,101.919292,32.620253,42.640694,31.873418,42.241088,59.093760,30.139241,33.367089,40.826455,1743.164062,39.741330,0.015584,77.976365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.706233,59.996322,198.711694,166.003429,117.727433,117.851502,57.560911,14.414317,197.035898,3.646168,59.984388,50.427971,163.581176,199.662257,161.174806,196.338885,120.889589,193.941001,-0.062438,-1.968269,32.025740,-235.636931,207.687215,3.444135,39.818771,15.119460,-40.578484,-1986.086490,27.261392,444101.763170,0.951187,20.007007,2.126627,3.995512,0.076895,0.054197,125.732366,92.855834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543040,73.417659,101.904835,32.620253,42.635438,31.873418,42.241088,59.120722,30.139241,33.367089,40.826523,1768.798828,39.720487,0.015574,78.020602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.735583,59.961598,198.786215,165.980449,117.752535,117.846905,57.458688,14.413176,197.163219,3.644988,60.086077,50.541023,163.614307,199.734401,161.160665,196.365613,120.933397,193.934962,-0.062349,-1.970030,32.025740,-235.635622,207.085486,3.443491,39.803103,15.122597,52.574640,2577.808199,27.293822,444105.891736,0.952669,20.049129,2.104296,4.001540,0.076088,0.054143,125.720618,92.889717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539881,73.445093,101.921975,32.620253,42.599050,31.873418,42.241088,59.114315,30.139241,33.367089,40.826495,1768.798828,39.756909,0.015658,78.058711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.593376,60.015337,198.714637,165.977647,117.819269,117.841723,57.542295,14.412605,196.963091,3.643866,60.530384,50.427234,163.614905,199.633062,161.196601,196.222436,120.947815,193.850649,-0.062370,-1.972370,32.025740,-235.640440,206.053099,3.442437,39.743837,15.134083,97.086872,4753.388665,27.272443,444207.450564,0.951540,20.032731,2.151862,3.997722,0.076844,0.054857,125.738473,92.893683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.548007,73.512697,101.931901,32.620253,42.601738,31.873418,42.241088,59.104840,30.139241,33.367089,40.824822,1743.164062,39.802994,0.015419,78.038561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.760447,60.147344,198.608931,166.040140,117.868244,117.842462,57.521472,14.411606,196.971735,3.642716,60.828846,50.383676,163.609362,199.706494,161.195177,196.051450,120.889962,193.889481,-0.062344,-1.972972,32.025740,-235.638172,207.261923,3.441697,39.753447,15.088718,-80.169972,-3926.555469,27.261966,444011.675648,0.952490,19.967589,2.105815,3.996861,0.077768,0.054013,125.769760,92.849753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.551413,73.537991,101.920015,32.620253,42.582602,31.873418,42.241088,59.181536,30.139241,33.367089,40.826923,1743.164062,39.709651,0.015413,78.068564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.575913,60.147344,198.664221,166.040140,117.828959,117.841102,57.581168,14.413461,196.957409,3.641696,60.845704,50.434425,163.602483,199.573064,161.142792,196.192326,120.911294,193.856729,-0.062200,-1.974169,32.025740,-235.642034,206.844786,3.440918,39.772974,15.193475,97.152460,4753.388665,27.326385,444165.409395,0.954197,20.168847,2.060145,4.006879,0.076319,0.053742,125.748507,92.852366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.497358,73.509747,101.895802,32.620253,42.549892,31.873418,42.241088,59.096880,30.139241,33.367089,40.832586,1768.798828,39.741619,0.015676,78.067217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.713599,60.310773,198.666887,166.145511,117.765697,117.827985,57.547767,14.420454,197.082894,3.640653,60.652303,50.615713,163.662422,199.627987,161.165688,196.197363,120.935504,193.839235,-0.062323,-1.974192,32.025740,-235.633408,207.255923,3.440008,39.793402,15.150040,-56.834979,-2782.384978,27.246106,444354.317578,0.951360,20.127576,2.132393,3.991301,0.075760,0.053886,125.718427,92.894719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539202,73.502270,101.908128,32.620253,42.548344,31.873418,42.241088,59.200787,30.139241,33.367089,40.840162,1772.460937,39.784405,0.015630,78.007016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.690230,60.333923,198.588420,166.237433,117.721327,117.816526,57.544983,14.414175,197.063540,3.639860,60.411945,50.535200,163.680143,199.707427,161.189098,196.137627,120.894877,193.947878,-0.062268,-1.975958,32.025740,-235.631682,206.663415,3.439904,39.786100,15.151861,97.091409,4753.388665,27.340153,444463.383232,0.954249,20.318993,2.098922,4.007273,0.075654,0.053298,125.695927,92.922302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.550927,73.513541,101.898235,32.620253,42.521565,31.873418,42.241088,59.133194,30.139241,33.367089,40.842536,1750.488281,39.834205,0.015457,78.030660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.772408,60.231952,198.630201,166.220898,117.616749,117.806617,57.577922,14.412748,197.117518,3.639089,60.276586,50.484879,163.683676,199.683916,161.229104,196.284021,120.924361,193.924250,-0.062370,-1.976561,32.025740,-235.638664,207.386739,3.439478,39.816680,15.106803,12.853321,628.911243,27.283892,444485.970797,0.952204,20.339547,2.068227,3.996228,0.076142,0.054091,125.774370,92.936962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.557739,73.514130,101.884348,32.620253,42.511040,31.873418,42.241088,59.150756,30.139241,33.367089,40.845941,1754.150391,39.823387,0.015393,78.012582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.755643,60.231952,198.634410,166.220898,117.473405,117.792153,57.537913,14.413318,197.173821,3.637821,60.024777,50.732193,163.692851,199.659785,161.245448,196.277910,120.884047,193.982445,-0.062504,-1.978301,32.025740,-235.641197,206.081060,3.438715,39.876306,15.218068,97.079480,4753.388665,27.286634,444593.102347,0.952708,20.386925,2.149123,3.996528,0.075740,0.053753,125.808300,92.902645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534715,73.489534,101.864776,32.620253,42.499816,31.873418,42.241088,59.109017,30.139241,33.367089,40.844208,1754.150391,39.774182,0.015588,78.042286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.824803,60.141833,198.829760,166.155320,117.406380,117.776178,57.555368,14.412890,197.270965,3.636950,59.446534,50.800313,163.675318,199.840610,161.204935,196.391730,120.864015,193.970916,-0.062286,-1.980065,32.025740,-235.638031,208.324392,3.437939,39.902883,15.164284,-88.481787,-4331.098350,27.240714,444260.157043,0.950100,20.199794,2.110882,3.990769,0.078445,0.054264,125.878384,92.947840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.519050,73.471444,101.852718,32.620253,42.486269,31.873418,42.241088,59.120683,30.139241,33.367089,40.842423,1750.488281,39.820736,0.015529,78.047229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.889531,59.922190,198.821761,166.077412,117.426265,117.771018,57.546941,14.417742,197.329261,3.635746,59.119219,50.763581,163.652493,199.871472,161.223018,196.469270,120.929344,194.053144,-0.062145,-1.980080,32.025740,-235.634322,206.532539,3.436779,39.900521,15.200272,97.094712,4753.388665,27.245947,444313.120595,0.950995,20.217158,2.172762,3.992199,0.076571,0.054191,125.939091,92.983718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531535,73.510745,101.854638,32.620253,42.508211,31.873418,42.241088,59.083545,30.139241,33.367089,40.843507,1761.474609,39.909175,0.015532,78.010698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.792112,59.657361,198.974180,165.904785,117.501181,117.765854,57.547957,14.418313,197.297798,3.634456,59.276925,50.523582,163.679604,199.925371,161.235922,196.476849,120.946890,194.184308,-0.062008,-1.978922,32.025740,-235.635222,206.934318,3.435215,39.851352,15.113889,78.835972,3859.441896,27.221242,444099.870206,0.948902,20.055435,2.188522,3.990578,0.075894,0.054015,126.011483,92.989698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.524622,73.514600,101.880158,32.620253,42.493319,31.873418,42.241088,59.049776,30.139241,33.367089,40.834605,1739.501953,39.824505,0.015551,77.987650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.852040,59.638898,198.964488,165.795215,117.529831,117.756673,57.479205,14.416030,197.303197,3.633433,59.589781,50.547614,163.635573,199.910328,161.237250,196.439688,120.964002,194.142520,-0.062208,-1.978950,32.025740,-235.634075,207.483348,3.434709,39.848990,15.184388,-89.458662,-4384.717719,27.170920,443542.310878,0.947094,19.768845,2.153657,3.985240,0.075294,0.053890,126.024220,92.994826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.507425,73.565232,101.860836,32.620253,42.486406,31.873418,42.241088,59.096698,30.139241,33.367089,40.822209,1739.501953,39.751626,0.015425,77.983849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.775229,59.638898,199.058678,165.795215,117.561124,117.746578,57.549217,14.410036,197.218753,3.632103,59.905155,50.505884,163.607444,199.898609,161.233475,196.469061,120.974190,194.114816,-0.062124,-1.978932,32.025740,-235.641375,208.295432,3.433234,39.823207,15.105378,97.098552,4753.388665,27.210565,443167.723751,0.948407,19.604800,2.184686,3.996098,0.075618,0.053952,126.076431,93.001297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536436,73.602814,101.861642,32.620253,42.475793,31.873418,42.241088,59.063186,30.139241,33.367089,40.818816,1761.474609,39.810369,0.015643,77.948204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.807799,59.774755,198.772886,165.836689,117.543974,117.736661,57.534334,14.416173,197.234369,3.630837,60.232231,50.457928,163.600030,199.913579,161.213636,196.420600,120.986477,194.075734,-0.062197,-1.977824,32.025740,-235.633932,206.651381,3.431787,39.788480,15.173461,-76.801968,-3760.756824,27.177329,443012.398508,0.948166,19.524320,2.152101,3.991100,0.076823,0.054535,126.011125,93.022052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.523673,73.636787,101.889791,32.620253,42.479346,31.873418,42.241088,59.106059,30.139241,33.367089,40.821420,1768.798828,39.761452,0.015624,77.980874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.752387,59.951677,198.832415,165.927484,117.404284,117.735132,57.559573,14.412890,197.241547,3.629890,60.320200,50.515073,163.621816,199.907843,161.196764,196.463114,120.968859,194.065269,-0.062420,-1.976696,32.025740,-235.646525,208.619220,3.430973,39.835034,15.157053,97.116025,4753.388665,27.221176,443018.761351,0.948538,19.603819,2.131653,3.999151,0.075833,0.053345,126.025157,93.026906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.543626,73.645512,101.874197,32.620253,42.439830,31.873418,42.241088,59.088197,30.139241,33.367089,40.819699,1750.488281,39.776904,0.015454,77.999217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.772078,60.042069,198.780073,166.022765,117.294310,117.729016,57.491992,14.413033,197.230576,3.629063,60.251838,50.723623,163.629592,199.799529,161.193661,196.341512,120.933226,194.024439,-0.062297,-1.976691,32.025740,-235.633314,206.657541,3.430418,39.860890,15.226020,51.436774,2520.556081,27.185638,443131.245879,0.948363,19.705955,2.104892,3.990798,0.076104,0.053142,126.040357,93.009944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.548497,73.686721,101.865403,32.620253,42.435308,31.873418,42.241088,59.120677,30.139241,33.367089,40.825862,1754.150391,39.809702,0.015370,77.920613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.810794,60.042069,198.786969,166.022765,117.269282,117.719884,57.550297,14.415602,197.279724,3.628849,60.138084,50.563429,163.625233,199.818783,161.189666,196.444476,120.920365,193.988646,-0.062475,-1.976092,32.025740,-235.639403,206.705958,3.430410,39.866191,15.131324,-49.918288,-2443.667501,27.231845,443483.911538,0.949541,19.940257,2.118634,3.996440,0.076003,0.053301,126.058340,93.046369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553627,73.670349,101.870267,32.620253,42.435741,31.873418,42.241088,59.110929,30.139241,33.367089,40.829291,1739.501953,39.784549,0.015557,77.926375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.725000,60.013684,198.829791,166.046866,117.270283,117.716304,57.569625,14.414888,197.281789,3.628868,60.167060,50.551020,163.640191,199.804329,161.180232,196.351027,120.899018,194.020417,-0.062462,-1.974321,32.025740,-235.637667,208.328348,3.430342,39.836224,15.102169,97.132985,4753.388665,27.223042,443660.530977,0.950422,20.010253,2.139142,3.993807,0.077634,0.054027,126.090089,93.096662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.552758,73.684770,101.890065,32.620253,42.409917,31.873418,42.241088,59.090445,30.139241,33.367089,40.828527,1750.488281,39.771315,0.015519,77.955560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.848712,60.010101,198.832087,166.027249,117.276852,117.711635,57.511984,14.417742,197.168929,3.628482,60.112178,50.640129,163.634453,199.794914,161.213196,196.305803,120.904648,194.030944,-0.062250,-1.974327,32.025740,-235.638896,206.036537,3.429636,39.869040,15.102620,39.310388,1925.657175,27.203048,443620.593188,0.948574,19.970169,2.138741,3.990841,0.077390,0.054304,126.036862,93.083482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.560923,73.669356,101.904214,32.620253,42.400023,31.873418,42.241088,59.138182,30.139241,33.367089,40.828490,1746.826172,39.820881,0.015638,78.024489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.832646,59.979511,198.890930,166.030051,117.265998,117.708603,57.574118,14.410036,197.220061,3.628475,59.938417,50.658900,163.654523,199.894356,161.199492,196.495627,120.942763,194.045275,-0.062257,-1.975461,32.025740,-235.641538,207.070273,3.429372,39.893471,15.169819,-20.783775,-1017.014481,27.245103,443688.391059,0.949954,20.030641,2.171860,3.998588,0.075300,0.053283,126.044389,93.109870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.582296,73.656772,101.915942,32.620253,42.384191,31.873418,42.241088,59.072129,30.139241,33.367089,40.828567,1765.136719,39.826506,0.015564,77.934455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.791096,59.897388,198.909672,166.003148,117.241217,117.705532,57.514067,14.412748,197.268534,3.628221,59.802257,50.564311,163.642807,199.897722,161.212177,196.534193,120.918304,194.059250,-0.062223,-1.975458,32.025740,-235.638827,206.935768,3.429320,39.898033,15.164698,97.039245,4753.388665,27.184912,443543.524341,0.948266,19.898966,2.170129,3.988711,0.075966,0.054211,126.093300,93.135137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595044,73.655014,101.940559,32.620253,42.384400,31.873418,42.241088,59.081782,30.139241,33.367089,40.827281,1765.136719,39.831789,0.015562,78.026790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.874112,59.897388,198.963536,166.003148,117.185623,117.699590,57.492019,14.415602,197.328428,3.628091,59.845621,50.568952,163.668631,199.914481,161.239953,196.515045,120.948054,194.121034,-0.062336,-1.975854,32.025740,-235.634503,207.082365,3.429042,39.859177,15.170739,-89.069390,-4364.664947,27.195345,443413.696552,0.947477,19.884998,2.137324,3.991177,0.076678,0.054386,126.128345,93.131082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641440,73.640096,101.953343,32.620253,42.382317,31.873418,42.241088,59.102496,30.139241,33.367089,40.823674,1765.136719,39.864370,0.015407,77.996839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.752378,59.856326,198.944441,165.949903,117.144433,117.694913,57.558892,14.414603,197.175269,3.628055,60.105703,50.557720,163.640167,199.923951,161.212161,196.411859,120.911490,193.984219,-0.062370,-1.977608,32.025740,-235.634031,207.887533,3.428783,39.858636,15.120740,97.114876,4753.388665,27.209658,443369.151985,0.949105,19.845880,2.166959,3.994884,0.076416,0.053711,126.178457,93.153154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638978,73.593021,101.944000,32.620253,42.373436,31.873418,42.241088,59.058354,30.139241,33.367089,40.821270,1754.150391,39.813903,0.015415,78.005626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.778957,59.980889,198.803653,165.967278,117.131651,117.691320,57.550496,14.410322,197.275588,3.627854,60.414783,50.477255,163.623463,199.846711,161.203303,196.440825,120.975480,193.997568,-0.062436,-1.978784,32.025740,-235.639619,208.056364,3.428573,39.842770,15.122940,-51.447159,-2518.502121,27.174002,443207.796250,0.947684,19.759984,2.160093,3.989315,0.076884,0.054716,126.166922,93.117359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646623,73.571715,101.956554,32.620253,42.364004,31.873418,42.241088,59.121832,30.139241,33.367089,40.820172,1750.488281,39.828562,0.015395,78.061165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.674818,60.117581,198.808011,166.058075,117.072244,117.690761,57.527129,14.414746,197.202216,3.627914,60.510935,50.542268,163.611336,199.730900,161.199412,196.376146,120.961261,194.046393,-0.062496,-1.978804,32.025740,-235.639933,207.093909,3.428458,39.837577,15.104116,97.061284,4753.388665,27.226101,443315.050711,0.948988,19.844915,2.145975,3.998692,0.077791,0.054248,126.085775,93.140261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629477,73.574463,101.967631,32.620253,42.340858,31.873418,42.241088,59.110605,30.139241,33.367089,40.824625,1754.150391,39.864983,0.015521,77.991938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.773576,60.117581,198.787520,166.058075,117.027938,117.690633,57.556437,14.416743,197.177246,3.627826,60.556873,50.644815,163.610646,199.773957,161.198720,196.393627,120.942161,193.932980,-0.062236,-1.978815,32.025740,-235.638262,209.394324,3.428040,39.840678,15.147768,-18.901205,-925.178597,27.208448,443323.115485,0.948854,19.941949,2.086933,3.993729,0.077269,0.055377,126.114692,93.158935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622495,73.548084,101.987719,32.620253,42.331095,31.873418,42.241088,59.168062,30.139241,33.367089,40.830222,1757.812500,39.770612,0.015543,77.999012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.925563,60.179038,198.920527,166.134302,117.006520,117.689434,57.539315,14.416030,197.296005,3.627846,59.834256,50.783473,163.648158,199.801053,161.219423,196.404648,120.873543,193.985156,-0.062111,-1.978783,32.025740,-235.634891,207.126520,3.428381,39.901260,15.230708,-47.000350,-2301.263757,27.269464,443655.016716,0.951766,20.186566,2.119239,4.002189,0.076691,0.054692,126.282890,93.215808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642842,73.590674,102.000838,32.620253,42.318004,31.873418,42.241088,59.117198,30.139241,33.367089,40.834002,1757.812500,39.801354,0.015546,77.915252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.892743,60.095533,198.840240,166.166250,117.051382,117.693124,57.504363,14.410750,197.309030,3.627799,59.602578,50.763736,163.653625,199.925169,161.220770,196.451358,120.891419,194.152585,-0.062029,-1.978771,32.025740,-235.643275,207.144571,3.428512,39.926503,15.212822,41.941922,2054.837714,27.220046,443607.795963,0.949207,20.084213,2.096317,3.993836,0.075882,0.053450,126.304171,93.187388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646817,73.584718,101.968299,32.620253,42.315243,31.873418,42.241088,59.037758,30.139241,33.367089,40.832074,1743.164062,39.857969,0.015485,77.910411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.946921,59.876168,198.969182,166.068725,117.127022,117.703032,57.528177,14.414888,197.282933,3.627874,59.650854,50.667650,163.661796,199.964315,161.258660,196.480758,120.898747,194.231161,-0.061838,-1.978152,32.025740,-235.640280,207.873624,3.428852,39.888296,15.211109,97.063053,4753.388665,27.164932,443719.711966,0.946457,19.988453,2.184270,3.984342,0.076722,0.053720,126.328595,93.201812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.627660,73.574304,101.972582,32.620253,42.307414,31.873418,42.241088,59.050029,30.139241,33.367089,40.832804,1757.812500,39.842589,0.015454,77.957904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.872615,59.815816,198.945794,165.968679,117.204292,117.706845,57.510717,14.411891,197.382575,3.627496,59.974784,50.695192,163.663319,199.966226,161.275598,196.628842,120.980830,194.100347,-0.061930,-1.976389,32.025740,-235.638866,205.732268,3.428550,39.875783,15.152798,-60.352008,-2956.466289,27.167152,443598.102624,0.947537,19.938868,2.228411,3.985354,0.076246,0.054276,126.347129,93.211340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637638,73.583421,101.964418,32.620253,42.302167,31.873418,42.241088,59.017351,30.139241,33.367089,40.823758,1757.812500,39.834854,0.015585,77.962506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.847678,59.815816,199.004612,165.968679,117.218193,117.709146,57.525558,14.415602,197.278580,3.627620,60.055803,50.696790,163.629747,199.983350,161.262231,196.498095,120.967233,194.035659,-0.061956,-1.974629,32.025740,-235.635810,206.274566,3.428753,39.892065,15.193331,37.023162,1813.187279,27.138931,443238.742059,0.945545,19.663520,2.250175,3.983613,0.076976,0.053179,126.316081,93.183987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658550,73.546827,101.949332,32.620253,42.292488,31.873418,42.241088,59.051519,30.139241,33.367089,40.820277,1750.488281,39.860584,0.015439,77.910172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.766216,59.914474,199.014032,165.974284,117.229549,117.712965,57.525410,14.413318,197.188040,3.628368,59.811846,50.747949,163.651883,199.958165,161.226541,196.535579,120.924957,194.118261,-0.061898,-1.974030,32.025740,-235.637766,206.298551,3.429107,39.936618,15.183306,97.058384,4753.388665,27.168194,443037.875327,0.947260,19.679960,2.119654,3.989079,0.076092,0.055076,126.337523,93.196126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.653182,73.525775,101.934155,32.620253,42.288914,31.873418,42.241088,59.063771,30.139241,33.367089,40.822764,1743.164062,39.911664,0.015456,77.919812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.897777,59.897112,199.029398,166.022485,117.299146,117.719065,57.532103,14.416030,197.430678,3.629022,59.521574,50.825219,163.628216,200.036943,161.217091,196.622713,120.957161,194.135827,-0.061864,-1.972259,32.025740,-235.639955,207.098783,3.429681,39.956361,15.187669,6.777734,331.897720,27.186326,443097.202270,0.947556,19.705751,2.109291,3.992254,0.076246,0.053402,126.324370,93.167943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626173,73.509602,101.938246,32.620253,42.274739,31.873418,42.241088,59.106012,30.139241,33.367089,40.822110,1765.136719,39.913827,0.015531,77.943354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.989924,59.753260,199.133320,165.982411,117.443764,117.730905,57.531389,14.416458,197.433394,3.629828,59.206349,50.776591,163.666294,200.082848,161.239489,196.635365,120.947251,194.290028,-0.061696,-1.969868,32.025740,-235.634953,205.713830,3.430364,39.944497,15.114718,17.225723,843.534029,27.235235,443431.697206,0.949542,19.888729,2.182162,3.998979,0.078824,0.056024,126.308282,93.202154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647977,73.533810,101.964121,32.620253,42.280285,31.873418,42.241088,59.031764,30.139241,33.367089,40.820421,1750.488281,39.969722,0.015624,77.967859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.986409,59.579376,199.137698,165.882367,117.586476,117.745403,57.456080,14.410607,197.567773,3.630777,59.137678,50.725583,163.621261,200.159117,161.228536,196.712307,120.921988,194.349147,-0.061793,-1.968122,32.025740,-235.641621,207.798858,3.430956,39.959498,15.211253,-97.163269,-4764.267290,27.173769,443239.606577,0.946686,19.735242,2.156463,3.988743,0.076221,0.053059,126.215774,93.199122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638383,73.545736,101.965119,32.620253,42.278165,31.873418,42.241088,58.976424,30.139241,33.367089,40.813225,1739.501953,39.917343,0.015395,77.973297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.004169,59.579376,199.146588,165.882367,117.751968,117.766448,57.522239,14.411891,197.531139,3.631475,59.257704,50.671963,163.629273,200.065849,161.242584,196.663720,121.006397,194.337046,-0.061825,-1.965184,32.025740,-235.633149,206.532073,3.431374,39.913863,15.127862,-30.285790,-1483.314088,27.131290,443009.490220,0.944513,19.496210,2.223460,3.983469,0.075369,0.052881,126.158722,93.200146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629001,73.566964,101.985330,32.620253,42.267428,31.873418,42.241088,58.969781,30.139241,33.367089,40.804035,1757.812500,39.865055,0.015499,77.961509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.901327,59.523711,199.076720,165.805863,117.891047,117.791656,57.485728,14.415031,197.473971,3.632189,59.531591,50.654798,163.616396,200.177936,161.227793,196.664741,120.977920,194.317168,-0.061662,-1.963412,32.025740,-235.634093,208.565070,3.432177,39.923708,15.167096,96.991432,4753.388665,27.122954,442860.733764,0.945504,19.325954,2.270600,3.983837,0.078155,0.055333,126.129615,93.239843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.649172,73.569298,101.996641,32.620253,42.269322,31.873418,42.241088,58.954498,30.139241,33.367089,40.798625,1754.150391,39.886782,0.015592,77.974098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
