OSU 80 Ton Compressor Load Stand
49.923772,59.597287,199.131953,165.792693,117.948953,117.810703,57.519033,14.413747,197.384267,3.632754,59.726541,50.688925,163.599392,200.121033,161.247579,196.653840,120.976458,194.362244,-0.061565,-1.959886,32.025740,-235.640278,208.325248,3.432430,39.895148,15.106821,97.047624,4753.388665,27.120393,442732.823793,0.944216,19.307625,2.181712,3.982600,0.077633,0.054682,126.080634,93.209658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.650266,73.608401,102.014745,32.620253,42.249964,31.873418,42.241088,59.002019,30.139241,33.367089,40.794987,1739.501953,39.860872,0.015428,77.889273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.899193,59.686572,199.155117,165.847338,117.981611,117.825180,57.497511,14.415602,197.402956,3.633914,59.794080,50.665927,163.589925,200.107184,161.226433,196.657162,120.966631,194.334226,-0.061437,-1.958721,32.025740,-235.635483,207.938785,3.433343,39.866263,15.172163,-24.851632,-1217.687512,27.163971,442897.602708,0.947020,19.358173,2.202835,3.989407,0.075169,0.053433,126.079430,93.189829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637722,73.602511,101.987912,32.620253,42.255136,31.873418,42.241088,58.985546,30.139241,33.367089,40.794627,1739.501953,39.786461,0.015486,77.911280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.948770,59.686572,199.115880,165.847338,117.951590,117.838884,57.457018,14.414032,197.494055,3.635125,59.956840,50.637068,163.548359,200.050649,161.186255,196.725347,120.933040,194.269646,-0.061321,-1.958127,32.025740,-235.638196,209.185543,3.434541,39.888314,15.110715,-86.771777,-4254.665320,27.168937,443065.932061,0.946342,19.408555,2.220976,3.988720,0.076674,0.055000,126.019912,93.156394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604184,73.589751,101.964007,32.620253,42.242589,31.873418,42.241088,58.993307,30.139241,33.367089,40.795302,1761.474609,39.890316,0.015619,77.944436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.927508,59.765661,198.942584,165.889092,117.769091,117.848530,57.503656,14.412320,197.334299,3.636740,60.275825,50.636330,163.578648,199.992009,161.232039,196.526105,120.991790,194.203943,-0.061444,-1.956371,32.025740,-235.640725,208.438685,3.435763,39.845095,15.153898,-97.243725,-4764.267290,27.193285,443299.539761,0.947550,19.523239,2.220435,3.991149,0.077400,0.054279,126.074850,93.111562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.643906,73.612806,101.944015,32.620253,42.233824,31.873418,42.241088,58.961090,30.139241,33.367089,40.795432,1754.150391,39.855589,0.015633,77.970961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.809162,59.925497,198.981566,165.938133,117.586563,117.840989,57.505811,14.418028,197.263355,3.637924,60.662233,50.495682,163.596725,199.955513,161.217839,196.550230,120.958936,194.181410,-0.061416,-1.956358,32.025740,-235.636161,207.588136,3.436943,39.825208,15.118288,-24.460736,-1198.361289,27.168950,443382.345345,0.947293,19.472014,2.230127,3.986402,0.076926,0.055024,126.061646,93.128571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628242,73.613724,101.916860,32.620253,42.216960,31.873418,42.241088,58.968784,30.139241,33.367089,40.799951,1765.136719,39.770666,0.015424,77.915414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.850934,60.137974,199.107453,166.046305,117.443301,117.836434,57.468225,14.416030,197.356150,3.639306,60.779677,50.699818,163.600003,199.962676,161.192934,196.585880,120.933820,194.135501,-0.061481,-1.957546,32.025740,-235.635218,209.907724,3.437809,39.835846,15.198181,96.961899,4753.388665,27.170242,443423.270551,0.947244,19.573068,2.147055,3.984629,0.076195,0.054542,126.029259,93.101857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638088,73.581391,101.895609,32.620253,42.212453,31.873418,42.241088,59.028181,30.139241,33.367089,40.799381,1750.488281,39.841237,0.015489,77.930330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.921047,60.230574,198.971209,166.150276,117.340391,117.837954,57.497257,14.413604,197.363204,3.640319,60.757840,50.674488,163.625991,199.888109,161.214484,196.570579,120.983395,194.192494,-0.061442,-1.957543,32.025740,-235.639768,205.989324,3.438303,39.848233,15.126474,97.010884,4753.388665,27.241768,443817.790245,0.950026,19.855285,2.171567,3.994879,0.076620,0.054480,126.082861,93.122292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.639054,73.598881,101.890244,32.620253,42.217461,31.873418,42.241088,59.004954,30.139241,33.367089,40.808280,1750.488281,39.833520,0.015433,77.974405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.884933,60.230574,198.840890,166.150276,117.269728,117.840268,57.501217,14.419169,197.331832,3.641535,60.776045,50.610855,163.635107,200.031413,161.181900,196.477216,120.966827,194.127050,-0.061507,-1.959332,32.025740,-235.630772,207.063906,3.439484,39.842643,15.164554,90.910976,4454.195492,27.250059,444143.804361,0.950269,20.024541,2.179684,3.994057,0.075925,0.053811,126.053523,93.144386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616381,73.572155,101.853722,32.620253,42.199722,31.873418,42.241088,58.963320,30.139241,33.367089,40.813225,1765.136719,39.783972,0.015567,77.956514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.862794,60.287347,198.988165,166.180542,117.254081,117.842580,57.437133,14.412890,197.315911,3.642274,60.849025,50.634952,163.612305,199.919621,161.213916,196.377714,120.942615,194.127138,-0.061405,-1.961069,32.025740,-235.637541,206.879947,3.440268,39.816842,15.116719,-29.894369,-1466.312824,27.210462,444117.749566,0.948568,20.044656,2.151211,3.985718,0.076410,0.054247,126.066837,93.162230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593232,73.513963,101.852992,32.620253,42.175599,31.873418,42.241088,58.979099,30.139241,33.367089,40.817227,1768.798828,39.827245,0.015544,77.922037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.837473,60.368373,198.849649,166.211930,117.303300,117.840320,57.515507,14.415602,197.310777,3.642663,61.028721,50.496018,163.622155,199.864751,161.215524,196.475604,120.977231,193.991421,-0.061366,-1.961178,32.025740,-235.634013,205.331671,3.440907,39.794376,15.178618,-41.240647,-2020.089017,27.215531,444194.585853,0.949276,20.081981,2.143548,3.985991,0.076730,0.053798,126.078286,93.117549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612006,73.504986,101.841147,32.620253,42.168551,31.873418,42.241088,58.987133,30.139241,33.367089,40.819422,1754.150391,39.769512,0.015418,77.903541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.827769,60.497356,198.782601,166.271063,117.258038,117.838083,57.485154,14.413889,197.289779,3.643326,61.207955,50.528742,163.654395,199.829340,161.244848,196.440644,120.965237,194.072471,-0.061505,-1.961155,32.025740,-235.637359,207.258332,3.441477,39.804257,15.117459,8.020458,393.073206,27.245625,444364.342702,0.950961,20.161646,2.167793,3.990714,0.076582,0.054484,126.129855,93.085383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629010,73.518214,101.880897,32.620253,42.158079,31.873418,42.241088,58.998996,30.139241,33.367089,40.825227,1750.488281,39.741853,0.015403,77.948281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.920127,60.497356,198.881900,166.271063,117.209002,117.833507,57.495948,14.421167,197.398878,3.643015,60.963556,50.821748,163.641045,199.858538,161.215672,196.501216,120.929274,193.988498,-0.061140,-1.962341,32.025740,-235.632368,207.970783,3.441266,39.856274,15.188733,97.008676,4753.388665,27.249836,444420.055201,0.950381,20.268865,2.082903,3.989962,0.076473,0.054363,126.218347,93.068486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616315,73.506389,101.852567,32.620253,42.148888,31.873418,42.241088,59.001979,30.139241,33.367089,40.833460,1761.474609,39.751734,0.015534,77.937524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.923280,60.503695,198.904475,166.337202,117.227689,117.826410,57.512188,14.413747,197.322160,3.642583,60.490289,50.786713,163.705025,199.946324,161.227961,196.510093,120.957918,194.141869,-0.061361,-1.965861,32.025740,-235.637338,205.031888,3.440914,39.864208,15.182368,97.036075,4753.388665,27.257681,444646.600227,0.951392,20.407888,2.124924,3.989394,0.075474,0.053398,126.395224,93.067330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617846,73.536427,101.853822,32.620253,42.152203,31.873418,42.241088,58.954820,30.139241,33.367089,40.838792,1735.839844,39.814714,0.015571,77.947837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.978501,60.383256,198.886094,166.300489,117.258655,117.824973,57.433787,14.418313,197.410243,3.642743,60.447821,50.816132,163.694414,199.916047,161.254909,196.615055,120.946602,194.214018,-0.061395,-1.965855,32.025740,-235.635548,208.713564,3.441085,39.869400,15.200056,96.903796,4753.388665,27.222026,444627.255348,0.949243,20.312389,2.129777,3.984002,0.079241,0.054677,126.394487,93.105750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613986,73.530101,101.864264,32.620253,42.131170,31.873418,42.241088,58.944287,30.139241,33.367089,40.837887,1757.812500,39.759866,0.015454,77.944198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.882586,60.299473,199.026978,166.228745,117.269140,117.822262,57.503369,14.417314,197.348773,3.642850,60.483454,50.734239,163.683572,199.882985,161.266214,196.582275,120.971469,194.165679,-0.061190,-1.964673,32.025740,-235.631483,206.832160,3.441021,39.826019,15.146217,86.237131,4225.041712,27.221759,444545.813160,0.948868,20.315470,2.157944,3.984203,0.075978,0.054371,126.402469,93.086964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635993,73.534264,101.858063,32.620253,42.110290,31.873418,42.241088,58.908062,30.139241,33.367089,40.840814,1757.812500,39.834782,0.015682,77.941607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.996370,60.287071,199.023576,166.192873,117.250715,117.819559,57.459090,14.414175,197.355766,3.642993,60.442615,50.687566,163.697126,199.992229,161.285444,196.536598,120.919779,194.190127,-0.061132,-1.964665,32.025740,-235.639524,208.781868,3.441332,39.862152,15.185109,-30.785996,-1509.469877,27.183770,444335.695625,0.948696,20.137998,2.195973,3.979433,0.076579,0.054496,126.328478,93.080506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612010,73.538049,101.895268,32.620253,42.123717,31.873418,42.241088,58.955003,30.139241,33.367089,40.840009,1746.826172,39.864244,0.015465,77.899918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.920628,60.287071,199.043714,166.192873,117.279507,117.817172,57.530621,14.411463,197.382800,3.643509,59.993425,51.037832,163.691902,199.998187,161.279454,196.679915,120.942332,194.210433,-0.061080,-1.964058,32.025740,-235.640765,208.860573,3.441553,39.946571,15.175769,-92.882854,-4548.482025,27.236466,444224.700978,0.949318,20.153307,2.153209,3.989909,0.076585,0.053630,126.249252,93.059737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613281,73.541794,101.872304,32.620253,42.115614,31.873418,42.241088,58.888030,30.139241,33.367089,40.841775,1743.164062,39.863937,0.015495,77.925404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.010970,60.228920,199.087595,166.183345,117.396037,117.815018,57.440630,14.420168,197.560990,3.643803,59.420146,51.014049,163.698653,200.109951,161.287351,196.675582,120.970844,194.219464,-0.061017,-1.962272,32.025740,-235.631080,205.784272,3.441748,39.978430,15.262026,-8.419732,-412.961048,27.180086,444212.547712,0.947620,20.023368,2.213951,3.980761,0.076218,0.053566,126.134263,93.036225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612041,73.525683,101.897823,32.620253,42.111388,31.873418,42.241088,58.923415,30.139241,33.367089,40.841673,1761.474609,39.920913,0.015560,77.909959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.164440,59.966283,199.299277,166.113283,117.602873,117.823207,57.503761,14.414175,197.798191,3.644399,58.781885,51.143854,163.744859,200.387614,161.337446,196.834034,121.008110,194.415726,-0.061072,-1.961093,32.025740,-235.636256,209.797042,3.441982,40.009298,15.212876,97.021857,4753.388665,27.217752,444219.664677,0.948002,20.101586,2.198916,3.987204,0.075366,0.054708,126.119523,93.030230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638693,73.563813,101.943884,32.620253,42.125401,31.873418,42.241088,58.867747,30.139241,33.367089,40.843422,1750.488281,39.904614,0.015614,77.930177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.117926,59.585714,199.364229,165.937012,117.902081,117.837826,57.471060,14.413889,197.723705,3.644118,58.349018,51.027750,163.729121,200.459470,161.355866,196.994282,121.002164,194.631897,-0.060975,-1.961075,32.025740,-235.637195,206.264859,3.442004,40.050137,15.247350,96.966683,4753.388665,27.173602,443979.057363,0.947438,19.950151,2.173747,3.980878,0.076468,0.054092,126.061405,93.021267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.645746,73.557206,101.961009,32.620253,42.127433,31.873418,42.241088,58.775779,30.139241,33.367089,40.833467,1754.150391,39.970966,0.015427,77.974806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.111179,59.279842,199.419261,165.696575,118.306612,117.856214,57.509919,14.406897,197.773426,3.644083,58.410827,50.825508,163.735473,200.511368,161.362988,197.117835,120.970413,194.602867,-0.061096,-1.956416,32.025740,-235.647618,206.577983,3.441701,40.023975,15.198505,97.032247,4753.388665,27.102571,443393.346580,0.942623,19.529343,2.209109,3.972919,0.076666,0.053579,126.032546,92.990935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621675,73.547680,101.954579,32.620253,42.130320,31.873418,42.241088,58.762841,30.139241,33.367089,40.816166,1772.460937,39.968459,0.015483,77.955585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.065724,59.279842,199.460128,165.696575,118.477483,117.874230,57.545194,14.416030,197.834041,3.644481,58.693671,50.866966,163.651816,200.529334,161.361788,197.082312,120.968475,194.628325,-0.061340,-1.952915,32.025740,-235.637342,208.888145,3.441933,39.957154,15.194881,-45.052161,-2205.649814,27.104368,442926.365989,0.943284,19.196673,2.294986,3.977903,0.076067,0.053177,125.919578,92.994593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605010,73.571154,101.938602,32.620253,42.142663,31.873418,42.241088,58.769982,30.139241,33.367089,40.800150,1754.150391,39.926737,0.015452,77.980917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.942690,59.223354,199.440323,165.583646,118.552403,117.888216,57.500524,14.412748,197.819645,3.644675,59.119391,50.763297,163.614511,200.486628,161.355579,197.060451,120.991775,194.640550,-0.061447,-1.950581,32.025740,-235.639970,206.042800,3.442103,39.956794,15.142377,9.929591,486.507499,27.093248,442605.663369,0.942166,18.897752,2.316008,3.979536,0.076771,0.053936,125.845736,93.035194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634648,73.567633,101.979596,32.620253,42.142825,31.873418,42.241088,58.782937,30.139241,33.367089,40.792419,1746.826172,39.879660,0.015286,77.908595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.950093,59.360855,199.529592,165.603261,118.571199,117.895383,57.564021,14.415602,197.864666,3.645443,59.524834,50.796852,163.579103,200.439752,161.324963,197.000558,120.962179,194.625448,-0.061423,-1.950573,32.025740,-235.632542,206.703837,3.442595,39.940188,15.135092,94.647347,4632.200172,27.122873,442718.600679,0.942673,18.944600,2.327354,3.983966,0.076749,0.054399,125.879414,93.003046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633215,73.565791,102.007762,32.620253,42.143797,31.873418,42.241088,58.839239,30.139241,33.367089,40.786487,1761.474609,39.926088,0.015462,77.923426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.933643,59.547961,199.554187,165.710306,118.601175,117.905657,57.502472,14.414888,197.777331,3.646438,59.622281,50.827651,163.569951,200.523776,161.287596,197.010927,120.973751,194.550786,-0.061326,-1.950568,32.025740,-235.634073,208.635902,3.443524,39.978430,15.147011,-94.278819,-4619.102657,27.178307,442740.584206,0.945933,19.015077,2.308573,3.993384,0.076125,0.053717,125.903786,93.015388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.658335,73.571405,102.047175,32.620253,42.151708,31.873418,42.241088,58.829227,30.139241,33.367089,40.786681,1761.474609,39.931515,0.015559,77.931881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.003336,59.547961,199.518568,165.710306,118.665022,117.913261,57.414669,14.418313,197.828643,3.646999,59.641568,50.771299,163.562557,200.484669,161.269657,196.970674,120.976974,194.590287,-0.061298,-1.950565,32.025740,-235.632281,206.001539,3.444245,39.961878,15.205339,96.871539,4753.388665,27.196267,443037.754361,0.945139,19.144932,2.332588,3.994579,0.075474,0.053968,125.945566,93.022753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668400,73.577717,102.056464,32.620253,42.142805,31.873418,42.241088,58.831405,30.139241,33.367089,40.789660,1757.812500,39.969487,0.015439,77.996319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.866742,59.610790,199.514961,165.804182,118.707179,117.920855,57.557945,14.418313,197.846621,3.647250,59.739160,50.799401,163.586453,200.414000,161.278959,197.014352,120.955408,194.573800,-0.061552,-1.950538,32.025740,-235.632281,210.507821,3.445056,39.950772,15.175174,20.647714,1010.640464,27.223715,443349.046494,0.947047,19.349030,2.293414,3.996388,0.077585,0.055773,125.961125,93.008585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647564,73.591660,102.066435,32.620253,42.154151,31.873418,42.241088,58.787180,30.139241,33.367089,40.788686,1754.150391,39.915829,0.015455,78.023091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.966777,59.650472,199.471210,165.838370,118.706219,117.930014,57.544543,14.418884,197.739650,3.648007,59.706178,50.824013,163.546582,200.496527,161.249880,196.989498,120.939326,194.579105,-0.061667,-1.949946,32.025740,-235.634488,208.194311,3.445657,39.909464,15.180727,-81.012402,-3966.225083,27.188563,443310.060049,0.947102,19.277069,2.304795,3.990105,0.076700,0.054541,125.882783,92.966946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.623365,73.592337,102.048414,32.620253,42.147779,31.873418,42.241088,58.853612,30.139241,33.367089,40.785713,1761.474609,39.863270,0.015467,77.961910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
