OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, October 26, 2020
8:38:40 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.699950,59.406047,201.194263,168.045879,116.645426,122.374657,59.418369,14.416886,199.722927,3.498614,59.813495,50.501688,165.915313,202.581875,163.887479,199.003218,121.916842,196.464170,-0.063351,-2.054760,32.025740,-235.635342,216.467563,3.309318,42.261368,16.486706,100.252233,4753.388665,28.509833,457667.091387,0.953557,19.235096,2.135928,4.048974,0.076102,0.053371,128.016560,93.931345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276264,73.914994,101.791737,32.620253,65.336771,31.873418,42.241088,60.280925,30.139241,35.367089,53.335137,1812.744141,42.164364,0.015696,79.653962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.669489,59.406047,201.284676,168.045879,116.710080,122.383374,59.481920,14.418884,199.540240,3.498303,60.358498,50.364802,165.880276,202.533816,163.853481,198.956648,121.930151,196.353532,-0.063451,-2.053022,32.025740,-235.633181,214.969642,3.308682,42.183332,16.464005,79.135281,3748.134479,28.500601,457553.029757,0.952390,19.110193,2.130351,4.048863,0.078208,0.052914,127.963692,93.949514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263123,73.913887,101.763742,32.620253,65.370565,31.873418,42.241088,60.326552,30.139241,35.367089,53.339295,1809.082031,42.084147,0.015691,79.654499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.508951,59.759599,201.079291,168.218849,116.629065,122.391030,59.436395,14.420882,199.517232,3.498141,60.647128,50.276809,165.901854,202.480686,163.828621,198.813432,121.929187,196.342307,-0.063556,-2.053612,32.025740,-235.626936,214.283436,3.308143,42.181692,16.446606,100.282647,4753.388665,28.527590,457971.118907,0.955809,19.448972,2.055144,4.048178,0.078474,0.052581,127.915300,93.963452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274610,73.944324,101.734752,32.620253,65.384311,31.873418,42.241088,60.346756,30.139241,35.367089,53.348712,1831.054687,42.003912,0.015737,79.655181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.565959,60.002660,201.092086,168.424904,116.401758,122.389490,59.480334,14.420596,199.522994,3.497363,60.317483,50.573784,165.906702,202.446211,163.785487,198.738177,121.922173,196.285704,-0.063765,-2.054802,32.025740,-235.630161,212.928117,3.307216,42.226173,16.532088,100.356783,4753.388665,28.554002,457997.795184,0.955499,19.480560,2.001220,4.052481,0.076176,0.053442,127.937490,93.965498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254683,73.960002,101.736381,32.620253,65.414300,31.873418,42.241088,60.439971,30.139241,35.367089,53.346875,1812.744141,42.079549,0.015784,79.657943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.628923,59.954433,201.190161,168.545177,116.104270,122.383377,59.447246,14.413604,199.543623,3.495860,60.011887,50.655320,165.922675,202.520520,163.766255,198.735259,121.908110,196.281976,-0.063876,-2.053629,32.025740,-235.636827,212.546349,3.305895,42.223666,16.566653,78.190761,3705.558666,28.644889,458737.190425,0.960599,20.000843,1.998064,4.061474,0.075953,0.052259,127.957340,94.004262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267836,74.001181,101.695196,32.620253,65.431748,31.873418,42.241088,60.417125,30.139241,35.367089,53.355870,1801.757812,42.076430,0.015644,79.646069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.602301,59.954433,201.140135,168.545177,115.854510,122.375754,59.350357,14.418456,199.607966,3.494299,60.018634,50.605918,165.966138,202.360151,163.789957,198.683068,121.867491,196.281931,-0.063750,-2.051860,32.025740,-235.634262,215.487243,3.304290,42.249955,16.313668,100.137483,4753.388665,28.637499,459078.707055,0.959281,20.184650,1.984292,4.057060,0.075886,0.052454,127.992789,93.984963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272073,74.014898,101.698068,32.620253,65.471260,31.873418,42.241088,60.391084,30.139241,35.367089,53.353864,1827.392578,42.060906,0.015798,79.656195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.676438,59.874239,201.151544,168.517982,115.694773,122.368108,59.451783,14.418456,199.466102,3.492674,60.125629,50.642954,165.970158,202.365713,163.813484,198.783300,121.908410,196.270504,-0.063561,-2.050099,32.025740,-235.628872,217.858103,3.302357,42.223360,16.221226,91.986375,4359.017480,28.610278,458954.438304,0.958307,20.071038,1.996985,4.053889,0.075219,0.052562,127.958027,93.962602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287730,74.014381,101.675900,32.620253,65.502339,31.873418,42.241088,60.411806,30.139241,35.367089,53.350351,1816.406250,42.164004,0.015879,79.654831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.529406,59.896561,201.102621,168.493030,115.617248,122.368847,59.479047,14.415887,199.381324,3.490999,60.158419,50.610497,165.979507,202.353493,163.838980,198.602759,121.892621,196.287524,-0.063369,-2.046621,32.025740,-235.640425,219.441601,3.300673,42.197396,16.131002,66.639311,3156.432392,28.616701,459045.857560,0.960378,20.098675,2.037588,4.055057,0.076889,0.053167,127.978106,93.950754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274457,74.001165,101.627746,32.620253,65.534455,31.873418,42.241088,60.378232,30.139241,35.367089,53.349390,1816.406250,42.115322,0.015660,79.653084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.676206,59.908411,201.081246,168.494993,115.490944,122.368094,59.415582,14.415887,199.486578,3.489280,59.929626,50.715756,165.977194,202.321921,163.818289,198.669254,121.899014,196.219616,-0.063309,-2.044297,32.025740,-235.635361,217.797124,3.299149,42.200083,16.035513,100.247532,4753.388665,28.572317,458725.321561,0.956905,19.941545,1.992471,4.049234,0.075397,0.052768,127.987958,93.975509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256958,73.968462,101.627082,32.620253,65.563853,31.873418,42.241088,60.464945,30.139241,35.367089,53.349424,1820.068359,42.127276,0.015730,79.659127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.542592,59.724876,201.188968,168.465556,115.277769,122.368078,59.451004,14.417885,199.583696,3.486554,59.359038,50.804171,165.965186,202.447098,163.796127,198.754860,121.897589,196.243814,-0.063377,-2.041938,32.025740,-235.639897,215.903706,3.296702,42.249829,15.998532,-38.522597,-1825.519003,28.643216,458936.991017,0.959649,20.116538,2.014511,4.060267,0.074921,0.053151,127.946107,93.953053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243224,73.922986,101.626024,32.620253,65.608867,31.873418,42.241088,60.412311,30.139241,35.367089,53.348898,1816.406250,42.129187,0.015769,79.655403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.500445,59.724876,201.220807,168.465556,115.142852,122.373320,59.478326,14.417172,199.557323,3.484830,59.161840,50.679842,165.974442,202.412850,163.802031,198.827487,121.915020,196.299582,-0.063487,-2.040200,32.025740,-235.634730,216.472254,3.295109,42.230788,15.891738,17.084669,809.240883,28.568120,458800.652810,0.957579,19.975958,1.983176,4.047838,0.076201,0.053029,127.926882,94.013811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258883,73.928664,101.655053,32.620253,65.654513,31.873418,42.241088,60.474336,30.139241,35.367089,53.340488,1823.730469,42.036962,0.015696,79.650604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.613731,59.523711,201.220030,168.321455,115.003242,122.381694,59.468683,14.419312,199.734669,3.483620,59.332127,50.689130,165.963541,202.490730,163.818849,198.753027,121.920092,196.322944,-0.063466,-2.038466,32.025740,-235.632099,216.200614,3.293436,42.218113,15.924806,-26.271060,-1244.569851,28.630983,458636.785922,0.959379,19.931146,1.993489,4.060929,0.075271,0.054339,127.886820,93.967791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247207,73.931082,101.679844,32.620253,65.686264,31.873418,42.241088,60.503418,30.139241,35.367089,53.330447,1801.757812,42.112473,0.015762,79.648456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.581303,59.557330,201.118665,168.239314,114.802330,122.390113,59.486352,14.421310,199.649064,3.482398,59.719900,50.511310,165.952092,202.451832,163.820494,198.796911,121.900656,196.312699,-0.063461,-2.036090,32.025740,-235.627488,214.739567,3.292086,42.211334,16.084033,-18.016222,-853.250175,28.656465,458656.060584,0.959876,19.974966,1.996541,4.065030,0.074885,0.053023,127.801010,93.918684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242390,73.941981,101.701577,32.620253,65.718227,31.873418,42.241088,60.452242,30.139241,35.367089,53.326808,1823.730469,42.082398,0.015713,79.646197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.706506,59.730112,200.936157,168.286972,114.681021,122.392426,59.481017,14.417172,199.452396,3.481062,60.048763,50.524390,165.929239,202.402708,163.834327,198.718617,121.945054,196.227919,-0.063425,-2.032542,32.025740,-235.634240,214.889940,3.290506,42.204753,16.166991,34.363955,1627.626482,28.584874,458252.408602,0.957178,19.656088,2.000049,4.055733,0.074990,0.052989,127.809752,93.944304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244005,73.970434,101.739776,32.620253,65.743160,31.873418,42.241088,60.474458,30.139241,35.367089,53.324668,1823.730469,42.087176,0.015865,79.659076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.613094,59.730112,201.054243,168.286972,114.566358,122.387084,59.475531,14.415602,199.566377,3.478914,59.968569,50.673562,165.909087,202.373492,163.806252,198.792343,121.906204,196.294584,-0.063136,-2.029618,32.025740,-235.638913,212.668106,3.288820,42.270041,16.402251,-15.715286,-744.413028,28.595641,458412.767992,0.957733,19.723379,2.015723,4.056341,0.076022,0.053019,127.780858,93.939743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243225,74.009718,101.751656,32.620253,65.774023,31.873418,42.241088,60.413416,30.139241,35.367089,53.328546,1805.419922,42.126933,0.015680,79.663662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.646722,59.777511,201.160194,168.392384,114.439845,122.381715,59.464307,14.415174,199.593897,3.476870,59.498392,50.747855,165.884448,202.423121,163.762427,198.772195,121.894432,196.278159,-0.062984,-2.027842,32.025740,-235.636401,212.527687,3.287135,42.291966,16.417379,-7.872926,-373.000813,28.529120,458472.655101,0.955623,19.766241,1.940187,4.042452,0.074984,0.052117,127.729880,93.889257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201377,73.991597,101.753220,32.620253,65.798836,31.873418,42.241088,60.469357,30.139241,35.367089,53.328355,1816.406250,42.167177,0.015643,79.653493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.617142,59.603074,201.200887,168.372759,114.288551,122.380560,59.481552,14.417314,199.572502,3.474991,59.293505,50.622807,165.915925,202.582467,163.782735,198.818014,121.941009,196.467863,-0.062803,-2.026057,32.025740,-235.636057,215.521507,3.285399,42.289027,16.499633,41.626091,1971.575117,28.586505,458631.825633,0.957648,19.863149,2.003523,4.052443,0.075985,0.052581,127.779678,93.911074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.234216,73.985468,101.786845,32.620253,65.845254,31.873418,42.241088,60.457568,30.139241,35.367089,53.326655,1816.406250,42.150842,0.015834,79.658104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.544693,59.520680,201.178111,168.271553,114.106203,122.382091,59.476579,14.411749,199.563995,3.472812,59.642952,50.651678,165.903613,202.525699,163.783890,198.672287,121.860575,196.382962,-0.062682,-2.023713,32.025740,-235.640316,217.878481,3.283170,42.314450,16.453169,100.350447,4753.388665,28.583176,458683.746000,0.957194,19.875644,2.009261,4.051832,0.075249,0.052624,127.764283,93.879759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252087,73.881834,101.766608,32.620253,65.891740,31.873418,42.241088,60.480813,30.139241,35.367089,53.316172,1820.068359,42.153636,0.015736,79.646282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.619683,59.594807,201.200476,168.260620,114.026896,122.382087,59.450553,14.413461,199.530568,3.471358,59.818540,50.683442,165.883027,202.493713,163.773002,198.817909,121.914532,196.345171,-0.062711,-2.021936,32.025740,-235.635336,218.092789,3.281713,42.251956,16.463248,100.306536,4753.388665,28.587506,458325.262812,0.957091,19.731908,2.032333,4.055068,0.075941,0.053187,127.752193,93.877301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241285,73.834316,101.781774,32.620253,65.922366,31.873418,42.241088,60.526424,30.139241,35.367089,53.309469,1816.406250,42.168025,0.015738,79.649913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.581966,59.594807,201.251253,168.260620,113.921027,122.381127,59.466427,14.419883,199.588473,3.469848,59.807740,50.713092,165.873956,202.423413,163.768782,198.867683,121.907923,196.338207,-0.062842,-2.020191,32.025740,-235.634305,215.988262,3.280150,42.263766,16.549289,76.832698,3640.023882,28.615082,458454.830191,0.958512,19.724767,2.081601,4.060538,0.075128,0.053547,127.820287,93.887838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242840,73.772662,101.774616,32.620253,65.956614,31.873418,42.241088,60.494451,30.139241,35.367089,53.308921,1805.419922,42.088078,0.015722,79.650970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.651546,59.673896,201.197202,168.319773,113.852967,122.380209,59.475954,14.421595,199.511735,3.468222,59.544583,50.708145,165.861105,202.499230,163.748399,198.847720,121.844234,196.384647,-0.062674,-2.018464,32.025740,-235.626222,216.070575,3.278804,42.293967,16.477366,100.349393,4753.388665,28.585755,458374.179422,0.957528,19.721004,2.013770,4.054852,0.076367,0.052808,127.878308,93.885503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242276,73.745249,101.763501,32.620253,65.996309,31.873418,42.241088,60.522986,30.139241,35.367089,53.308948,1831.054687,42.115917,0.015738,79.652684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.584214,59.642481,201.214800,168.370236,113.858194,122.375621,59.465594,14.413033,199.594534,3.466677,59.235085,50.821248,165.878350,202.374195,163.736440,198.795805,121.908943,196.379023,-0.062619,-2.016732,32.025740,-235.639685,217.052224,3.277235,42.298763,16.299857,100.331913,4753.388665,28.609529,458421.253890,0.958065,19.760169,2.017822,4.058961,0.075265,0.053737,127.869907,93.934093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285461,73.743227,101.783660,32.620253,66.021842,31.873418,42.241088,60.492795,30.139241,35.367089,53.306457,1812.744141,42.150175,0.015846,79.650536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.687071,59.480173,201.296510,168.318371,113.911815,122.374108,59.439986,14.418884,199.752382,3.464939,59.005439,50.849190,165.913527,202.550338,163.762708,198.902214,121.863133,196.381283,-0.062811,-2.013799,32.025740,-235.632854,216.870279,3.275492,42.278551,16.219748,75.262569,3567.223600,28.575694,458630.237674,0.956629,19.767025,2.098562,4.052184,0.079016,0.053318,127.850819,93.947779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278431,73.736639,101.740420,32.620253,66.061126,31.873418,42.241088,60.533897,30.139241,35.367089,53.302566,1801.757812,42.116187,0.015606,79.653255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.602948,59.480173,201.275396,168.318371,113.958333,122.376409,59.481674,14.416030,199.719456,3.463596,59.168371,50.681625,165.892568,202.518529,163.767568,198.906205,121.879670,196.459396,-0.062525,-2.010888,32.025740,-235.634891,215.768550,3.273842,42.299394,16.084033,100.359044,4753.388665,28.607578,458472.343808,0.958108,19.805506,2.031788,4.058042,0.075500,0.053464,127.834981,93.962013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262652,73.737449,101.740527,32.620253,66.103079,31.873418,42.241088,60.484971,30.139241,35.367089,53.293015,1823.730469,42.251415,0.015781,79.650723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.656299,59.344873,201.251669,168.202308,113.974702,122.378674,59.416310,14.417742,199.617876,3.462299,59.439212,50.683500,165.866451,202.564737,163.757884,198.821538,121.894111,196.344881,-0.062832,-2.010259,32.025740,-235.628768,214.466461,3.272490,42.285348,16.075703,96.945142,4596.744546,28.550498,458222.808786,0.955917,19.536450,2.078428,4.051285,0.075895,0.053044,127.801115,94.033003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252769,73.728433,101.710487,32.620253,66.136616,31.873418,42.241088,60.535995,30.139241,35.367089,53.283705,1816.406250,42.144170,0.015846,79.655079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.641749,59.410180,201.235122,168.156613,113.980768,122.380512,59.485207,14.421881,199.661729,3.460781,59.589564,50.608044,165.865729,202.458783,163.743661,198.873104,121.918103,196.330083,-0.062853,-2.010264,32.025740,-235.632798,212.806217,3.271115,42.313151,16.049829,73.626218,3487.012512,28.590882,458271.643468,0.957046,19.623743,2.090565,4.057730,0.075667,0.052144,127.788019,94.044431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276026,73.721851,101.685411,32.620253,66.169418,31.873418,42.241088,60.513798,30.139241,35.367089,53.278700,1812.744141,42.136760,0.015677,79.650476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.608964,59.501942,201.083659,168.207074,113.999650,122.375946,59.409391,14.417742,199.632258,3.458704,59.386376,50.784373,165.832814,202.492432,163.736536,198.886404,121.884093,196.395975,-0.062803,-2.008487,32.025740,-235.636119,213.773689,3.268929,42.326548,15.945433,-23.787360,-1128.031277,28.551147,457979.504516,0.956642,19.433070,2.034085,4.052893,0.076853,0.054300,127.767437,94.041636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253212,73.707804,101.677838,32.620253,66.206391,31.873418,42.241088,60.533972,30.139241,35.367089,53.275104,1801.757812,42.207818,0.015718,79.645814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.617818,59.419274,201.311033,168.221091,114.012035,122.380520,59.445189,14.421310,199.777199,3.457115,59.088233,50.768773,165.826914,202.597096,163.738122,198.921426,121.908245,196.478225,-0.062785,-2.005540,32.025740,-235.628794,215.684909,3.267283,42.329685,16.002734,-30.783135,-1458.902017,28.562619,458046.469958,0.956022,19.513474,2.004659,4.053748,0.076826,0.053000,127.782499,94.035071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256624,73.705420,101.616116,32.620253,66.231344,31.873418,42.241088,60.555664,30.139241,35.367089,53.274687,1812.744141,42.158649,0.015757,79.650476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.612861,59.419274,201.313764,168.221091,113.982325,122.391238,59.500301,14.421025,199.803227,3.456230,59.109644,50.655431,165.855386,202.611369,163.737042,198.929127,121.884492,196.578659,-0.062777,-2.002576,32.025740,-235.633490,217.847456,3.266497,42.312358,15.908831,22.885088,1083.586055,28.570255,458287.458017,0.958135,19.639267,2.062861,4.053373,0.075586,0.053807,127.774055,93.998060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258334,73.700099,101.613430,32.620253,66.289662,31.873418,42.241088,60.557861,30.139241,35.367089,53.267409,1823.730469,42.131423,0.015857,79.654167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.727519,59.312358,201.272716,168.122972,113.945529,122.391292,59.476743,14.415316,199.641436,3.455667,59.384789,50.629256,165.827353,202.610078,163.722438,198.882022,121.862261,196.402038,-0.062727,-2.000781,32.025740,-235.637238,219.831959,3.265759,42.293624,15.907371,-26.320637,-1246.749500,28.582925,458110.214121,0.957196,19.547406,2.068900,4.057233,0.076027,0.054241,127.822344,93.986026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256282,73.693511,101.579492,32.620253,66.323810,31.873418,42.241088,60.568329,30.139241,35.367089,53.258754,1805.419922,42.125257,0.015768,79.647748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.597732,59.381798,201.327837,168.082603,113.890373,122.384435,59.477389,14.418313,199.595565,3.455351,59.625476,50.584171,165.802298,202.501182,163.715693,198.849816,121.883702,196.440784,-0.062564,-1.999624,32.025740,-235.631138,217.418411,3.265307,42.320706,15.952681,-33.612918,-1592.151235,28.588414,458213.584653,0.956498,19.552552,2.129505,4.057693,0.076251,0.052474,127.847543,93.980297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236376,73.677404,101.554605,32.620253,66.353225,31.873418,42.241088,60.511877,30.139241,35.367089,53.253501,1820.068359,42.165032,0.015676,79.649095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.622051,59.509107,201.204632,168.154370,113.721265,122.374546,59.365046,14.419027,199.714117,3.454453,59.790371,50.608113,165.793814,202.457892,163.727063,198.863404,121.859550,196.420277,-0.062612,-1.999637,32.025740,-235.630424,215.548509,3.264923,42.314468,15.896066,19.887483,943.797890,28.517993,457986.278875,0.954181,19.326705,2.086920,4.047512,0.075426,0.053220,127.881864,94.000986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239413,73.665555,101.514298,32.620253,66.396677,31.873418,42.241088,60.589885,30.139241,35.367089,53.251342,1827.392578,42.163192,0.015796,79.658786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.689117,59.509107,201.203691,168.154370,113.433700,122.360481,59.479461,14.411463,199.547366,3.453441,59.861943,50.569524,165.795156,202.341217,163.711159,198.767996,121.819089,196.271673,-0.062688,-1.999625,32.025740,-235.637824,215.116243,3.264201,42.304677,15.902358,-29.444898,-1394.675022,28.592686,458140.981535,0.957039,19.530785,2.079700,4.059215,0.076875,0.052809,127.940027,94.022209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218085,73.693891,101.532540,32.620253,66.417866,31.873418,42.241088,60.583838,30.139241,35.367089,53.251969,1812.744141,42.195196,0.015710,79.644024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.544825,59.598114,201.113547,168.248845,113.094237,122.350583,59.490385,14.418028,199.489536,3.452093,59.777537,50.640252,165.805749,202.359887,163.706779,198.760707,121.834209,196.321986,-0.062895,-1.999623,32.025740,-235.631587,216.025729,3.262909,42.306101,15.901691,-37.182677,-1760.856079,28.576161,458339.231624,0.958580,19.632845,2.096325,4.054742,0.076007,0.053314,127.981879,94.044663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249330,73.702700,101.497984,32.620253,66.453180,31.873418,42.241088,60.554203,30.139241,35.367089,53.251732,1820.068359,42.209260,0.015638,79.646956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.704866,59.601697,201.158011,168.298186,112.857099,122.341441,59.477132,14.413318,199.677519,3.450829,59.499810,50.741452,165.811365,202.429445,163.662910,198.714601,121.843334,196.270264,-0.062918,-1.997279,32.025740,-235.644137,214.565806,3.261631,42.350655,15.930702,16.013692,758.527713,28.539217,458316.425716,0.955206,19.563264,2.082222,4.049251,0.075613,0.052694,127.933015,94.009281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226521,73.687419,101.476504,32.620253,66.480622,31.873418,42.241088,60.637547,30.139241,35.367089,53.248662,1816.406250,42.223071,0.015744,79.653016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.749820,59.503595,201.135864,168.266507,112.695183,122.339924,59.468587,14.413889,199.550936,3.449712,59.461867,50.601189,165.794613,202.395172,163.670490,198.695614,121.837493,196.297606,-0.062837,-1.994345,32.025740,-235.638339,213.954205,3.260705,42.331128,16.047485,57.247860,2712.074586,28.607344,458519.724526,0.958237,19.802064,2.085579,4.059224,0.075596,0.053427,127.956760,94.041997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222046,73.688747,101.455323,32.620253,66.536149,31.873418,42.241088,60.556643,30.139241,35.367089,53.244737,1827.392578,42.275756,0.015718,79.645370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.633189,59.494777,201.155186,168.214083,112.710357,122.343312,59.448770,14.416886,199.532359,3.449318,59.593134,50.592653,165.819619,202.337479,163.649811,198.723058,121.890543,196.328517,-0.062895,-1.993745,32.025740,-235.639262,214.100455,3.260284,42.340341,15.993971,89.353932,4234.486858,28.530052,458320.384735,0.954997,19.639524,2.057459,4.047049,0.076157,0.053604,128.001700,94.064429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225719,73.664724,101.457160,32.620253,66.557582,31.873418,42.241088,60.542344,30.139241,35.367089,53.237323,1820.068359,42.187407,0.015707,79.650408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.747072,59.494777,201.177315,168.214083,112.783363,122.347891,59.471451,14.414460,199.536797,3.448829,59.613012,50.601435,165.798204,202.412919,163.664341,198.690807,121.864581,196.283322,-0.063005,-1.993773,32.025740,-235.644629,214.984634,3.259838,42.306949,16.079255,48.560603,2300.411517,28.496841,458131.686417,0.953925,19.494834,2.073342,4.042947,0.077010,0.053192,128.045104,94.031195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238889,73.652225,101.470223,32.620253,66.586527,31.873418,42.241088,60.607827,30.139241,35.367089,53.233161,1801.757812,42.203400,0.015594,79.656775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.643192,59.520956,201.158877,168.224736,112.844599,122.347908,59.437445,14.416315,199.546661,3.448481,59.640265,50.568041,165.807581,202.409376,163.674491,198.768773,121.910873,196.121773,-0.063241,-1.994970,32.025740,-235.634606,216.710751,3.259725,42.291299,16.103109,64.633737,3063.579338,28.557091,458114.846812,0.956713,19.606954,2.031645,4.052836,0.074787,0.052830,128.218601,94.034957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226472,73.658450,101.463549,32.620253,66.626500,31.873418,42.241088,60.552432,30.139241,35.367089,53.230335,1823.730469,42.204266,0.015690,79.658701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.686573,59.537765,201.148965,168.232305,112.873606,122.339522,59.486164,14.416173,199.415605,3.448854,59.613854,50.676407,165.781896,202.485301,163.655492,198.791121,121.886498,196.294992,-0.063537,-1.998437,32.025740,-235.634585,219.451350,3.260198,42.313728,16.161455,93.159457,4412.055609,28.503447,458086.181217,0.953977,19.488863,2.041009,4.044003,0.076936,0.052863,128.288445,94.050169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224951,73.694119,101.482236,32.620253,66.650803,31.873418,42.241088,60.611139,30.139241,35.367089,53.226675,1812.744141,42.149219,0.015820,79.655607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.544300,59.503320,201.122267,168.239314,112.926588,122.334165,59.456881,14.420454,199.517948,3.449082,59.515921,50.636667,165.788949,202.376381,163.663312,198.755310,121.881524,196.287193,-0.063587,-2.000769,32.025740,-235.634225,217.587300,3.260157,42.351953,16.252455,55.077653,2609.776386,28.555750,458110.892154,0.956786,19.622752,1.935367,4.052094,0.075463,0.053326,128.308378,94.047056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260980,73.738676,101.497556,32.620253,66.688556,31.873418,42.241088,60.594026,30.139241,35.367089,53.223765,1809.082031,42.153853,0.015658,79.651806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.593060,59.503320,201.082459,168.239314,112.989117,122.329648,59.467431,14.418313,199.418562,3.449508,59.630819,50.550709,165.791073,202.342178,163.659067,198.686348,121.903971,196.300724,-0.063422,-2.000763,32.025740,-235.636529,215.836423,3.260191,42.336970,16.332906,74.226861,3516.510430,28.532359,458127.263793,0.955062,19.594561,2.023378,4.048357,0.075176,0.052342,128.265771,94.025820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231810,73.772006,101.522916,32.620253,66.715806,31.873418,42.241088,60.676478,30.139241,35.367089,53.218787,1816.406250,42.185965,0.015740,79.642958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.587242,59.523987,201.038442,168.235950,113.084665,122.322084,59.460709,14.418028,199.462242,3.449576,59.793918,50.650810,165.781059,202.416651,163.650902,198.660638,121.923519,196.311702,-0.063508,-2.000720,32.025740,-235.634200,213.773322,3.260437,42.304190,16.334836,97.956047,4641.209389,28.596768,458196.538477,0.958419,19.707815,2.025488,4.059443,0.075765,0.053259,128.160810,94.031456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235638,73.785732,101.528905,32.620253,66.746135,31.873418,42.241088,60.657313,30.139241,35.367089,53.215808,1812.744141,42.194674,0.015807,79.650723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.583002,59.621262,201.103743,168.283608,113.151385,122.312955,59.471791,14.417600,199.352637,3.449612,60.066966,50.363842,165.827326,202.278157,163.688662,198.672759,121.930051,196.127791,-0.063501,-2.001293,32.025740,-235.635935,212.378049,3.260286,42.266056,16.532503,61.192607,2898.797863,28.567282,458081.977662,0.957178,19.657159,2.008009,4.054649,0.076659,0.053043,128.197619,94.069669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262059,73.847154,101.543188,32.620253,66.788284,31.873418,42.241088,60.668190,30.139241,35.367089,53.212172,1805.419922,42.172640,0.015727,79.656204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.620425,59.761528,200.949842,168.354817,113.215240,122.306853,59.428129,14.420596,199.416433,3.449156,60.268765,50.461540,165.805318,202.233387,163.664347,198.605512,121.933963,196.117076,-0.063535,-2.003056,32.025740,-235.632285,212.811133,3.259771,42.290127,16.536506,80.721985,3826.747158,28.565651,458045.402178,0.957403,19.683867,1.992493,4.054237,0.074908,0.053171,128.171576,94.075722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262126,73.890590,101.576400,32.620253,66.811866,31.873418,42.241088,60.674977,30.139241,35.367089,53.212870,1827.392578,42.153546,0.015758,79.650834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.553624,59.857704,200.876747,168.437520,113.394053,122.297737,59.475044,14.420311,199.410100,3.448856,60.266957,50.442899,165.818874,202.122518,163.640063,198.483319,121.913096,196.062431,-0.063556,-2.006598,32.025740,-235.628487,215.697452,3.259009,42.286034,16.506593,36.550778,1731.377781,28.580303,458149.966476,0.957490,19.785547,1.918399,4.055901,0.075884,0.052765,128.159006,94.004563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238996,73.934058,101.579865,32.620253,66.833839,31.873418,42.241088,60.695923,30.139241,35.367089,53.215263,1805.419922,42.188597,0.015830,79.651899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.570539,59.857704,200.982328,168.437520,113.645862,122.292446,59.482602,14.422594,199.207597,3.449153,60.134904,50.541346,165.801513,202.220171,163.633158,198.572144,121.839647,196.107157,-0.063650,-2.009523,32.025740,-235.630941,219.281723,3.259075,42.267462,16.536650,87.711248,4154.275770,28.556233,458305.031819,0.957707,19.886954,1.910551,4.049740,0.075368,0.053032,128.141617,93.940907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235921,73.935953,101.598378,32.620253,66.875420,31.873418,42.241088,60.709638,30.139241,35.367089,53.217482,1831.054687,42.170964,0.015627,79.653587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.648608,59.870105,200.909983,168.493311,113.885568,122.284089,59.479044,14.419027,199.341970,3.449460,59.920262,50.590245,165.822126,202.161802,163.621947,198.544130,121.863625,196.080736,-0.063718,-2.011299,32.025740,-235.630098,218.341951,3.259299,42.256770,16.513012,49.870625,2362.168243,28.588144,458532.156208,0.958542,20.052510,1.911334,4.053725,0.075721,0.053535,128.187986,93.919633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239284,73.922367,101.622900,32.620253,66.898524,31.873418,42.241088,60.707720,30.139241,35.367089,53.216885,1812.744141,42.112978,0.015835,79.646299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.576128,59.804242,200.927392,168.493311,114.100973,122.273654,59.468278,14.419455,199.244826,3.449797,59.711927,50.629821,165.854138,202.248113,163.633418,198.606164,121.938952,196.053740,-0.063946,-2.013072,32.025740,-235.635387,216.006108,3.259731,42.259475,16.410022,36.525149,1730.360611,28.589205,458670.756265,0.958019,20.034935,2.001222,4.054471,0.075389,0.052832,128.118613,93.908952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237868,73.951521,101.639918,32.620253,66.925369,31.873418,42.241088,60.673206,30.139241,35.367089,53.215892,1812.744141,42.044300,0.015614,79.650681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.668802,59.676927,200.930445,168.453781,114.320695,122.260527,59.438338,14.413033,199.425377,3.450005,59.473956,50.727197,165.860936,202.252324,163.653359,198.536832,121.904385,196.103636,-0.063981,-2.016008,32.025740,-235.643769,214.278198,3.260037,42.276441,16.295656,83.856752,3974.672680,28.541875,458530.103105,0.956388,19.966282,1.967533,4.046639,0.075040,0.052916,128.124694,93.939481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242089,73.957788,101.642576,32.620253,66.951045,31.873418,42.241088,60.718480,30.139241,35.367089,53.211965,1820.068359,42.163517,0.015745,79.656894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.532335,59.676927,201.004070,168.453781,114.547435,122.247587,59.460155,14.412177,199.399841,3.449626,59.345375,50.678421,165.835068,202.315593,163.675424,198.642727,121.907864,196.090863,-0.064125,-2.017164,32.025740,-235.638418,213.825882,3.259946,42.292993,16.125503,40.375180,1913.015210,28.571869,458275.206946,0.957849,19.975668,1.882282,4.052906,0.075018,0.053663,128.112602,93.916836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228333,73.944093,101.604923,32.620253,66.984089,31.873418,42.241088,60.675625,30.139241,35.367089,53.205121,1812.744141,42.203112,0.015762,79.646453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.671184,59.541623,200.984910,168.387057,114.836652,122.239253,59.491901,14.416030,199.500776,3.449578,59.433970,50.622822,165.843357,202.423814,163.693483,198.677872,121.918148,196.040683,-0.064117,-2.017163,32.025740,-235.638485,213.856166,3.259726,42.291930,16.100116,29.445334,1394.404023,28.512086,458021.885246,0.955941,19.752153,1.935190,4.045405,0.076497,0.052823,128.169078,93.962557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270296,73.978438,101.607039,32.620253,67.017245,31.873418,42.241088,60.754787,30.139241,35.367089,53.197313,1812.744141,42.109967,0.015665,79.653672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.614159,59.485684,201.149025,168.321735,115.118111,122.231962,59.478976,14.419740,199.488470,3.449246,59.430222,50.688909,165.824580,202.303199,163.665284,198.654691,121.896246,196.084225,-0.064180,-2.017158,32.025740,-235.635428,213.839319,3.259412,42.325755,15.929260,79.128297,3747.989169,28.584893,458090.799853,0.958383,19.893858,1.927017,4.058037,0.076176,0.053155,128.150816,93.933507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236199,73.970922,101.600244,32.620253,67.053457,31.873418,42.241088,60.688222,30.139241,35.367089,53.193811,1827.392578,42.154610,0.015769,79.647962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.714216,59.473284,201.114958,168.306877,115.407347,122.225830,59.474229,14.416030,199.395523,3.448565,59.466885,50.590335,165.837183,202.339731,163.642669,198.679664,121.909492,196.115937,-0.064416,-2.017123,32.025740,-235.635708,215.938399,3.259102,42.303163,15.931748,33.666763,1594.786434,28.500441,457691.657651,0.954521,19.614378,1.898288,4.046308,0.076994,0.053260,128.225391,93.901565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237731,73.986490,101.605388,32.620253,67.092431,31.873418,42.241088,60.726242,30.139241,35.367089,53.187817,1805.419922,42.202156,0.015722,79.650544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.612029,59.479070,201.179228,168.286131,115.754851,122.215243,59.455228,14.419455,199.453372,3.448100,59.482325,50.739141,165.829568,202.351662,163.666535,198.733776,121.939617,196.090958,-0.064426,-2.018275,32.025740,-235.633263,215.891408,3.258410,42.296744,16.007890,22.361764,1059.609914,28.539359,457680.985345,0.955736,19.617616,1.936194,4.054267,0.076216,0.054157,128.328777,93.904794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257493,73.992123,101.643399,32.620253,67.121254,31.873418,42.241088,60.775539,30.139241,35.367089,53.182026,1827.392578,42.182034,0.015618,79.642856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.596816,59.479070,201.015544,168.286131,115.896164,122.201068,59.455949,14.417029,199.363344,3.447163,59.441154,50.519699,165.809749,202.266135,163.608788,198.690279,121.944444,196.087390,-0.064770,-2.019430,32.025740,-235.634382,215.738386,3.257799,42.296041,16.290246,-27.949012,-1324.345010,28.483427,457516.167464,0.953619,19.501418,1.934602,4.045421,0.075324,0.052956,128.349896,93.848022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231780,73.961980,101.611526,32.620253,67.158152,31.873418,42.241088,60.742755,30.139241,35.367089,53.178246,1809.082031,42.196567,0.015777,79.650007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.640057,59.454821,201.002960,168.286131,116.016569,122.188125,59.490303,14.420311,199.572230,3.446116,59.472474,50.569113,165.814611,202.340740,163.648165,198.685575,121.898692,196.174414,-0.064615,-2.019408,32.025740,-235.636001,217.186439,3.256987,42.293120,16.421454,-25.050184,-1186.300564,28.538756,457508.477540,0.956016,19.613213,1.895298,4.055049,0.075550,0.053226,128.365462,93.858134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236343,73.950829,101.628352,32.620253,67.185200,31.873418,42.241088,60.756425,30.139241,35.367089,53.173310,1820.068359,42.165518,0.015617,79.653877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
