OSU 80 Ton Compressor Load Stand
49.534491,59.750229,200.944227,168.419578,118.643571,121.949635,59.479438,14.423308,199.351808,3.456449,59.715214,50.585917,165.802444,202.229391,163.555336,198.551181,121.865745,195.963403,-0.062785,-2.073181,32.025740,-235.628267,215.581833,3.267569,42.111463,16.470568,31.034440,1469.965193,28.420824,456908.293507,0.952307,19.687352,1.975504,4.043220,0.075931,0.053000,127.911350,93.648546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157303,73.885765,101.490622,32.620253,68.928718,31.873418,42.241088,61.223622,30.139241,35.367089,52.956471,1820.068359,41.979463,0.015742,79.655650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.551308,59.627876,200.937570,168.408083,118.512869,121.952777,59.456471,14.420454,199.413839,3.456446,59.539836,50.527509,165.807880,202.272504,163.543159,198.560388,121.861693,196.003318,-0.062921,-2.073210,32.025740,-235.636512,215.439151,3.267506,42.119974,16.491249,-24.925539,-1181.069406,28.519468,457178.402749,0.955977,19.933800,1.955449,4.058313,0.075592,0.053745,128.028627,93.639116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176193,73.891768,101.472071,32.620253,68.963954,31.873418,42.241088,61.217608,30.139241,35.367089,52.956618,1801.757812,42.004507,0.015701,79.661676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.570018,59.627876,200.974497,168.408083,118.329393,121.955557,59.486022,14.416173,199.404654,3.456623,59.555766,50.523878,165.811686,202.298977,163.537974,198.577131,121.806986,196.058946,-0.063039,-2.073204,32.025740,-235.637689,213.482839,3.267683,42.106721,16.481405,-25.407358,-1203.301827,28.514102,457183.986874,0.955877,19.964920,1.922276,4.056653,0.075948,0.054477,128.058632,93.700956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166724,73.882340,101.458537,32.620253,68.995683,31.873418,42.241088,61.218461,30.139241,35.367089,52.949570,1823.730469,42.003064,0.015667,79.652036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.677731,59.548512,200.929374,168.321175,118.115848,121.960104,59.461190,14.418028,199.336068,3.456543,59.618813,50.485449,165.824678,202.178798,163.555876,198.503527,121.812506,195.933800,-0.063199,-2.073222,32.025740,-235.636161,211.885901,3.267415,42.245195,16.369508,24.474031,1159.583155,28.495901,456997.532177,0.955604,19.825088,1.941006,4.055142,0.075960,0.052726,128.036125,93.725624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170347,73.895034,101.453778,32.620253,69.025942,31.873418,42.241088,61.215261,30.139241,35.367089,52.943595,1827.392578,42.002091,0.015816,79.652743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.647328,59.562842,201.018778,168.291738,117.846043,121.958537,59.474486,14.416886,199.393600,3.456568,59.753572,50.469688,165.792909,202.255686,163.522523,198.508252,121.834815,196.053293,-0.063181,-2.073211,32.025740,-235.641549,212.433789,3.267059,42.108019,16.145192,-29.782937,-1410.804426,28.490889,457120.662279,0.954755,19.805648,2.016162,4.054356,0.075745,0.053586,127.994145,93.717154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154610,73.895475,101.474994,32.620253,69.049175,31.873418,42.241088,61.164339,30.139241,35.367089,52.940146,1809.082031,41.959269,0.015622,79.657039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.572962,59.607208,200.771123,168.313325,117.530809,121.957010,59.458164,14.413461,199.266780,3.456275,59.690498,50.651279,165.796410,202.235576,163.570663,198.551439,121.824566,196.041706,-0.063372,-2.073241,32.025740,-235.642197,215.285805,3.266457,42.095633,16.131939,-30.722385,-1455.705198,28.426894,456896.485374,0.952713,19.614476,1.964631,4.044657,0.075917,0.053736,127.941193,93.731607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163057,73.963772,101.488522,32.620253,69.088143,31.873418,42.241088,61.187571,30.139241,35.367089,52.937336,1820.068359,41.989920,0.015556,79.662630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.568247,59.607208,200.973536,168.313325,117.245652,121.955519,59.495912,14.414032,199.337302,3.455793,59.229055,50.674429,165.762970,202.370777,163.542010,198.639856,121.796087,196.070354,-0.063251,-2.073243,32.025740,-235.636072,217.139370,3.265594,42.149868,16.043554,22.490608,1064.986382,28.451955,456892.415550,0.953165,19.660347,1.986256,4.048934,0.075105,0.052772,127.883731,93.703840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159987,73.957825,101.470200,32.620253,69.108682,31.873418,42.241088,61.233935,30.139241,35.367089,52.935860,1816.406250,42.036276,0.015727,79.667131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.603464,59.491195,201.055335,168.330987,116.916060,121.965446,59.353513,14.415316,199.501370,3.455381,58.978217,50.707876,165.789708,202.337545,163.542191,198.699649,121.823539,196.116367,-0.063110,-2.073253,32.025740,-235.637728,216.924959,3.265029,42.153618,15.929422,92.547619,4392.874696,28.467430,457048.887485,0.955099,19.781922,1.992244,4.050013,0.076029,0.053193,127.918010,93.749924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173047,73.969175,101.455858,32.620253,69.151696,31.873418,42.241088,61.245542,30.139241,35.367089,52.926985,1827.392578,41.961919,0.015641,79.660909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.582157,59.305744,201.050520,168.214083,116.756971,121.979903,59.440378,14.418599,199.407407,3.455059,59.162907,50.603949,165.766222,202.413459,163.529144,198.647193,121.807252,196.094020,-0.063105,-2.072123,32.025740,-235.634446,216.329938,3.264726,42.124770,15.900826,100.289368,4753.388665,28.489742,457114.813674,0.954581,19.786820,2.031255,4.054481,0.074310,0.052131,128.009523,93.739176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146585,73.972567,101.476817,32.620253,69.188292,31.873418,42.241088,61.240215,30.139241,35.367089,52.915779,1816.406250,41.967743,0.015685,79.657269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.658756,59.341842,201.044850,168.127177,116.709109,121.995124,59.472708,14.414175,199.256707,3.454760,59.487693,50.570611,165.783808,202.333622,163.546027,198.622560,121.808888,196.189173,-0.063139,-2.070376,32.025740,-235.632336,216.866222,3.264746,42.112563,15.814442,65.822392,3118.070567,28.473187,456873.497371,0.955909,19.634229,2.020714,4.053252,0.077888,0.053673,128.069462,93.759432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149495,73.986615,101.491295,32.620253,69.214128,31.873418,42.241088,61.259282,30.139241,35.367089,52.910476,1801.757812,42.013306,0.015581,79.655207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.617498,59.455923,201.026856,168.165864,116.755465,122.010568,59.470190,14.419883,199.399049,3.454369,59.647192,50.595812,165.783354,202.319210,163.559073,198.567477,121.795298,196.116852,-0.063105,-2.069821,32.025740,-235.631528,217.034763,3.264545,42.101637,15.907479,86.539618,4099.639231,28.471306,456691.891413,0.954606,19.470906,2.028787,4.054897,0.075402,0.053861,128.067234,93.773265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185914,74.002221,101.536620,32.620253,69.248746,31.873418,42.241088,61.226827,30.139241,35.367089,52.906781,1823.730469,42.028235,0.015675,79.655377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.582963,59.455923,200.988981,168.165864,116.912652,122.027342,59.483088,14.417314,199.460548,3.454590,59.577196,50.703051,165.740791,202.316150,163.517523,198.646234,121.820039,196.056986,-0.062992,-2.069822,32.025740,-235.632300,216.074289,3.264497,42.098463,16.029382,100.361429,4753.388665,28.439044,456733.446773,0.952680,19.427491,2.062119,4.048528,0.074878,0.051889,127.948359,93.770130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171897,73.970095,101.544316,32.620253,69.273500,31.873418,42.241088,61.254673,30.139241,35.367089,52.906547,1816.406250,42.002415,0.015784,79.655377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.557642,59.475488,201.033490,168.226418,117.106480,122.045633,59.487287,14.420026,199.419785,3.454617,59.387726,50.719407,165.749993,202.311991,163.577755,198.584080,121.818844,196.146378,-0.062879,-2.069810,32.025740,-235.635633,215.361060,3.264466,42.121686,16.133274,62.365278,2953.579711,28.471073,457040.166932,0.954000,19.584388,2.049134,4.051532,0.076017,0.053580,127.989939,93.762439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199942,73.979843,101.573904,32.620253,69.303379,31.873418,42.241088,61.279992,30.139241,35.367089,52.903163,1812.744141,42.045472,0.015611,79.661923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.584801,59.381522,201.024494,168.219690,117.254784,122.063264,59.479051,14.414603,199.527624,3.454209,59.107624,50.618959,165.733235,202.392941,163.539576,198.645153,121.818041,196.095901,-0.063044,-2.069236,32.025740,-235.641056,213.120035,3.264131,42.157423,16.357969,88.114031,4173.601992,28.488197,457074.654749,0.954655,19.620248,2.002389,4.053590,0.075445,0.053032,128.031517,93.715591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175963,73.972904,101.569881,32.620253,69.338343,31.873418,42.241088,61.302135,30.139241,35.367089,52.899156,1820.068359,41.940553,0.015684,79.663858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.598424,59.282047,201.101624,168.142596,117.286609,122.077767,59.470706,14.415316,199.505620,3.453928,59.163042,50.584910,165.744408,202.371244,163.555279,198.691337,121.773729,196.173827,-0.063141,-2.067460,32.025740,-235.640342,213.207549,3.263984,42.125978,16.333303,100.340539,4753.388665,28.511383,457202.704326,0.955316,19.666118,2.036437,4.056559,0.075086,0.053154,128.065631,93.731234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186280,73.984827,101.556977,32.620253,69.367705,31.873418,42.241088,61.293401,30.139241,35.367089,52.890962,1812.744141,41.965417,0.015728,79.661122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.546248,59.282047,201.238011,168.142596,117.299405,122.089957,59.378028,14.420311,199.492636,3.453492,59.382293,50.593641,165.723320,202.333215,163.548013,198.758264,121.718667,196.209674,-0.063055,-2.067451,32.025740,-235.630937,213.460709,3.263734,42.078053,16.456703,63.567654,3016.062987,28.493232,457096.014937,0.954773,19.543939,2.018690,4.054156,0.076005,0.052870,128.049415,93.767680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170361,73.966500,101.559493,32.620253,69.402579,31.873418,42.241088,61.293796,30.139241,35.367089,52.882058,1809.082031,42.007806,0.015655,79.654158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.528941,59.342669,201.006766,168.098022,117.423409,122.099885,59.466688,14.418741,199.446285,3.452771,60.096802,50.372781,165.709110,202.266048,163.512763,198.725402,121.788633,196.142972,-0.063105,-2.067431,32.025740,-235.635284,213.596355,3.263543,42.072662,16.363828,35.518138,1682.698950,28.489253,457086.128680,0.954480,19.430315,2.091638,4.054597,0.075472,0.053526,128.083549,93.778903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157506,73.943791,101.556614,32.620253,69.442049,31.873418,42.241088,61.333077,30.139241,35.367089,52.877293,1805.419922,41.940823,0.015716,79.648925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.576662,59.514893,201.072545,168.152968,117.558383,122.102131,59.455978,14.415316,199.289882,3.452692,60.225928,50.361884,165.714253,202.204223,163.500292,198.550850,121.807687,195.996385,-0.063126,-2.068583,32.025740,-235.640669,215.605820,3.263469,42.049529,16.463266,20.080476,951.499317,28.532227,457310.111002,0.957173,19.484519,2.159870,4.061620,0.076157,0.053983,128.053886,93.832465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178974,73.944512,101.553291,32.620253,69.471259,31.873418,42.241088,61.346241,30.139241,35.367089,52.879069,1805.419922,41.886858,0.015772,79.650877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.567166,59.695941,200.962392,168.268750,117.560360,122.103615,59.474436,14.416886,199.306325,3.452556,60.086273,50.500063,165.695314,202.304762,163.487680,198.548997,121.794013,196.034684,-0.063136,-2.068605,32.025740,-235.634852,215.380599,3.263488,42.142728,16.466548,70.474753,3338.360440,28.524613,457293.222252,0.956344,19.563128,2.065396,4.058370,0.075244,0.052310,127.955157,93.849843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175810,73.921125,101.540508,32.620253,69.494528,31.873418,42.241088,61.330111,30.139241,35.367089,52.875363,1831.054687,41.958583,0.015799,79.660056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.639870,59.724876,200.957500,168.358741,117.500905,122.102132,59.477287,14.412748,199.414958,3.452297,59.926003,50.589327,165.729022,202.244350,163.480969,198.595871,121.823233,195.959535,-0.063136,-2.069736,32.025740,-235.638664,214.829063,3.263443,42.203869,16.257179,28.263162,1338.750315,28.522249,457481.793789,0.955959,19.685765,1.992462,4.055790,0.076566,0.054111,127.955032,93.875141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190374,73.896800,101.567989,32.620253,69.526645,31.873418,42.241088,61.342304,30.139241,35.367089,52.879725,1809.082031,42.006112,0.015798,79.664454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.601407,59.724876,201.034707,168.358741,117.268422,122.104926,59.452632,14.420882,199.469182,3.452207,59.957953,50.530212,165.733810,202.216332,163.479769,198.642468,121.838731,196.131074,-0.063081,-2.069740,32.025740,-235.631510,217.534049,3.263480,42.095741,16.144182,14.746783,698.805326,28.531184,457815.561734,0.956333,19.876677,2.020216,4.054345,0.074983,0.053358,128.026805,93.868122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.204396,73.888870,101.593440,32.620253,69.558779,31.873418,42.241088,61.310784,30.139241,35.367089,52.878618,1812.744141,42.041505,0.015582,79.661812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.657649,59.682989,200.953518,168.363227,117.046397,122.107974,59.463750,14.414175,199.305902,3.452757,60.178370,50.504012,165.748658,202.211097,163.491281,198.571058,121.797487,196.112613,-0.063110,-2.069723,32.025740,-235.634623,218.408073,3.263658,42.079892,16.055779,59.279710,2808.560388,28.496493,457717.937997,0.954810,19.830120,1.963366,4.048308,0.075747,0.052666,128.035198,93.907509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.209662,73.875113,101.574870,32.620253,69.593054,31.873418,42.241088,61.339183,30.139241,35.367089,52.874863,1820.068359,41.930348,0.015752,79.663824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.602861,59.732592,201.048011,168.353976,116.813105,122.107988,59.475919,14.417172,199.184032,3.453208,60.298141,50.484755,165.726074,202.166164,163.473138,198.465186,121.718166,196.090144,-0.063154,-2.070313,32.025740,-235.631953,216.904624,3.263808,42.071382,15.891071,18.685293,885.092673,28.524306,457731.573707,0.956042,19.870047,2.010926,4.053004,0.074914,0.052998,128.006151,93.876548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181298,73.862567,101.568583,32.620253,69.609035,31.873418,42.241088,61.315396,30.139241,35.367089,52.872442,1816.406250,41.960368,0.015735,79.657533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.660238,59.838689,200.930724,168.404719,116.612892,122.111016,59.477355,14.416886,199.331658,3.453540,60.121665,50.521180,165.753841,202.144612,163.487851,198.496518,121.784183,195.973958,-0.063026,-2.072053,32.025740,-235.635505,215.898955,3.264172,42.068623,15.848447,11.310924,535.767570,28.485031,457721.840864,0.954591,19.769784,2.045388,4.046779,0.075881,0.053530,128.022369,93.889751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187200,73.870096,101.575671,32.620253,69.652771,31.873418,42.241088,61.352592,30.139241,35.367089,52.872230,1809.082031,41.847823,0.015651,79.667958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.674879,59.838689,200.837281,168.404719,116.480827,122.114814,59.454602,14.418741,199.404608,3.454177,59.587719,50.775788,165.755497,202.316923,163.482760,198.530480,121.812299,195.948878,-0.063149,-2.074986,32.025740,-235.637407,213.347538,3.264589,42.132036,15.793202,67.541089,3200.461304,28.526153,458036.033513,0.955680,19.876253,2.116450,4.053154,0.075163,0.052589,127.958941,93.906645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195674,73.872338,101.534400,32.620253,69.681939,31.873418,42.241088,61.328172,30.139241,35.367089,52.874645,1823.730469,41.923550,0.015705,79.655854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.556788,59.761528,201.044233,168.456024,116.532125,122.128651,59.447913,14.422737,199.485419,3.454593,59.396432,50.681022,165.782295,202.389624,163.519006,198.703158,121.843831,196.096036,-0.063194,-2.076780,32.025740,-235.628348,212.137469,3.265179,42.097003,15.877026,-27.877778,-1321.148191,28.495107,458005.049368,0.954736,19.922800,2.007721,4.046109,0.076142,0.053487,127.987552,93.957331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215023,73.883755,101.562245,32.620253,69.716558,31.873418,42.241088,61.333264,30.139241,35.367089,52.869760,1827.392578,41.954310,0.015751,79.665469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.655599,59.556504,200.995273,168.365750,116.620072,122.144764,59.460375,14.414460,199.572753,3.454951,59.564518,50.606308,165.768575,202.377912,163.519876,198.644195,121.858623,196.165625,-0.063167,-2.076790,32.025740,-235.637605,213.073556,3.265408,42.102520,15.834312,22.768525,1078.790827,28.479277,457938.534569,0.954822,19.907612,1.970381,4.043035,0.076144,0.052885,127.969981,93.986713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189021,73.877691,101.519352,32.620253,69.750557,31.873418,42.241088,61.400095,30.139241,35.367089,52.859847,1827.392578,41.952706,0.015616,79.668605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.552309,59.526467,200.809276,168.260620,116.699564,122.155501,59.474827,14.417029,199.466800,3.454957,59.866570,50.498907,165.780370,202.231946,163.524952,198.599989,121.887596,196.031888,-0.062973,-2.076781,32.025740,-235.637486,215.012982,3.265475,42.090999,15.846428,-30.589886,-1449.020941,28.556081,457907.420023,0.957343,19.953045,1.992950,4.056846,0.077219,0.053801,127.928011,93.964942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212888,73.885347,101.517772,32.620253,69.776591,31.873418,42.241088,61.354736,30.139241,35.367089,52.856459,1809.082031,42.001207,0.015627,79.654337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.599974,59.660393,201.104632,168.280805,116.800171,122.161311,59.461009,14.408752,199.312410,3.455180,60.196410,50.476335,165.742809,202.271599,163.519172,198.538418,121.824982,195.989820,-0.062869,-2.077934,32.025740,-235.646417,217.650325,3.265975,42.092766,15.947561,-31.689924,-1501.477830,28.488412,457519.113721,0.954656,19.645426,2.003731,4.047787,0.076025,0.054020,127.965322,93.882595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166669,73.890959,101.480543,32.620253,69.787175,31.873418,42.241088,61.418092,30.139241,35.367089,52.851733,1820.068359,41.929753,0.015590,79.659204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.610398,59.660393,200.926285,168.280805,116.830886,122.159806,59.481436,14.413889,199.273419,3.455513,60.384974,50.394244,165.747144,202.199688,163.493888,198.453266,121.801240,195.984837,-0.062853,-2.077927,32.025740,-235.635072,218.188502,3.266376,42.056777,15.970008,18.828152,891.776930,28.521208,457535.598984,0.956619,19.722639,1.925605,4.052471,0.075952,0.052569,127.996162,93.869809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171061,73.876332,101.439454,32.620253,69.834970,31.873418,42.241088,61.400941,30.139241,35.367089,52.853742,1816.406250,41.951840,0.015766,79.654269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.699469,59.836209,200.880652,168.374441,116.815190,122.158270,59.432572,14.418741,199.334493,3.456109,60.216780,50.532457,165.753189,202.278971,163.475570,198.465777,121.806536,196.033927,-0.062774,-2.077954,32.025740,-235.633650,215.797204,3.266982,42.057606,16.054517,-34.366207,-1629.059960,28.539732,457871.095406,0.956216,19.807052,1.972754,4.054531,0.076707,0.053132,128.042246,93.886977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153703,73.840049,101.405652,32.620253,69.858277,31.873418,42.241088,61.402998,30.139241,35.367089,52.858087,1801.757812,42.001748,0.015681,79.657789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.684641,59.846956,200.762781,168.454622,116.723208,122.163122,59.383714,14.417314,199.238600,3.456515,59.999166,50.515111,165.768217,202.132117,163.475635,198.453757,121.830837,195.983854,-0.062638,-2.077949,32.025740,-235.635241,214.552997,3.267503,42.071977,16.153161,-37.750025,-1790.935237,28.516234,457911.755747,0.955655,19.796229,1.994663,4.050084,0.076423,0.053670,128.026737,93.858768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187379,73.841773,101.370076,32.620253,69.881643,31.873418,42.241088,61.360703,30.139241,35.367089,52.856836,1816.406250,41.894900,0.015699,79.659715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.633966,59.785227,200.841415,168.433315,116.646177,122.173803,59.468815,14.417172,199.410393,3.457178,59.961529,50.519192,165.769847,202.174670,163.473895,198.404558,121.810002,195.921517,-0.062522,-2.079126,32.025740,-235.634403,215.549591,3.268066,42.071219,16.118092,15.529889,735.714052,28.481094,458090.640802,0.954990,19.879633,2.007416,4.041907,0.075107,0.053100,128.074846,93.868354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178816,73.809702,101.347563,32.620253,69.897097,31.873418,42.241088,61.376053,30.139241,35.367089,52.856064,1823.730469,41.968518,0.015807,79.644458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.644716,59.785227,200.886371,168.433315,116.563639,122.183012,59.472394,14.414888,199.287983,3.457867,60.040950,50.482959,165.773673,202.176640,163.487108,198.465021,121.827002,196.019626,-0.062305,-2.080878,32.025740,-235.639463,213.988162,3.268976,42.067523,16.261344,-36.413766,-1724.964523,28.478713,458080.949795,0.956154,19.905756,1.964705,4.040741,0.075357,0.053530,128.075797,93.849968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203802,73.815993,101.322127,32.620253,69.935782,31.873418,42.241088,61.407970,30.139241,35.367089,52.852301,1801.757812,41.903699,0.015679,79.656195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.618719,59.782196,200.665083,168.412288,116.465358,122.190676,59.483741,14.413604,199.158727,3.459018,60.271015,50.347501,165.783967,202.186316,163.509431,198.392515,121.848828,195.976879,-0.062061,-2.083188,32.025740,-235.633887,213.557281,3.269992,42.073509,16.228132,91.035634,4311.646438,28.509268,458118.132327,0.955784,19.896598,1.962616,4.046451,0.074884,0.051978,128.076880,93.851092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221855,73.839339,101.333648,32.620253,69.970682,31.873418,42.241088,61.409258,30.139241,35.367089,52.849986,1812.744141,41.908134,0.015632,79.655096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.557091,59.868727,200.863248,168.416774,116.471307,122.189159,59.461346,14.419598,199.181555,3.459844,60.413475,50.508135,165.784781,202.038376,163.505746,198.391664,121.869076,195.941573,-0.062071,-2.084937,32.025740,-235.633121,213.811276,3.270893,42.034275,16.261380,42.670032,2021.707047,28.510701,458105.162105,0.955571,19.885443,1.981692,4.046480,0.075968,0.054169,128.070175,93.919201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230639,73.855108,101.307533,32.620253,69.977788,31.873418,42.241088,61.432259,30.139241,35.367089,52.851738,1805.419922,41.907738,0.015824,79.657908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.641620,59.932111,200.765587,168.471163,116.653056,122.186334,59.487191,14.419169,199.304522,3.460397,60.115249,50.632134,165.778462,202.140843,163.495284,198.550465,121.864633,195.954694,-0.061974,-2.086706,32.025740,-235.632079,213.124602,3.271483,42.099365,16.334583,53.629909,2539.882304,28.502526,458100.643475,0.955991,19.909394,1.944148,4.044141,0.078076,0.053465,128.069258,93.931569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226120,73.851021,101.264162,32.620253,70.023700,31.873418,42.241088,61.472917,30.139241,35.367089,52.850735,1820.068359,41.952327,0.015723,79.654473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.621138,59.792943,200.879123,168.471723,116.903729,122.186832,59.472597,14.421310,199.237365,3.460942,59.777324,50.550457,165.777325,202.120409,163.480642,198.459056,121.843400,195.888273,-0.061694,-2.088461,32.025740,-235.628794,214.385349,3.272171,42.100627,16.309701,80.641282,3820.062901,28.560567,458239.805243,0.957866,20.059929,1.910919,4.053169,0.074807,0.052285,128.046995,93.939936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218222,73.860092,101.246043,32.620253,70.040592,31.873418,42.241088,61.437841,30.139241,35.367089,52.852556,1816.406250,41.964894,0.015819,79.660559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.653221,59.792943,200.852841,168.471723,117.161618,122.198892,59.473782,14.418599,199.207687,3.461690,59.861590,50.402527,165.820555,202.019710,163.507862,198.505402,121.837538,195.967182,-0.061591,-2.090224,32.025740,-235.633793,218.552650,3.273550,42.288251,16.324288,33.283067,1576.622692,28.512861,458262.865216,0.955797,20.035540,1.920186,4.044300,0.076378,0.054020,127.985187,93.936715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249572,73.874373,101.220032,32.620253,70.075103,31.873418,42.241088,61.454883,30.139241,35.367089,52.846191,1805.419922,42.000378,0.015666,79.652871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.533863,59.747198,200.992666,168.391262,117.321587,122.205031,59.447350,14.417885,199.201089,3.462899,60.060036,50.488067,165.819298,202.041080,163.508477,198.445853,121.824955,195.956674,-0.061620,-2.090822,32.025740,-235.637773,217.765348,3.274929,42.450597,16.208118,39.728719,1882.790741,28.523196,458111.492016,0.956117,19.917628,1.916991,4.048257,0.075858,0.053287,127.934970,93.914856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245690,73.858941,101.173133,32.620253,70.102893,31.873418,42.241088,61.446621,30.139241,35.367089,52.842804,1831.054687,41.960855,0.015703,79.662554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.587782,59.840894,200.859071,168.384814,117.382422,122.200884,59.482302,14.416601,199.083111,3.464001,60.381485,50.289259,165.800976,202.051901,163.521984,198.470808,121.776835,195.941514,-0.061602,-2.090849,32.025740,-235.636607,216.570068,3.275884,42.214687,16.115712,70.186480,3324.265376,28.507440,458142.841467,0.955513,19.884334,1.951872,4.045112,0.079997,0.052104,127.961416,93.890648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249844,73.864317,101.177944,32.620253,70.115943,31.873418,42.241088,61.517792,30.139241,35.367089,52.840873,1823.730469,41.897352,0.015790,79.647621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.501574,60.003763,200.738360,168.466957,117.314242,122.194014,59.431991,14.412890,199.132191,3.465142,60.584063,50.391458,165.808616,202.037885,163.505642,198.424071,121.814419,195.883118,-0.061526,-2.090849,32.025740,-235.640154,215.140839,3.276561,42.098247,16.322881,17.046836,808.078403,28.579115,458232.508794,0.958401,19.962542,1.960593,4.057682,0.077219,0.053310,127.982431,93.856766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242139,73.914884,101.169960,32.620253,70.157809,31.873418,42.241088,61.498710,30.139241,35.367089,52.843117,1801.757812,41.925155,0.015608,79.657286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.584493,60.003763,200.883132,168.466957,117.250642,122.184843,59.492080,14.418599,199.157185,3.466226,60.460404,50.531340,165.781924,202.000570,163.494256,198.393272,121.818053,195.791535,-0.061507,-2.090842,32.025740,-235.627912,212.508107,3.277495,42.120965,16.353082,20.068121,950.336837,28.545228,458428.175803,0.956899,20.000214,2.003138,4.050576,0.076154,0.052997,127.953772,93.808446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.205900,73.912258,101.106823,32.620253,70.168389,31.873418,42.241088,61.554142,30.139241,35.367089,52.848744,1820.068359,41.922685,0.015652,79.658965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.548241,60.039589,200.726383,168.556672,117.260870,122.177016,59.460392,14.415174,199.167979,3.466885,60.239124,50.515569,165.836869,201.973098,163.500592,198.362956,121.851373,195.760522,-0.061358,-2.090869,32.025740,-235.637218,212.526545,3.278251,42.136688,16.402215,56.859681,2694.056153,28.587970,458650.468069,0.959901,20.252678,1.944077,4.055191,0.074943,0.052742,128.015263,93.802860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247753,74.000185,101.112492,32.620253,70.211481,31.873418,42.241088,61.518791,30.139241,35.367089,52.850187,1816.406250,41.886209,0.015867,79.661275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.531356,59.973724,200.778351,168.555550,117.296168,122.169345,59.466513,14.419312,199.189768,3.468319,60.117060,50.477637,165.833388,202.020096,163.503477,198.394964,121.863593,195.926432,-0.061458,-2.090847,32.025740,-235.632426,213.562500,3.279263,42.252966,16.339235,100.333464,4753.388665,28.558993,458528.203020,0.957098,20.166498,1.906749,4.051330,0.075536,0.053173,128.071724,93.817888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233937,74.007079,101.026910,32.620253,70.231414,31.873418,42.241088,61.518914,30.139241,35.367089,52.847990,1820.068359,41.905448,0.015691,79.652181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.546884,59.931008,200.864893,168.513216,117.307344,122.165543,59.476069,14.416030,199.177007,3.469347,59.973067,50.653685,165.841403,202.001600,163.515639,198.395919,121.831391,195.948126,-0.061140,-2.090826,32.025740,-235.630317,214.931220,3.280016,42.080415,16.442675,100.349587,4753.388665,28.562174,458510.278768,0.958407,20.239989,1.862016,4.051130,0.075329,0.052604,128.156350,93.776190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221255,73.952740,101.005969,32.620253,70.253520,31.873418,42.241088,61.567237,30.139241,35.367089,52.847790,1812.744141,41.944159,0.015725,79.659571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.516020,59.863491,200.841982,168.480414,117.387401,122.164841,59.440767,14.416886,199.134879,3.470064,59.433242,50.752979,165.836032,202.061184,163.495626,198.419429,121.820827,195.946860,-0.060975,-2.090834,32.025740,-235.632892,217.636106,3.280638,42.073870,16.464132,77.400449,3668.504631,28.568864,458368.430098,0.958440,20.191674,1.910832,4.053561,0.075435,0.053235,128.185115,93.735824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231062,73.940201,100.967932,32.620253,70.295912,31.873418,42.241088,61.566408,30.139241,35.367089,52.845686,1805.419922,41.928527,0.015697,79.659758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.554072,59.863491,201.072808,168.480414,117.508728,122.162491,59.482260,14.412890,199.335507,3.470338,58.866561,50.798202,165.855108,202.198689,163.516630,198.504583,121.815559,195.967024,-0.060933,-2.090849,32.025740,-235.641461,216.947170,3.281220,42.132451,16.433732,100.360033,4753.388665,28.565318,458348.293498,0.957818,20.132818,1.951012,4.054037,0.075942,0.053705,128.216031,93.715856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221106,73.939375,100.921699,32.620253,70.302156,31.873418,42.241088,61.592896,30.139241,35.367089,52.842322,1831.054687,41.981861,0.015758,79.661403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.543220,59.605830,201.017995,168.395187,117.603959,122.164657,59.424757,14.415316,199.391867,3.470833,58.737148,50.757906,165.827689,202.186720,163.531517,198.566985,121.814435,196.043561,-0.060728,-2.090868,32.025740,-235.634461,215.423735,3.281965,42.132469,16.456036,100.263012,4753.388665,28.572839,458291.824781,0.958866,20.097384,1.961112,4.056101,0.076140,0.052138,128.273993,93.715503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227616,73.947096,100.896923,32.620253,70.368627,31.873418,42.241088,61.580185,30.139241,35.367089,52.831110,1812.744141,42.050539,0.015826,79.654141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.528389,59.330544,201.091966,168.195300,117.732315,122.179137,59.341634,14.418313,199.479525,3.471004,58.799877,50.783807,165.808892,202.360336,163.534798,198.742576,121.807468,196.169315,-0.060574,-2.089738,32.025740,-235.637999,215.818802,3.282341,42.122895,16.430523,76.790829,3645.690970,28.576686,458260.992475,0.957371,20.057831,1.973794,4.057644,0.075552,0.053344,128.296611,93.755546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254475,74.008528,100.887391,32.620253,70.399412,31.873418,42.241088,61.595383,30.139241,35.367089,52.828099,1801.757812,42.003191,0.015607,79.659221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.661118,59.240439,201.108778,168.038591,117.896079,122.195169,59.475994,14.417029,199.385081,3.471493,59.023751,50.698705,165.784439,202.279222,163.523781,198.646275,121.841949,196.157747,-0.060582,-2.089741,32.025740,-235.639773,217.007924,3.282672,42.099509,16.412889,100.349460,4753.388665,28.555681,457875.958841,0.957891,19.811448,2.003058,4.057427,0.075568,0.053373,128.281503,93.770936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266350,74.005070,100.871824,32.620253,70.432803,31.873418,42.241088,61.611865,30.139241,35.367089,52.812821,1827.392578,41.966102,0.015753,79.653689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.616266,59.240439,201.221787,168.038591,118.084389,122.205033,59.480212,14.416315,199.523126,3.472558,59.228511,50.687270,165.753671,202.301901,163.560441,198.703582,121.848789,196.098266,-0.060506,-2.088580,32.025740,-235.634443,215.446434,3.283574,42.108470,16.540472,99.089544,4693.375658,28.551041,457527.674751,0.958962,19.551578,2.056241,4.060135,0.079317,0.052960,128.314337,93.760636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248408,73.995880,100.843986,32.620253,70.470542,31.873418,42.241088,61.548776,30.139241,35.367089,52.803921,1816.406250,41.980094,0.015846,79.660090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.602248,59.287007,201.092531,168.013080,118.338695,122.213421,59.459798,14.412748,199.498311,3.473800,59.572196,50.751927,165.733397,202.374073,163.525862,198.672145,121.786787,196.217782,-0.060477,-2.086234,32.025740,-235.638010,214.357534,3.284344,42.082056,16.516762,73.196081,3468.122219,28.482766,457241.027188,0.953882,19.323635,2.017510,4.049622,0.075520,0.053848,128.331646,93.773366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258696,74.014795,100.834189,32.620253,70.510302,31.873418,42.241088,61.580520,30.139241,35.367089,52.799957,1812.744141,41.963055,0.015587,79.657090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.640217,59.398882,201.053638,168.045319,118.716741,122.223943,59.426759,14.417029,199.399627,3.474334,60.022456,50.533343,165.707451,202.278404,163.466468,198.657683,121.784607,196.100612,-0.060403,-2.086265,32.025740,-235.633729,212.554506,3.285126,42.081082,16.511552,-27.546020,-1305.890647,28.518932,457301.954931,0.954840,19.370182,1.988811,4.055561,0.076515,0.052884,128.296834,93.783227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233657,74.013408,100.805528,32.620253,70.539190,31.873418,42.241088,61.625659,30.139241,35.367089,52.797111,1801.757812,41.922919,0.015701,79.659613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.530881,59.636969,200.939036,168.127177,118.983465,122.234628,59.349542,14.415887,199.327390,3.474447,60.328801,50.555430,165.719247,202.160299,163.492548,198.530885,121.796639,196.081677,-0.060110,-2.086233,32.025740,-235.637974,211.765960,3.285459,42.057769,16.325658,-34.930423,-1658.121949,28.518578,457568.639394,0.955648,19.431305,2.094729,4.054101,0.074794,0.053174,128.323166,93.743971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251716,74.044189,100.798219,32.620253,70.564535,31.873418,42.241088,61.585025,30.139241,35.367089,52.792519,1816.406250,41.918538,0.015732,79.662085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.649715,59.819399,200.797506,168.250808,119.187825,122.242248,59.433552,14.419027,199.246686,3.474770,60.323605,50.533717,165.687964,202.112400,163.452180,198.478123,121.819543,195.942797,-0.059978,-2.086271,32.025740,-235.632221,214.460403,3.285473,42.063935,16.221406,16.431124,778.871105,28.507330,457752.640372,0.955741,19.503766,2.053855,4.050217,0.076807,0.055013,128.334645,93.730059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250212,74.011305,100.761990,32.620253,70.587487,31.873418,42.241088,61.650765,30.139241,35.367089,52.798536,1827.392578,41.917312,0.015822,79.658624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.576315,59.819399,200.902738,168.250808,119.262604,122.246119,59.488110,14.419027,199.207951,3.474598,60.289578,50.566692,165.729388,202.180778,163.455456,198.439823,121.858425,195.926147,-0.059797,-2.084526,32.025740,-235.627974,217.335750,3.285454,42.062691,16.129307,-35.352557,-1674.251353,28.572831,458241.736389,0.959996,19.855413,2.034864,4.056844,0.075043,0.052083,128.423397,93.718100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239316,73.994675,100.786570,32.620253,70.614629,31.873418,42.241088,61.595268,30.139241,35.367089,52.803427,1805.419922,42.004741,0.015730,79.657781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.612233,59.866247,200.854499,168.332949,119.235666,122.248440,59.483649,14.415602,199.340997,3.474220,60.237229,50.583409,165.740241,202.207617,163.478716,198.583079,121.872678,195.968429,-0.059543,-2.082736,32.025740,-235.638587,217.448984,3.285666,42.069092,16.042491,-39.761767,-1883.207051,28.515764,458392.481476,0.956640,19.914427,1.960902,4.044283,0.076292,0.053283,128.499728,93.689611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271263,73.999637,100.803161,32.620253,70.639672,31.873418,42.241088,61.642814,30.139241,35.367089,52.803897,1820.068359,42.001352,0.015605,79.662119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
