OSU 80 Ton Compressor Load Stand
49.664084,59.862940,200.955305,168.338556,119.140792,122.249214,59.412499,14.418028,199.317436,3.474113,60.107583,50.623521,165.736381,202.191558,163.468093,198.499452,121.779186,195.951756,-0.059462,-2.081979,32.025740,-235.633710,216.261982,3.285780,42.100338,16.010577,14.611189,692.847618,28.564089,458382.071798,0.957348,19.990630,1.915896,4.052394,0.075980,0.053232,128.468662,93.682366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243752,73.936315,100.807588,32.620253,70.665578,31.873418,42.241088,61.631227,30.139241,35.367089,52.802875,1827.392578,41.907575,0.015821,79.653902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.625531,59.841445,200.994255,168.309120,119.046571,122.246886,59.441719,14.423736,199.234234,3.473868,60.092379,50.575462,165.752945,202.265317,163.454696,198.561225,121.775091,195.998764,-0.059470,-2.081380,32.025740,-235.630289,215.766630,3.285639,42.095939,15.945577,-35.361779,-1675.995072,28.545587,458399.409890,0.956795,20.000177,1.917192,4.048487,0.075533,0.052086,128.502289,93.679353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.221468,73.918672,100.827426,32.620253,70.700705,31.873418,42.241088,61.612105,30.139241,35.367089,52.801706,1809.082031,41.965850,0.015684,79.660363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.647989,59.841445,200.878293,168.309120,118.953687,122.246256,59.484988,14.411891,199.336796,3.473782,59.963239,50.734177,165.759992,202.154504,163.443759,198.499509,121.747827,195.974840,-0.059501,-2.081387,32.025740,-235.640500,215.583632,3.285449,42.121993,15.809592,-38.234737,-1810.842699,28.529863,458568.737009,0.956840,19.943061,2.004553,4.046290,0.078334,0.052828,128.434022,93.702897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244632,73.858301,100.838367,32.620253,70.726499,31.873418,42.241088,61.638214,30.139241,35.367089,52.799756,1820.068359,41.902437,0.015612,79.664062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.506296,59.821328,200.905462,168.289495,118.858628,122.254772,59.452728,14.415031,199.313295,3.473519,59.741014,50.713925,165.747928,202.131470,163.483047,198.520576,121.724432,195.969001,-0.059422,-2.082575,32.025740,-235.644385,217.114917,3.285009,42.097616,15.844697,17.776468,842.371550,28.550966,458572.908070,0.957113,19.961570,2.025933,4.050219,0.077158,0.054132,128.298862,93.710654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.259461,73.830522,100.872491,32.620253,70.751411,31.873418,42.241088,61.635205,30.139241,35.367089,52.797751,1816.406250,41.962226,0.015782,79.663142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.560066,59.719089,201.132769,168.251929,118.751551,122.266631,59.460121,14.410892,199.232014,3.473124,59.683654,50.677462,165.739878,202.239714,163.491854,198.535343,121.809539,195.953926,-0.059307,-2.082598,32.025740,-235.641662,215.875666,3.284371,42.123399,15.809412,100.322680,4753.388665,28.527630,458612.789963,0.955937,19.938264,2.044401,4.046051,0.075841,0.053492,128.237258,93.720544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254682,73.807588,100.892714,32.620253,70.790460,31.873418,42.241088,61.648633,30.139241,35.367089,52.791896,1827.392578,42.005715,0.015674,79.660397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.624225,59.667833,201.007160,168.184366,118.707766,122.273955,59.469908,14.418741,199.317333,3.472608,59.699157,50.708539,165.737165,202.226460,163.464379,198.504566,121.823296,196.046007,-0.059375,-2.082600,32.025740,-235.631853,213.699635,3.283842,42.118225,15.940799,100.339193,4753.388665,28.601781,458798.769176,0.959479,20.065331,2.065648,4.058180,0.076274,0.054011,128.158803,93.724242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256237,73.799222,100.889574,32.620253,70.819867,31.873418,42.241088,61.700237,30.139241,35.367089,52.789750,1820.068359,42.010457,0.015746,79.656119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.474874,59.681060,200.945461,168.135868,118.709682,122.278555,59.431007,14.420739,199.365910,3.471876,59.877496,50.531856,165.731025,202.187889,163.491229,198.655364,121.806681,196.103343,-0.059375,-2.082583,32.025740,-235.631162,213.003313,3.283315,42.107947,16.006520,77.320303,3665.307812,28.592079,458431.503799,0.958050,19.907201,1.974997,4.058364,0.075280,0.052608,128.097204,93.740202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277636,73.809379,100.891391,32.620253,70.860154,31.873418,42.241088,61.674232,30.139241,35.367089,52.785320,1805.419922,41.948649,0.015646,79.660977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.566778,59.681060,201.083250,168.135868,118.781152,122.280844,59.480455,14.416743,199.153368,3.470934,60.147017,50.556124,165.701952,202.188637,163.479333,198.458238,121.866272,196.025889,-0.059394,-2.082576,32.025740,-235.632381,212.898975,3.282471,42.062998,16.080733,100.356987,4753.388665,28.544712,458287.912257,0.956459,19.789314,1.995096,4.050585,0.076320,0.053740,127.968251,93.712471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284389,73.826431,100.892714,32.620253,70.883022,31.873418,42.241088,61.763180,30.139241,35.367089,52.783339,1827.392578,41.970321,0.015683,79.664054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.560112,59.801762,200.990080,168.143997,118.890349,122.282964,59.465478,14.413889,199.375077,3.469959,60.222623,50.561229,165.690764,202.134581,163.465115,198.501181,121.867188,196.019280,-0.059480,-2.081420,32.025740,-235.638829,213.349702,3.281653,42.087573,16.191638,93.170001,4414.089948,28.615507,458505.273645,0.960330,19.957748,2.032785,4.061566,0.076998,0.053081,128.023979,93.696864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293553,73.808294,100.899657,32.620253,70.927038,31.873418,42.241088,61.722528,30.139241,35.367089,52.785666,1812.744141,42.006779,0.015850,79.645507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.510140,59.851090,200.940991,168.208476,119.041384,122.292154,59.494792,14.420596,199.294836,3.469228,60.064866,50.632424,165.684470,202.155357,163.455803,198.485071,121.815010,195.982729,-0.059210,-2.079674,32.025740,-235.627221,214.988160,3.280783,42.065378,16.251589,67.648119,3203.367503,28.583885,458286.310637,0.957595,19.862199,1.944724,4.056815,0.074511,0.052584,127.998181,93.674517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286574,73.753838,100.875488,32.620253,70.939837,31.873418,42.241088,61.734857,30.139241,35.367089,52.784152,1801.757812,41.925516,0.015642,79.654670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.670730,59.810856,200.898393,168.213802,119.159847,122.306969,59.399513,14.412748,199.280286,3.468572,59.961208,50.584616,165.692960,202.046903,163.445561,198.533287,121.765485,196.018629,-0.059155,-2.077923,32.025740,-235.637520,216.221460,3.280484,42.080451,16.320141,100.220419,4753.388665,28.588280,458489.779283,0.958301,19.989825,1.941379,4.055481,0.077653,0.053558,127.923699,93.711830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277736,73.743383,100.904892,32.620253,70.971670,31.873418,42.241088,61.767986,30.139241,35.367089,52.784835,1823.730469,42.010673,0.015771,79.648993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.565081,59.810856,200.921246,168.213802,119.204646,122.319398,59.433094,14.416030,199.363652,3.467905,59.788950,50.616650,165.723260,202.213934,163.433184,198.480505,121.815961,196.036766,-0.059270,-2.076179,32.025740,-235.636035,215.274995,3.279738,42.108001,16.405353,78.953836,3742.612701,28.614746,458770.094139,0.959088,20.091096,1.980117,4.058583,0.076575,0.054071,127.853710,93.715059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285203,73.721488,100.878864,32.620253,70.996674,31.873418,42.241088,61.690264,30.139241,35.367089,52.782008,1816.406250,41.907269,0.015882,79.655743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.645616,59.735899,201.074861,168.177078,119.245200,122.326285,59.488895,14.415174,199.302978,3.466916,59.781911,50.595001,165.707001,202.338875,163.464140,198.462699,121.791360,196.043745,-0.059150,-2.074426,32.025740,-235.632807,215.824800,3.278605,42.110580,16.367741,61.471014,2911.149208,28.530041,458730.867624,0.957228,19.884082,2.042841,4.044603,0.074379,0.052045,127.858425,93.663841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301187,73.722535,100.894531,32.620253,71.027148,31.873418,42.241088,61.754158,30.139241,35.367089,52.777604,1812.744141,41.927824,0.015644,79.652999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.648970,59.717160,200.914287,168.126897,119.301890,122.333765,59.481906,14.416315,199.163400,3.465981,59.958564,50.585422,165.695369,202.162363,163.426598,198.463677,121.772396,196.021870,-0.059113,-2.073255,32.025740,-235.638363,218.241018,3.277584,42.107659,16.466025,100.359436,4753.388665,28.588201,458756.931909,0.959026,19.993758,1.999033,4.053685,0.075743,0.053138,127.874965,93.718960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287460,73.718779,100.903155,32.620253,71.059012,31.873418,42.241088,61.718350,30.139241,35.367089,52.775587,1823.730469,41.904636,0.015739,79.653553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.574043,59.795148,200.782883,168.134746,119.478970,122.350198,59.493155,14.418599,199.205072,3.464569,60.142492,50.517857,165.676750,202.219120,163.434935,198.570919,121.790424,195.964733,-0.059139,-2.073849,32.025740,-235.635916,216.753498,3.276063,42.081100,16.390369,-37.994503,-1799.217904,28.558699,458647.368930,0.956283,19.835181,2.026201,4.050204,0.075525,0.053058,127.782058,93.699208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289214,73.709371,100.904385,32.620253,71.096284,31.873418,42.241088,61.724313,30.139241,35.367089,52.772014,1812.744141,41.959629,0.015754,79.661582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.601313,59.848610,201.038685,168.184647,119.708666,122.363711,59.453433,14.411321,199.325929,3.463565,60.320757,50.615514,165.677852,202.154424,163.467172,198.534142,121.854432,195.924807,-0.059207,-2.075614,32.025740,-235.642868,216.236186,3.275087,42.076574,16.443902,15.317350,725.832975,28.541050,458687.260324,0.956335,19.812961,2.037122,4.046696,0.076036,0.052924,127.793953,93.686125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265133,73.732071,100.898615,32.620253,71.109638,31.873418,42.241088,61.773559,30.139241,35.367089,52.773329,1823.730469,41.895603,0.015650,79.649538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.626429,59.848610,200.853326,168.184647,119.856926,122.382690,59.485565,14.412462,199.204656,3.462748,60.500845,50.583193,165.661652,202.068865,163.435551,198.440104,121.841541,195.923174,-0.059236,-2.077347,32.025740,-235.641399,214.470481,3.274369,42.113429,16.537678,-37.145914,-1759.257669,28.575475,458897.911518,0.958069,19.968739,1.998087,4.050162,0.075823,0.053190,127.865134,93.676861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276206,73.739381,100.895833,32.620253,71.133899,31.873418,42.241088,61.766838,30.139241,35.367089,52.774010,1805.419922,41.993076,0.015764,79.662946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.604334,59.948921,200.831455,168.220531,119.788585,122.395740,59.486231,14.413604,199.330500,3.461696,60.723855,50.515624,165.667423,202.088328,163.411705,198.437823,121.842778,195.844817,-0.059249,-2.079052,32.025740,-235.641074,212.272895,3.273776,42.093523,16.471488,-37.772240,-1788.900898,28.595301,458855.804496,0.958371,19.993878,1.919396,4.053092,0.074748,0.052190,127.923909,93.681367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254398,73.706920,100.857055,32.620253,71.171647,31.873418,42.241088,61.761399,30.139241,35.367089,52.776813,1816.406250,41.928184,0.015680,79.650135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.652224,60.077620,200.853647,168.286692,119.604494,122.407946,59.485796,14.413176,199.193275,3.460389,60.890860,50.421794,165.668505,202.062381,163.399287,198.345964,121.822376,195.889607,-0.059213,-2.080805,32.025740,-235.642319,212.640390,3.272266,42.068551,16.386475,14.779555,699.967806,28.568275,458934.403422,0.957469,19.967803,1.931686,4.047306,0.076783,0.053774,128.026105,93.657894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251450,73.694895,100.834172,32.620253,71.195268,31.873418,42.241088,61.779850,30.139241,35.367089,52.776423,1812.744141,41.928887,0.015824,79.660465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.535000,60.212660,200.676582,168.365750,119.365115,122.417069,59.488243,14.411891,199.038850,3.458709,60.897480,50.378601,165.701451,201.988955,163.402688,198.293830,121.794554,195.753812,-0.059401,-2.083533,32.025740,-235.639356,213.484431,3.270429,42.081785,16.318843,-37.282591,-1765.651307,28.588686,459157.495413,0.958284,20.091054,1.901628,4.048668,0.075923,0.052550,128.034617,93.641702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261434,73.697815,100.824919,32.620253,71.225390,31.873418,42.241088,61.762167,30.139241,35.367089,52.781767,1816.406250,41.965615,0.015739,79.653723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.578816,60.212660,200.706133,168.365750,119.168620,122.418258,59.484925,14.414888,199.099867,3.457080,60.784827,50.498066,165.724330,201.945167,163.430505,198.330238,121.826087,195.759747,-0.059483,-2.085308,32.025740,-235.639790,213.752561,3.268837,42.017940,16.177665,-37.166991,-1760.274839,28.580233,459412.098661,0.957697,20.170044,1.938506,4.045209,0.076759,0.052309,128.119205,93.638711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269382,73.732171,100.782705,32.620253,71.234558,31.873418,42.241088,61.832021,30.139241,35.367089,52.788034,1816.406250,41.884280,0.015766,79.663227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.615643,60.260063,200.710584,168.426586,119.039451,122.418346,59.357668,14.418028,199.128339,3.455802,60.521788,50.600617,165.716011,201.947489,163.421414,198.270794,121.854942,195.853322,-0.059706,-2.087654,32.025740,-235.634037,214.459894,3.267448,42.048880,16.079796,31.353599,1488.128936,28.634376,459830.762793,0.960561,20.426821,1.916366,4.051208,0.074444,0.052035,128.099671,93.657989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271357,73.708112,100.768187,32.620253,71.265241,31.873418,42.241088,61.821103,30.139241,35.367089,52.792191,1805.419922,41.887904,0.015764,79.651976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.507491,60.212384,200.762766,168.447333,118.876793,122.415393,59.469735,14.413889,198.963378,3.454499,60.345770,50.641149,165.724256,201.970014,163.410176,198.274641,121.818436,195.777521,-0.059957,-2.088220,32.025740,-235.639156,215.136780,3.266022,42.052215,15.995630,35.986192,1704.786061,28.615608,459721.232550,0.959692,20.381294,1.887018,4.048224,0.077117,0.053162,128.048627,93.635662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244410,73.693255,100.720807,32.620253,71.292900,31.873418,42.241088,61.809574,30.139241,35.367089,52.792296,1827.392578,41.903320,0.015754,79.656366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.613469,60.125021,200.764469,168.397710,118.576708,122.406978,59.487279,14.418313,198.996240,3.453216,60.416326,50.492881,165.750806,201.971003,163.432297,198.310846,121.825975,195.775252,-0.060049,-2.091116,32.025740,-235.634078,216.484980,3.264443,42.026432,15.953601,71.668176,3394.159458,28.601480,459697.038099,0.961087,20.390454,1.892593,4.045309,0.076052,0.053978,127.999746,93.676141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254771,73.728774,100.752554,32.620253,71.324414,31.873418,42.241088,61.875969,30.139241,35.367089,52.793918,1820.068359,41.892718,0.015842,79.666807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.575419,60.148722,200.716702,168.351452,118.162045,122.398570,59.474915,14.417885,199.162682,3.451715,60.666430,50.420981,165.730232,201.894671,163.423295,198.299009,121.835024,195.820368,-0.059889,-2.091725,32.025740,-235.632546,217.845622,3.262921,42.030164,15.858076,15.414913,730.192274,28.656736,459794.274665,0.961433,20.455146,1.901210,4.055200,0.074649,0.053304,127.907649,93.676192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.240252,73.693245,100.708148,32.620253,71.349222,31.873418,42.241088,61.828045,30.139241,35.367089,52.791648,1801.757812,41.894053,0.015682,79.657141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.578611,60.148722,200.657312,168.351452,117.802417,122.398586,59.486998,14.410750,199.083307,3.450484,60.750240,50.549481,165.733464,201.909129,163.439664,198.261560,121.850730,195.744182,-0.059805,-2.092893,32.025740,-235.638538,217.628665,3.261745,42.036637,15.759774,15.807709,748.646636,28.594349,459507.987824,0.958607,20.257668,1.892836,4.046572,0.075098,0.053331,127.894873,93.677057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231806,73.687313,100.707404,32.620253,71.366010,31.873418,42.241088,61.855939,30.139241,35.367089,52.793599,1823.730469,41.908315,0.015711,79.667617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.544313,60.254275,200.652030,168.375002,117.544989,122.400608,59.458262,14.409894,198.945981,3.448837,60.599415,50.670128,165.736457,201.955222,163.416033,198.303567,121.829616,195.702026,-0.059805,-2.096420,32.025740,-235.639721,216.513271,3.260393,42.027387,15.853893,56.955780,2698.706071,28.608543,459528.971453,0.959609,20.320884,1.900387,4.048714,0.076284,0.054210,127.841618,93.683128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228903,73.660458,100.708220,32.620253,71.388186,31.873418,42.241088,61.860849,30.139241,35.367089,52.798901,1816.406250,41.921495,0.015878,79.653766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.585747,60.245732,200.621076,168.423503,117.393568,122.400412,59.469430,14.417885,199.100575,3.447102,60.331419,50.753490,165.742716,201.953726,163.414433,198.282711,121.813966,195.707569,-0.059965,-2.099360,32.025740,-235.634506,214.119728,3.259017,42.035303,15.795853,0.389757,18.464173,28.600754,459487.567779,0.959347,20.317567,1.856646,4.047256,0.077336,0.052658,127.819064,93.722286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250777,73.660761,100.715830,32.620253,71.411528,31.873418,42.241088,61.887906,30.139241,35.367089,52.800843,1805.419922,41.961775,0.015683,79.659016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
