OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, October 26, 2020
9:39:03 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.332685,60.798052,199.816197,167.007609,105.399288,100.979743,49.510250,14.419883,199.378129,4.149276,59.751233,50.620340,164.351747,201.294840,162.112433,198.603984,121.304264,197.028878,-0.063028,-2.379825,32.025740,-235.635449,220.300712,3.939088,34.628863,11.674030,26.999857,1536.371837,23.340918,380847.229067,0.942986,20.630005,2.745533,3.982402,0.076410,0.054162,126.922591,95.840961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100626,73.732673,105.045973,100.000000,28.927073,31.873418,34.078456,50.788339,27.139241,28.367089,35.764283,1501.464844,34.868992,0.015583,71.122239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.182381,60.426526,200.197429,166.802163,105.535401,100.989608,49.491627,14.415887,199.383286,4.149788,59.537646,50.608060,164.363714,201.317672,162.147716,198.623783,121.301545,197.106829,-0.063251,-2.379688,32.025740,-235.638138,217.390043,3.939601,34.578162,11.666313,59.498133,3386.893961,23.348278,380877.249264,0.941615,20.588601,2.886262,3.984859,0.077132,0.054558,126.893030,95.875615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097700,73.715713,105.034435,100.000000,28.922110,31.873418,34.078456,50.683701,27.139241,28.367089,35.755716,1505.126953,34.701742,0.015550,71.120091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.247759,60.211833,200.161592,166.601488,105.614285,100.995694,49.515628,14.421881,199.404806,4.149602,59.670175,50.603495,164.328283,201.352293,162.158386,198.829914,121.317848,197.112170,-0.063327,-2.379645,32.025740,-235.628387,215.271546,3.940172,34.576882,11.705565,27.615731,1571.246224,23.259622,380448.305490,0.936917,20.188137,2.874754,3.969909,0.077406,0.054685,126.937264,95.843256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094137,73.676222,104.986063,100.000000,28.958790,31.873418,34.078456,50.744173,27.139241,28.367089,35.758974,1519.775391,34.544445,0.015491,71.202061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.120077,60.213211,200.099931,166.557206,105.585131,100.998728,49.491405,14.417885,199.455398,4.149524,59.876175,50.555804,164.336095,201.337173,162.161712,198.711508,121.327181,197.128416,-0.063566,-2.379635,32.025740,-235.632709,217.058055,3.940458,34.586708,11.707873,22.558140,1284.113776,23.330177,380118.555657,0.939524,19.971117,2.906016,3.989397,0.076820,0.054431,126.927470,95.839566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119800,73.673684,104.979621,100.000000,28.981282,31.873418,34.078456,50.690520,27.139241,28.367089,35.752666,1501.464844,34.284392,0.015500,71.217574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.164762,60.213211,200.100134,166.557206,105.534127,100.999498,49.505828,14.419169,199.440829,4.149622,59.987046,50.744866,164.289920,201.319645,162.153725,198.747669,121.319680,197.154023,-0.063946,-2.379645,32.025740,-235.633059,218.495136,3.940659,34.634290,11.679890,42.315391,2408.086185,23.287351,379779.800590,0.937247,19.689175,2.891670,3.983493,0.077196,0.054315,126.894712,95.884605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085668,73.646718,104.962815,100.000000,28.989793,31.873418,34.078456,50.741902,27.139241,28.367089,35.754342,1501.464844,34.202967,0.015323,71.225083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.163041,60.271913,200.234346,166.623910,105.597461,101.003326,49.482855,14.419169,199.429552,4.150109,59.743419,50.814064,164.289840,201.430065,162.129233,198.813676,121.360742,197.052814,-0.064332,-2.379660,32.025740,-235.632732,220.570516,3.941118,34.652916,11.678754,52.703755,3000.660133,23.335171,379871.372727,0.940366,19.821953,2.888284,3.992411,0.076298,0.055052,126.872095,95.890602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087239,73.622666,104.944435,100.000000,29.002210,31.873418,34.078456,50.700236,27.139241,28.367089,35.758288,1508.789062,34.535177,0.015542,71.197757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.178609,60.152029,200.363332,166.672116,105.705115,101.005656,49.517782,14.416173,199.482777,4.150897,59.459929,50.681605,164.271075,201.476308,162.114552,198.910748,121.317499,197.351812,-0.064599,-2.380231,32.025740,-235.635729,217.409907,3.941228,34.592225,11.672804,27.504555,1564.852586,23.317059,379855.692594,0.939178,19.775938,2.905160,3.988858,0.076601,0.054723,126.803794,95.874307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095499,73.601144,104.929900,100.000000,29.027116,31.873418,34.078456,50.685497,27.139241,28.367089,35.760365,1523.437500,34.665465,0.015530,71.156725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.260189,60.019747,200.228325,166.603170,105.817507,101.006431,49.490336,14.419312,199.488532,4.151737,59.504758,50.620906,164.293612,201.565984,162.105599,199.008089,121.361512,197.329323,-0.064741,-2.381974,32.025740,-235.630302,215.888654,3.941586,34.548682,11.650248,30.593293,1741.549477,23.334009,379866.544458,0.939831,19.836411,2.827043,3.991671,0.076357,0.054427,126.783329,95.923206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087683,73.592533,104.911734,100.000000,29.059186,31.873418,34.078456,50.657916,27.139241,28.367089,35.757100,1501.464844,34.746656,0.015465,71.101757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.148939,60.019747,200.227975,166.603170,105.960864,101.008073,49.500325,14.423879,199.533631,4.152649,59.864080,50.560985,164.280441,201.470436,162.063098,198.903134,121.349495,197.306139,-0.064822,-2.383286,32.025740,-235.624429,216.702652,3.942299,34.521961,11.679782,58.566484,3333.274592,23.330872,379796.205744,0.938571,19.700504,2.979713,3.993003,0.075941,0.053654,126.790843,95.925743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104627,73.577592,104.916638,100.000000,29.052887,31.873418,34.078456,50.596482,27.139241,28.367089,35.752703,1497.802734,34.848564,0.015315,71.141212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.262084,60.122541,200.116874,166.601208,106.076295,101.015770,49.477500,14.421453,199.532513,4.153646,60.271592,50.445503,164.277838,201.522648,162.089033,198.927925,121.319456,197.219481,-0.064741,-2.384577,32.025740,-235.629959,221.300650,3.943330,34.538278,11.680268,28.393228,1616.728236,23.277421,379478.078489,0.937092,19.484310,2.927474,3.983835,0.077354,0.055392,126.834935,95.935113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126638,73.607363,104.965378,100.000000,29.075834,31.873418,34.078456,50.635115,27.139241,28.367089,35.756911,1508.789062,34.581660,0.015503,71.120696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.182300,60.357625,200.216853,166.725087,106.150525,101.019579,49.498470,14.419740,199.393676,4.154848,60.616488,50.356074,164.265724,201.376980,162.080268,198.845049,121.308293,197.258415,-0.064728,-2.386303,32.025740,-235.631671,218.557707,3.944312,34.501100,11.613574,6.326598,360.087849,23.323031,379591.514421,0.939205,19.598763,2.931010,3.992666,0.075586,0.053244,126.858868,95.890207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119445,73.569624,104.993075,100.000000,29.082935,31.873418,34.078456,50.557649,27.139241,28.367089,35.757847,1516.113281,34.495871,0.015571,71.123551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.182296,60.612010,200.186894,166.894375,106.148486,101.021170,49.506297,14.420596,199.429835,4.155598,61.149957,50.258493,164.307586,201.300461,162.045995,198.807769,121.296388,197.096684,-0.064759,-2.386972,32.025740,-235.632938,220.242852,3.944860,34.463110,11.675545,34.992525,1991.337269,23.276310,379726.027902,0.937639,19.585157,2.929339,3.981468,0.076372,0.053252,126.883621,95.834067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107309,73.538943,104.988527,100.000000,29.102325,31.873418,34.078456,50.577438,27.139241,28.367089,35.770169,1516.113281,34.298817,0.015427,71.217233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.237354,60.819275,199.922038,167.055818,106.115434,101.020488,49.493393,14.416886,199.433479,4.156363,61.066023,50.311961,164.337125,201.354496,162.043312,198.676446,121.291480,197.130519,-0.064930,-2.387061,32.025740,-235.638772,217.064235,3.945406,34.503209,11.637392,12.858501,731.935993,23.334050,380131.034119,0.939503,19.902301,2.954752,3.989790,0.077302,0.053503,126.932066,95.854389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118451,73.545082,104.963997,100.000000,29.119782,31.873418,34.078456,50.556413,27.139241,28.367089,35.784237,1516.113281,34.131927,0.015391,71.146727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.137586,60.819275,199.997332,167.055818,106.076793,101.019022,49.508625,14.420026,199.323520,4.157126,60.788708,50.464543,164.353326,201.356490,162.040777,198.751459,121.294325,197.093664,-0.064906,-2.388812,32.025740,-235.631222,215.762920,3.946297,34.547979,11.655188,26.651686,1516.609685,23.349172,380490.534993,0.940003,20.156690,2.907460,3.989194,0.077990,0.054977,126.811504,95.840402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123534,73.527004,104.961713,100.000000,29.126340,31.873418,34.078456,50.509520,27.139241,28.367089,35.797620,1508.789062,34.178896,0.015401,71.145704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.265669,60.832781,200.187212,167.153920,106.138440,101.015908,49.484015,14.413604,199.490342,4.158104,60.501543,50.491746,164.371225,201.325367,162.028677,198.697937,121.264125,197.093119,-0.064788,-2.389405,32.025740,-235.635847,216.348438,3.947209,34.573005,11.681711,59.144422,3367.277119,23.318227,380728.141157,0.939624,20.307316,2.924754,3.979550,0.076008,0.053163,126.739821,95.851219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113903,73.532287,104.942523,100.000000,29.125788,31.873418,34.078456,50.544825,27.139241,28.367089,35.804411,1497.802734,34.458151,0.015380,71.127796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.142858,60.705995,200.166146,167.144390,106.329903,101.015910,49.522518,14.419027,199.473537,4.158946,60.329300,50.546550,164.403364,201.407839,162.085693,198.816630,121.286740,197.171184,-0.064901,-2.389404,32.025740,-235.630914,218.584894,3.948389,34.589593,11.665448,22.482922,1279.027928,23.365135,380791.245969,0.941376,20.409983,2.908416,3.988970,0.075652,0.053567,126.753743,95.839042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153234,73.575179,104.929274,100.000000,29.136141,31.873418,34.078456,50.459464,27.139241,28.367089,35.810773,1523.437500,34.583553,0.015486,71.125853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.288432,60.555510,199.894736,167.065348,106.495126,101.015902,49.496564,14.418170,199.427245,4.160879,60.352406,50.494201,164.413197,201.451968,162.082032,198.806973,121.299827,197.227462,-0.065113,-2.388208,32.025740,-235.631934,220.757965,3.949956,34.570877,11.640620,5.381767,306.323170,23.328826,380759.358609,0.939211,20.291710,2.938418,3.982583,0.076684,0.053942,126.714202,95.826328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145871,73.575696,104.912703,100.000000,29.168036,31.873418,34.078456,50.507512,27.139241,28.367089,35.811485,1512.451172,34.757240,0.015575,71.129603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.230717,60.555510,199.977467,167.065348,106.662850,101.015143,49.531137,14.420454,199.509940,4.162707,60.446980,50.396747,164.400301,201.487459,162.103654,198.902479,121.336584,197.282962,-0.065412,-2.388202,32.025740,-235.631448,217.692864,3.951296,34.553586,11.621598,24.648130,1401.960140,23.368832,380643.813136,0.940693,20.291274,2.944380,3.991917,0.076034,0.053031,126.700923,95.779166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150257,73.571800,104.898707,100.000000,29.181731,31.873418,34.078456,50.412218,27.139241,28.367089,35.810555,1505.126953,34.825034,0.015340,71.169774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.269395,60.524642,200.202641,167.002844,106.832995,101.014388,49.463234,14.418313,199.463998,4.163662,60.583926,50.433429,164.394014,201.481884,162.134156,198.882411,121.343862,197.168838,-0.065628,-2.389351,32.025740,-235.633588,215.469643,3.952383,34.536511,11.644316,59.206326,3372.217657,23.276124,380312.334361,0.937816,19.991047,2.951890,3.974965,0.077013,0.054472,126.751763,95.851492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.159058,73.609076,104.922861,100.000000,29.174400,31.873418,34.078456,50.426976,27.139241,28.367089,35.813580,1497.802734,34.576593,0.015390,71.121727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.185960,60.561573,200.196918,166.995557,106.941991,101.014421,49.485904,14.421310,199.427116,4.164785,60.672729,50.442111,164.391492,201.435478,162.144396,198.786643,121.305148,197.150614,-0.065706,-2.390494,32.025740,-235.623404,216.475903,3.953654,34.575547,11.688617,28.410813,1617.454786,23.306399,380282.792296,0.938339,20.050375,2.935440,3.981179,0.078028,0.053848,126.809419,95.855159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167881,73.581090,104.920911,100.000000,29.206107,31.873418,34.078456,50.387126,27.139241,28.367089,35.817588,1519.775391,34.540640,0.015485,71.200041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.225064,60.616145,200.138916,167.039562,107.074199,101.016000,49.522764,14.424021,199.513017,4.166740,60.009888,50.715606,164.372670,201.460437,162.143175,198.898550,121.309412,197.188422,-0.065921,-2.390488,32.025740,-235.620692,221.555136,3.955385,34.706033,11.711515,28.138232,1600.744142,23.307387,380193.705963,0.938748,19.979743,2.886399,3.982595,0.076075,0.053994,126.792638,95.860754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170266,73.584291,104.934422,100.000000,29.223589,31.873418,34.078456,50.416441,27.139241,28.367089,35.823241,1508.789062,34.501388,0.015561,71.128904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.152713,60.302780,200.416945,167.054417,107.396643,101.018124,49.461489,14.419169,199.675525,4.169594,59.324044,50.734308,164.414481,201.641254,162.129890,199.069878,121.332139,197.323630,-0.065864,-2.390488,32.025740,-235.631588,218.272588,3.957677,34.670838,11.655873,24.539488,1397.746152,23.343623,380380.370861,0.940126,20.102482,2.918442,3.989102,0.076820,0.054514,126.785652,95.853527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151857,73.615539,104.962347,100.000000,29.223453,31.873418,34.078456,50.407429,27.139241,28.367089,35.831393,1519.775391,34.323284,0.015360,71.144715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.120242,60.302780,200.454795,167.054417,107.585532,101.021372,49.482398,14.413747,199.697560,4.170968,59.176103,50.487015,164.399498,201.777986,162.128388,199.092813,121.291257,197.427252,-0.065879,-2.391063,32.025740,-235.637828,219.820273,3.959036,34.589070,11.635806,26.571210,1512.831627,23.326876,380420.363845,0.938773,20.116824,2.928017,3.984841,0.076703,0.054981,126.710351,95.805833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112443,73.606862,104.936664,100.000000,29.277063,31.873418,34.078456,50.395847,27.139241,28.367089,35.822934,1508.789062,34.214615,0.015461,71.155591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.237694,59.942032,200.473896,166.820101,107.741793,101.022875,49.443996,14.418456,199.667130,4.172374,59.381028,50.474831,164.448444,201.688634,162.159814,199.002669,121.304946,197.405680,-0.065843,-2.392787,32.025740,-235.631485,218.718929,3.960582,34.571797,11.616946,62.034452,3534.674173,23.358891,380031.202701,0.940665,19.877911,2.954764,3.996134,0.075799,0.053824,126.720071,95.802195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.153798,73.663333,104.974121,100.000000,29.302434,31.873418,34.078456,50.395938,27.139241,28.367089,35.811009,1497.802734,34.215372,0.015370,71.139771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.131127,59.891049,200.342179,166.682766,107.838564,101.019102,49.469805,14.416886,199.616366,4.173706,59.660351,50.490642,164.399753,201.717818,162.152679,199.033043,121.344645,197.411129,-0.065732,-2.394543,32.025740,-235.633382,217.611795,3.961546,34.560762,11.663410,25.204468,1435.381427,23.376185,380149.694109,0.940968,19.911353,3.033546,3.999478,0.075777,0.053367,126.686359,95.738323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155042,73.701755,105.011355,100.000000,29.320566,31.873418,34.078456,50.317114,27.139241,28.367089,35.810566,1523.437500,34.226587,0.015493,71.147758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.261873,60.022227,200.119196,166.707710,107.877826,101.013612,49.469748,14.422594,199.652637,4.175113,59.987750,50.414969,164.331306,201.622268,162.141888,199.081778,121.343437,197.427448,-0.065811,-2.396305,32.025740,-235.630777,216.207486,3.962655,34.551657,11.681513,24.074099,1371.009122,23.305597,379567.181183,0.938392,19.429722,3.011967,3.990507,0.077489,0.055023,126.634155,95.692775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.132335,73.715499,105.010523,100.000000,29.329955,31.873418,34.078456,50.357142,27.139241,28.367089,35.807851,1501.464844,34.156268,0.015560,71.144152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.138379,60.022227,200.172200,166.707710,107.927486,101.010561,49.474666,14.421310,199.649391,4.176316,60.209581,50.483370,164.329593,201.537882,162.137918,198.872044,121.337173,197.407881,-0.065843,-2.398033,32.025740,-235.627324,217.329876,3.963935,34.558887,11.648228,58.931655,3355.797633,23.333643,379489.417675,0.939933,19.488410,2.974261,3.996363,0.077641,0.054725,126.650118,95.691969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138736,73.755335,105.056361,100.000000,29.353095,31.873418,34.078456,50.270665,27.139241,28.367089,35.812530,1505.126953,34.219411,0.015316,71.140794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.252380,60.214314,200.353753,166.820381,108.026083,101.004480,49.430091,14.419740,199.487162,4.177833,59.944906,50.559608,164.295819,201.600110,162.101427,198.928983,121.357635,197.291390,-0.065921,-2.399796,32.025740,-235.633795,222.086995,3.964958,34.593812,11.618010,21.235042,1210.296325,23.269395,379544.660528,0.937521,19.485059,2.981438,3.981531,0.077004,0.054885,126.629587,95.663479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.127883,73.739157,105.055671,100.000000,29.346149,31.873418,34.078456,50.318802,27.139241,28.367089,35.820281,1519.775391,34.380062,0.015498,71.134930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.167930,60.201361,200.315282,166.924084,108.314142,101.006567,49.467342,14.420739,199.608778,4.178789,59.722058,50.527795,164.341219,201.647077,162.091361,198.990284,121.325038,197.351155,-0.065963,-2.401555,32.025740,-235.635246,218.998093,3.965691,34.567704,11.590477,23.060010,1313.321075,23.323379,379638.141581,0.939940,19.612119,2.980544,3.992395,0.076779,0.053772,126.742776,95.646856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131698,73.753698,105.064332,100.000000,29.368227,31.873418,34.078456,50.241260,27.139241,28.367089,35.821919,1505.126953,34.339601,0.015496,71.138442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.101989,60.086439,200.203017,166.858218,108.633962,101.014880,49.448998,14.416886,199.670954,4.180019,59.843839,50.434114,164.351219,201.486509,162.110401,198.929389,121.354377,197.346649,-0.066267,-2.403912,32.025740,-235.630605,219.969113,3.967178,34.532851,11.554254,9.074799,517.022587,23.303900,379738.809248,0.938862,19.686905,2.917473,3.986951,0.076319,0.053629,126.743144,95.649252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130328,73.749441,105.049165,100.000000,29.405441,31.873418,34.078456,50.270324,27.139241,28.367089,35.823491,1516.113281,34.378655,0.015334,71.141135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.161412,60.129431,200.440215,166.807208,108.725373,101.019442,49.492121,14.425163,199.640659,4.181215,60.040451,50.296847,164.337714,201.603897,162.093855,198.953964,121.331057,197.346764,-0.066309,-2.405644,32.025740,-235.624288,217.990116,3.968423,34.510169,11.665646,45.943839,2615.298164,23.334778,379857.855694,0.939879,19.760826,2.971933,3.992895,0.076351,0.053379,126.781073,95.672787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124497,73.693647,105.056909,100.000000,29.405244,31.873418,34.078456,50.280241,27.139241,28.367089,35.819908,1497.802734,34.400472,0.015504,71.135356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.123770,60.129431,200.187293,166.807208,108.505124,101.016318,49.405701,14.417029,199.563882,4.182936,60.339515,50.120590,164.342028,201.479127,162.124096,198.864992,121.337047,197.303860,-0.066252,-2.405627,32.025740,-235.633892,217.158683,3.970370,34.489831,11.729329,28.148166,1605.103440,23.346292,379731.294444,0.941380,19.713818,2.940947,3.995910,0.076407,0.053267,126.909256,95.660422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117659,73.692209,105.077755,100.000000,29.435352,31.873418,34.078456,50.234304,27.139241,28.367089,35.822375,1505.126953,34.419079,0.015399,71.132339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.115311,60.284040,200.338953,166.863544,108.133238,101.005545,49.460939,14.416315,199.486843,4.184657,60.572369,50.076993,164.309940,201.410035,162.103566,198.842276,121.327526,197.186429,-0.066184,-2.405621,32.025740,-235.638200,216.482819,3.971891,34.462623,11.536656,5.826888,331.897720,23.346034,379805.394070,0.939483,19.695607,2.964308,3.995905,0.076932,0.053345,127.002541,95.652236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.120703,73.674170,105.068858,100.000000,29.438107,31.873418,34.078456,50.236412,27.139241,28.367089,35.829466,1519.775391,34.361905,0.015587,71.138578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.033459,60.460701,200.195495,166.983224,107.713145,100.987241,49.403619,14.418313,199.465959,4.186611,60.762728,50.158260,164.307867,201.285745,162.091347,198.870514,121.340381,197.342036,-0.066076,-2.407406,32.025740,-235.634568,217.262105,3.973385,34.418232,11.634688,45.887164,2616.751263,23.339284,379809.086950,0.941875,19.734370,2.942624,3.993859,0.076961,0.053847,127.120007,95.682381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134587,73.659489,105.098686,100.000000,29.455274,31.873418,34.078456,50.227003,27.139241,28.367089,35.831635,1497.802734,34.422956,0.015507,71.134419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.183431,60.605120,200.112022,167.111036,107.277276,100.968933,49.444752,14.419027,199.423362,4.188402,60.882631,50.085552,164.331881,201.370214,162.105283,198.782404,121.379843,197.232073,-0.066283,-2.410296,32.025740,-235.629608,221.813480,3.974709,34.427950,11.579533,25.592095,1458.195088,23.363630,379994.099008,0.941283,19.897692,2.909174,3.997560,0.077169,0.054232,127.176745,95.698817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.140855,73.656228,105.096616,100.000000,29.470141,31.873418,34.078456,50.255730,27.139241,28.367089,35.841677,1516.113281,34.421009,0.015373,71.130745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.037457,60.605120,199.984537,167.111036,107.002923,100.950637,49.464430,14.417885,199.421893,4.190444,60.921879,50.161730,164.327880,201.282700,162.079489,198.638982,121.367792,197.148168,-0.066139,-2.413816,32.025740,-235.631076,218.382251,3.976242,34.460513,11.543814,9.450118,538.237839,23.392579,380195.952231,0.944342,20.158732,2.953255,4.001232,0.076287,0.054357,127.205234,95.720250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131031,73.649337,105.093514,100.000000,29.469049,31.873418,34.078456,50.162547,27.139241,28.367089,35.851264,1512.451172,34.497241,0.015618,71.131035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.033880,60.682568,200.082996,167.215865,106.821121,100.935337,49.488031,14.416030,199.323447,4.192562,60.857533,50.128525,164.350061,201.287551,162.076940,198.678850,121.366828,197.090485,-0.066063,-2.417320,32.025740,-235.634891,214.982125,3.977952,34.473044,11.587214,46.736421,2660.634866,23.329930,380124.100240,0.940646,20.148632,2.873561,3.987611,0.076786,0.053975,127.173147,95.661660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.134439,73.639922,105.105684,100.000000,29.475650,31.873418,34.078456,50.226596,27.139241,28.367089,35.858943,1501.464844,34.576287,0.015388,71.117806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.910465,60.656660,200.209282,167.270804,106.612498,100.913979,49.490990,14.415316,199.434361,4.193732,60.571083,50.219101,164.382214,201.402656,162.095659,198.809660,121.386603,197.166331,-0.066152,-2.420824,32.025740,-235.635441,217.472846,3.979324,34.475118,11.530706,27.157829,1545.962294,23.374676,380187.010014,0.943116,20.299027,2.854904,3.996697,0.075267,0.054796,127.082678,95.682813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142670,73.658448,105.103499,100.000000,29.485170,31.873418,34.078456,50.218033,27.139241,28.367089,35.864157,1512.451172,34.597851,0.015455,71.107987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.067397,60.483852,200.174248,167.255387,106.375926,100.888825,49.481822,14.417457,199.542082,4.194876,59.906016,50.189079,164.416774,201.406269,162.106651,198.824024,121.419387,197.246990,-0.066031,-2.424898,32.025740,-235.630687,216.994484,3.980748,34.503245,11.671524,59.345975,3378.901914,23.386147,380234.139666,0.942791,20.380163,2.834750,3.998950,0.075949,0.053091,126.895766,95.758434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.119133,73.606087,105.054775,100.000000,29.509359,31.873418,34.078456,50.271629,27.139241,28.367089,35.869889,1497.802734,34.647849,0.015576,71.109658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.996131,60.277150,200.143353,167.143830,106.227913,100.874323,49.474875,14.416886,199.505882,4.195759,59.766895,50.219046,164.422433,201.355968,162.104814,198.887340,121.375726,197.252949,-0.065995,-2.426681,32.025740,-235.630768,216.122972,3.981484,34.502001,11.626718,21.323181,1214.219694,23.440501,380176.094702,0.945032,20.481677,2.842740,4.011369,0.076611,0.054240,126.764765,95.782383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117518,73.612742,105.072497,100.000000,29.536704,31.873418,34.078456,50.178083,27.139241,28.367089,35.867205,1519.775391,34.494519,0.015498,71.124787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.019269,60.277150,200.266066,167.143830,106.112239,100.862117,49.491349,14.416173,199.566784,4.196358,59.761598,50.104139,164.423182,201.429032,162.128475,198.918082,121.387196,197.245216,-0.065979,-2.428099,32.025740,-235.636219,217.192253,3.982233,34.493545,11.615215,6.884723,391.910726,23.355800,379674.794306,0.941286,20.146883,2.839476,3.998096,0.075974,0.054016,126.639133,95.763978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141166,73.584645,105.082980,100.000000,29.530948,31.873418,34.078456,50.205540,27.139241,28.367089,35.862216,1519.775391,34.497890,0.015593,71.123841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.093266,60.140179,200.096694,167.026108,106.058710,100.854442,49.516060,14.419598,199.527389,4.197481,59.923367,50.095219,164.419971,201.469100,162.130889,198.978386,121.429018,197.247498,-0.066089,-2.429753,32.025740,-235.633447,221.626907,3.983004,34.486243,11.648373,29.007872,1650.440143,23.365030,379488.967167,0.942242,20.013693,2.885317,4.003177,0.076003,0.053715,126.605975,95.764718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150885,73.563749,105.072951,100.000000,29.572484,31.873418,34.078456,50.180349,27.139241,28.367089,35.858928,1501.464844,34.237369,0.015374,71.141195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.937634,60.119510,200.054875,166.976497,106.059630,100.847578,49.469525,14.419740,199.509717,4.198582,60.140302,49.940884,164.401752,201.428673,162.142666,198.879601,121.406007,197.301347,-0.066042,-2.431526,32.025740,-235.634611,218.464217,3.984030,34.455519,11.608057,48.727010,2774.993791,23.362978,379403.185373,0.941336,19.989818,2.871017,4.003778,0.077312,0.055420,126.607227,95.807495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149789,73.563071,105.072638,100.000000,29.583954,31.873418,34.078456,50.129620,27.139241,28.367089,35.859999,1505.126953,34.224351,0.015373,71.144971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.047483,60.217345,200.186308,167.010692,106.128375,100.842276,49.474712,14.416601,199.483859,4.199650,60.369626,49.953663,164.378609,201.332290,162.134859,198.811922,121.371589,197.254459,-0.065848,-2.433303,32.025740,-235.635464,215.159397,3.985095,34.438011,11.601962,19.914510,1134.008605,23.307319,379058.449560,0.938925,19.776546,2.830031,3.994483,0.075508,0.053681,126.471750,95.743892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138261,73.555308,105.065892,100.000000,29.579683,31.873418,34.078456,50.201319,27.139241,28.367089,35.860148,1516.113281,34.139067,0.015523,71.147477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.919600,60.217345,199.969794,167.010692,106.151480,100.835380,49.510235,14.420026,199.357188,4.200788,60.503197,49.909006,164.372636,201.361889,162.101078,198.693765,121.434401,197.204994,-0.065864,-2.436602,32.025740,-235.631876,217.480492,3.986363,34.414139,11.693701,25.825173,1469.529264,23.364624,379168.770524,0.942914,19.916454,2.872744,4.006094,0.076088,0.053883,126.406897,95.691718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135794,73.555330,105.050532,100.000000,29.601384,31.873418,34.078456,50.134281,27.139241,28.367089,35.865172,1501.464844,34.073707,0.015523,71.148065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.886042,60.343845,200.047021,167.100384,106.160750,100.822408,49.487468,14.422737,199.326885,4.202603,60.599183,49.971657,164.368215,201.347751,162.125940,198.590540,121.429830,197.127391,-0.065845,-2.439514,32.025740,-235.624590,216.977901,3.988366,34.431502,11.586979,11.243801,640.100109,23.336113,379259.384432,0.940734,19.900910,2.890007,3.999928,0.076822,0.053358,126.455701,95.673722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137121,73.550453,105.055045,100.000000,29.623672,31.873418,34.078456,50.190459,27.139241,28.367089,35.872700,1519.775391,34.013323,0.015392,71.151568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.929443,60.455189,200.082295,167.185033,106.073895,100.811921,49.477229,14.422737,199.271153,4.203907,60.609027,49.942256,164.392013,201.252871,162.102855,198.664044,121.425768,197.005287,-0.066047,-2.441294,32.025740,-235.627204,216.140244,3.989766,34.422848,11.618947,24.052221,1369.556023,23.368523,379207.382399,0.942643,20.032922,2.809094,4.005837,0.077545,0.054963,126.353521,95.653431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.131535,73.540758,105.023008,100.000000,29.622810,31.873418,34.078456,50.202393,27.139241,28.367089,35.879721,1501.464844,34.076989,0.015564,71.151534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.784022,60.505349,199.862268,167.250342,105.851087,100.798973,49.514673,14.417600,199.313739,4.205069,60.444699,50.060084,164.398755,201.189661,162.094968,198.628266,121.420953,197.101522,-0.065987,-2.441316,32.025740,-235.634302,216.963790,3.991005,34.511125,11.631316,61.875401,3520.579109,23.394551,379356.462015,0.943968,20.194105,2.785259,4.010080,0.075364,0.053924,126.267329,95.627530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122407,73.530427,105.023685,100.000000,29.631512,31.873418,34.078456,50.174168,27.139241,28.367089,35.883198,1505.126953,34.180357,0.015393,71.149471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.929495,60.426526,200.082510,167.269963,105.700572,100.784873,49.465533,14.412462,199.271992,4.205857,60.054696,50.171414,164.433255,201.330115,162.129185,198.693536,121.428984,197.133441,-0.065885,-2.442498,32.025740,-235.636009,221.568703,3.992360,34.554199,11.638654,27.822515,1584.614738,23.384770,379434.717502,0.943442,20.260597,2.744611,4.007301,0.075796,0.053845,126.287005,95.646670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165183,73.565594,105.013129,100.000000,29.628531,31.873418,34.078456,50.247204,27.139241,28.367089,35.888911,1523.437500,34.477426,0.015575,71.124600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.827227,60.426526,200.067496,167.269963,105.829519,100.775709,49.516219,14.419740,199.619547,4.206563,59.152833,50.450613,164.473116,201.575736,162.143993,198.863303,121.403709,197.213197,-0.065646,-2.444215,32.025740,-235.632978,218.148505,3.993868,34.621020,11.672786,23.552722,1340.058104,23.426269,379572.896817,0.945758,20.461165,2.784666,4.014587,0.076842,0.054353,126.309373,95.686317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158723,73.534780,104.998153,100.000000,29.663346,31.873418,34.078456,50.166576,27.139241,28.367089,35.889459,1519.775391,34.656287,0.015564,71.132458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.957453,60.089195,200.243939,167.196525,106.153639,100.774179,49.532221,14.419027,199.592520,4.208137,58.505354,50.256111,164.474260,201.550976,162.180066,198.948642,121.441909,197.297696,-0.065370,-2.444806,32.025740,-235.630098,215.195107,3.995155,34.595038,11.671722,43.377746,2467.227332,23.376544,379291.834636,0.943339,20.231878,2.788321,4.007301,0.075658,0.053681,126.345045,95.711527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155427,73.560008,104.971682,100.000000,29.672998,31.873418,34.078456,50.218014,27.139241,28.367089,35.879404,1501.464844,34.786305,0.015345,71.168155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.864474,59.564771,200.356582,166.918479,106.494271,100.776444,49.509976,14.417029,199.769976,4.209242,58.513315,50.062924,164.504323,201.781923,162.187302,199.120216,121.447410,197.443757,-0.065344,-2.444818,32.025740,-235.636179,217.675244,3.996320,34.556669,11.641395,46.077881,2621.982421,23.415155,379385.800386,0.944413,20.337619,2.842789,4.015224,0.076670,0.053626,126.396863,95.700674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.154293,73.583258,104.962535,100.000000,29.701295,31.873418,34.078456,50.144094,27.139241,28.367089,35.880085,1505.126953,34.781959,0.015407,71.093736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.993665,59.404394,200.089723,166.682766,106.701874,100.780216,49.497381,14.422166,199.550224,4.209736,58.866262,50.045320,164.443334,201.673696,162.200882,199.017625,121.417661,197.382619,-0.065297,-2.444808,32.025740,-235.632185,220.192374,3.996969,34.539144,11.665646,16.934094,963.850662,23.353274,378768.257618,0.940549,19.865670,2.835506,4.008290,0.076921,0.053705,126.454499,95.726854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139009,73.594067,104.940611,100.000000,29.731111,31.873418,34.078456,50.188246,27.139241,28.367089,35.857398,1516.113281,34.629404,0.015554,71.111610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.908272,59.404394,200.278957,166.682766,106.529173,100.781035,49.523057,14.415459,199.690937,4.210719,59.263563,50.016197,164.407577,201.575545,162.225868,198.938881,121.438652,197.461613,-0.065318,-2.446575,32.025740,-235.635462,216.513452,3.997898,34.524233,11.609806,28.817844,1639.396587,23.365646,378155.033532,0.941611,19.437333,2.883428,4.018023,0.076435,0.053950,126.429429,95.741605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191089,73.613294,104.965176,100.000000,29.732563,31.873418,34.078456,50.113536,27.139241,28.367089,35.847335,1501.464844,34.560816,0.015524,71.193580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.870287,59.550717,200.164930,166.688372,106.112288,100.761835,49.508912,14.418170,199.567638,4.212074,59.636529,49.717749,164.366054,201.497445,162.203390,198.819033,121.460866,197.310062,-0.065148,-2.447176,32.025740,-235.635038,217.304547,3.999848,34.472720,11.653025,25.293339,1439.304795,23.280403,377917.959842,0.938808,19.143483,2.890819,4.002302,0.077429,0.054824,126.428554,95.758824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194882,73.589802,104.981420,100.000000,29.763932,31.873418,34.078456,50.149695,27.139241,28.367089,35.847417,1523.437500,34.252262,0.015355,71.147707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.844001,59.775031,200.178280,166.808609,105.785483,100.745606,49.490286,14.417457,199.417543,4.213484,59.866640,49.757970,164.328435,201.528794,162.173937,198.782138,121.488901,197.212873,-0.065145,-2.447194,32.025740,-235.633464,221.933953,4.001077,34.439183,11.611555,28.173383,1603.795651,23.331345,377946.858039,0.940095,19.231677,2.898715,4.012941,0.075594,0.053855,126.351686,95.780421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195949,73.572685,104.958150,100.000000,29.765167,31.873418,34.078456,50.166247,27.139241,28.367089,35.852838,1508.789062,34.088456,0.015539,71.149786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.756075,59.954709,199.958193,166.937818,105.586637,100.734151,49.501105,14.420882,199.423583,4.214511,59.837048,49.960543,164.329720,201.430142,162.130909,198.810499,121.485399,197.240131,-0.065190,-2.447164,32.025740,-235.630203,218.416738,4.002196,34.498702,11.600195,60.229522,3427.871365,23.342946,378048.608119,0.941339,19.417267,2.821073,4.013711,0.077936,0.054080,126.370791,95.776818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181607,73.572035,104.993648,100.000000,29.775208,31.873418,34.078456,50.177111,27.139241,28.367089,35.851119,1497.802734,34.110940,0.015323,71.153673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
