OSU 80 Ton Compressor Load Stand
49.883115,59.924946,200.209466,167.008170,105.564847,100.725727,49.499834,14.422024,199.410832,4.215289,59.577566,50.114701,164.316809,201.374029,162.099186,198.754272,121.467394,197.278981,-0.065108,-2.447166,32.025740,-235.630205,214.825286,4.003148,34.484908,11.622138,24.458941,1392.079064,23.366293,378244.259288,0.942648,19.668770,2.757478,4.016096,0.077001,0.054458,126.381306,95.746611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178925,73.576388,104.956179,100.000000,29.771922,31.873418,34.078456,50.222939,27.139241,28.367089,35.857407,1519.775391,34.102754,0.015487,71.149309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.779104,59.924946,200.244774,167.008170,105.651820,100.719857,49.481333,14.417600,199.430761,4.216256,59.507095,50.007779,164.348569,201.413609,162.106242,198.855132,121.448648,197.123723,-0.064933,-2.447180,32.025740,-235.634465,218.182423,4.004018,34.483682,11.619560,20.478649,1165.976793,23.393509,378509.595557,0.944616,19.939467,2.770955,4.018769,0.075616,0.053880,126.465076,95.750279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.174273,73.555640,104.979341,100.000000,29.784307,31.873418,34.078456,50.153798,27.139241,28.367089,35.855811,1505.126953,34.075366,0.015619,71.149207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.806196,59.854673,200.211093,166.963604,105.692658,100.718539,49.454248,14.417029,199.441957,4.217298,59.634690,50.001523,164.354977,201.388337,162.109662,198.797845,121.486148,197.268600,-0.064830,-2.447173,32.025740,-235.631442,219.271100,4.005022,34.443799,11.608093,48.834398,2781.968668,23.358365,378378.207277,0.941843,19.778232,2.803175,4.013572,0.075661,0.053966,126.522632,95.755840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182199,73.566014,104.989229,100.000000,29.825747,31.873418,34.078456,50.208620,27.139241,28.367089,35.852464,1497.802734,34.226965,0.015370,71.138382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.867609,59.895183,200.193649,166.925766,105.545314,100.712373,49.503453,14.421025,199.342497,4.218528,59.900051,49.795324,164.350522,201.285839,162.099186,198.740072,121.488160,197.122740,-0.064867,-2.447167,32.025740,-235.628753,215.724271,4.006000,34.456817,11.639628,43.375532,2468.535122,23.402690,378468.067783,0.944304,19.885854,2.765098,4.022667,0.076630,0.054852,126.549943,95.740994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176021,73.557794,104.978523,100.000000,29.802339,31.873418,34.078456,50.193604,27.139241,28.367089,35.851354,1508.789062,34.299249,0.015549,71.139797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.812695,60.050337,199.973304,166.961082,105.359305,100.699475,49.481614,14.420454,199.305316,4.219738,60.184233,49.817170,164.374655,201.226705,162.125637,198.613845,121.486001,197.031734,-0.064773,-2.447134,32.025740,-235.629814,219.216440,4.006756,34.425697,11.631478,19.715667,1122.529120,23.383741,378281.705152,0.944068,19.787532,2.780623,4.019803,0.076788,0.054313,126.651754,95.733939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.183251,73.547228,104.980709,100.000000,29.846130,31.873418,34.078456,50.160557,27.139241,28.367089,35.852049,1519.775391,34.488190,0.015612,71.123909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.797636,60.208251,199.925709,167.051614,105.169510,100.679625,49.498983,14.412034,199.129864,4.221557,60.466685,49.797055,164.328836,201.138456,162.112747,198.542352,121.469002,197.078980,-0.064620,-2.448113,32.025740,-235.634803,221.898672,4.008193,34.430330,11.618064,57.633027,3280.236463,23.358484,378257.690342,0.941897,19.764504,2.725228,4.014503,0.077383,0.053789,126.704535,95.717656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.187266,73.509906,104.923534,100.000000,29.820405,31.873418,34.078456,50.217422,27.139241,28.367089,35.857895,1512.451172,34.619740,0.015482,71.192668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.712675,60.208251,199.953833,167.051614,105.041457,100.667424,49.509296,14.420882,199.277633,4.222394,60.401628,49.776339,164.345118,201.108697,162.108790,198.542399,121.456834,196.989720,-0.064468,-2.448660,32.025740,-235.628732,217.884514,4.009076,34.471368,11.625582,27.553467,1567.904095,23.369852,378455.417977,0.943721,19.976469,2.694064,4.014505,0.077542,0.054617,126.678417,95.705538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197416,73.482824,104.932668,100.000000,29.827633,31.873418,34.078456,50.195464,27.139241,28.367089,35.864914,1519.775391,34.623148,0.015377,71.130276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.719340,60.294237,199.914930,167.144671,105.033594,100.655232,49.507509,14.415744,199.109058,4.223082,60.187963,49.882959,164.385518,201.177337,162.123008,198.436704,121.471497,196.940507,-0.064405,-2.450391,32.025740,-235.638934,214.759944,4.009690,34.460135,11.579262,21.293836,1211.749425,23.378139,378632.046219,0.943912,20.149971,2.728363,4.014763,0.076251,0.053584,126.729987,95.690016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185325,73.496402,104.902157,100.000000,29.854533,31.873418,34.078456,50.243111,27.139241,28.367089,35.869898,1516.113281,34.342883,0.015457,71.135373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.817848,60.263645,199.823927,167.183071,105.137358,100.644532,49.541908,14.418599,199.261458,4.223157,59.996771,49.917650,164.362729,201.077623,162.116308,198.535716,121.499868,196.936832,-0.064316,-2.452711,32.025740,-235.630689,216.767367,4.009962,34.420251,11.649491,37.388992,2126.184896,23.412696,378672.745956,0.945373,20.237984,2.707843,4.022190,0.076543,0.054845,126.792462,95.660807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191615,73.485311,104.871654,100.000000,29.842653,31.873418,34.078456,50.242103,27.139241,28.367089,35.872146,1501.464844,34.303631,0.015405,71.223463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.684715,60.147344,199.805974,167.144951,105.289496,100.635357,49.483724,14.418741,199.232182,4.223161,59.966790,49.886280,164.377237,201.101158,162.115081,198.460888,121.472512,196.917549,-0.064043,-2.455097,32.025740,-235.637734,219.465829,4.009943,34.436136,11.599799,58.470273,3328.915294,23.409464,378704.417504,0.945369,20.317060,2.675152,4.020869,0.076767,0.054206,126.754354,95.638696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190674,73.464125,104.812294,100.000000,29.858150,31.873418,34.078456,50.192799,27.139241,28.367089,35.873030,1516.113281,34.062294,0.015440,71.231322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.779798,60.147344,199.678895,167.144951,105.418065,100.629251,49.519091,14.418170,199.202846,4.223192,60.079182,49.824308,164.384060,201.054784,162.134691,198.480201,121.494241,196.931507,-0.063883,-2.456363,32.025740,-235.629810,215.924876,4.009628,34.412138,11.618298,28.973890,1648.405803,23.356958,378494.362667,0.942484,20.184444,2.645435,4.011091,0.076683,0.054973,126.737815,95.661864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.195326,73.487768,104.793761,100.000000,29.865215,31.873418,34.078456,50.264908,27.139241,28.367089,35.870158,1519.775391,34.117665,0.015556,71.229660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.813635,60.120061,199.817338,167.074037,105.574134,100.621654,49.489684,14.421025,199.218938,4.222743,60.217699,49.829761,164.398153,201.168058,162.125161,198.457630,121.487280,196.897631,-0.063524,-2.457625,32.025740,-235.633981,216.091215,4.008939,34.429952,11.669414,27.894809,1587.956867,23.399913,378461.490981,0.945993,20.206067,2.665726,4.021478,0.077008,0.055130,126.716097,95.674034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192682,73.519845,104.802220,100.000000,29.859196,31.873418,34.078456,50.217388,27.139241,28.367089,35.870207,1512.451172,34.459900,0.015434,71.130404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.677341,60.176557,199.792069,167.064507,105.571957,100.617107,49.487503,14.422309,198.984873,4.222640,60.346323,49.804568,164.395731,200.995778,162.120480,198.446691,121.482402,196.862513,-0.063427,-2.459319,32.025740,-235.628122,219.916941,4.008705,34.382279,11.582165,54.947224,3128.096953,23.348860,378324.839075,0.943276,20.107535,2.649111,4.011244,0.076542,0.054372,126.719810,95.658944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199541,73.553536,104.786486,100.000000,29.864548,31.873418,34.078456,50.198768,27.139241,28.367089,35.871124,1497.802734,34.481284,0.015363,71.129978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.702554,60.255929,199.568189,167.095620,105.411714,100.605644,49.454742,14.420596,199.028433,4.222537,60.425081,49.661210,164.379404,200.935012,162.120634,198.271733,121.495298,196.850517,-0.063380,-2.461679,32.025740,-235.632612,218.413679,4.008637,34.364934,11.619163,19.812093,1128.632137,23.343142,378248.091206,0.942993,20.045221,2.643661,4.011298,0.075350,0.053406,126.648543,95.694368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170672,73.568582,104.812380,100.000000,29.881944,31.873418,34.078456,50.279267,27.139241,28.367089,35.875008,1512.451172,34.560131,0.015434,71.114406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.654169,60.304710,199.702966,167.138504,105.188830,100.592676,49.524549,14.417457,199.104233,4.222328,60.225517,49.961179,164.387431,200.931218,162.097509,198.406636,121.481703,196.770980,-0.063251,-2.463413,32.025740,-235.635588,214.214748,4.008341,34.477390,11.647273,34.783194,1978.695304,23.399489,378416.352164,0.945976,20.242928,2.635671,4.021795,0.076264,0.054821,126.546246,95.679573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176658,73.584460,104.799330,100.000000,29.869011,31.873418,34.078456,50.261860,27.139241,28.367089,35.879894,1497.802734,34.662021,0.015623,71.183684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.610894,60.304710,199.807773,167.138504,105.306237,100.578939,49.434883,14.413033,199.078889,4.222154,59.430671,50.063477,164.383919,201.069931,162.116147,198.487613,121.504956,196.878540,-0.063251,-2.467683,32.025740,-235.629720,216.630132,4.008257,34.512297,11.647471,56.915855,3243.618357,23.372960,378432.395665,0.946166,20.296154,2.618379,4.015250,0.076400,0.053757,126.479819,95.702697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178162,73.612402,104.794709,100.000000,29.874775,31.873418,34.078456,50.291736,27.139241,28.367089,35.883898,1501.464844,34.541740,0.015454,71.199853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.738533,60.098289,199.897569,167.142428,105.531528,100.568275,49.500577,14.421167,199.103367,4.221342,58.964580,50.146007,164.396146,201.214331,162.133289,198.538610,121.492991,196.898754,-0.063178,-2.470578,32.025740,-235.629754,221.454060,4.008081,34.510674,11.671325,28.166476,1603.069101,23.404546,378508.934312,0.945844,20.395115,2.602821,4.021877,0.077101,0.054263,126.347189,95.685550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175524,73.634565,104.806442,100.000000,29.902395,31.873418,34.078456,50.319296,27.139241,28.367089,35.878079,1519.775391,34.213767,0.015626,71.222236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.681007,59.716609,199.994167,166.954635,105.763660,100.565983,49.446961,14.418599,199.274533,4.220592,58.884905,49.895559,164.430819,201.258221,162.137635,198.621116,121.514203,196.984988,-0.063217,-2.471711,32.025740,-235.632813,219.544655,4.007424,34.453427,11.625095,21.277995,1212.330665,23.428122,378446.803376,0.948338,20.440031,2.618990,4.027498,0.075943,0.053859,126.341812,95.665086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.191111,73.677356,104.828846,100.000000,29.915295,31.873418,34.078456,50.255722,27.139241,28.367089,35.878830,1508.789062,34.097507,0.015604,71.225552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.777271,59.558984,200.018725,166.759841,105.998393,100.562109,49.516724,14.419455,199.232078,4.219774,59.099258,49.945634,164.402273,201.225215,162.144315,198.606327,121.514350,196.940790,-0.063466,-2.471678,32.025740,-235.635714,214.222946,4.006885,34.420017,11.609373,37.068617,2109.038323,23.366771,378065.043708,0.943794,20.101222,2.638362,4.018968,0.077033,0.055644,126.328716,95.650737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.172354,73.669418,104.838165,100.000000,29.937833,31.873418,34.078456,50.289358,27.139241,28.367089,35.862573,1501.464844,34.255147,0.015375,71.218895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.647199,59.558984,199.772191,166.759841,106.211946,100.559799,49.536988,14.422166,199.170722,4.218908,59.466016,49.871837,164.365940,201.178851,162.184874,198.532601,121.515406,196.970109,-0.063244,-2.472289,32.025740,-235.629082,216.523749,4.006308,34.402636,11.633083,59.713632,3396.048488,23.371944,377563.228901,0.945043,19.779176,2.648740,4.025566,0.076416,0.054966,126.245248,95.631281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189363,73.654545,104.864357,100.000000,29.938221,31.873418,34.078456,50.240305,27.139241,28.367089,35.853786,1516.113281,34.451300,0.015491,71.203535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.726056,59.649645,199.860949,166.733496,106.394734,100.556754,49.535332,14.420739,199.139713,4.218126,59.823844,49.747932,164.343131,201.028561,162.158626,198.462723,121.522325,196.859964,-0.063149,-2.472868,32.025740,-235.626262,216.887145,4.005136,34.381107,11.595363,24.857167,1413.730245,23.322861,377269.662468,0.941275,19.521791,2.632404,4.018274,0.075431,0.054266,126.233048,95.564282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.177791,73.637236,104.884162,100.000000,29.935071,31.873418,34.078456,50.317642,27.139241,28.367089,35.853103,1508.789062,34.617396,0.015533,71.188764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.670945,59.861562,199.648126,166.830191,106.406182,100.555834,49.468532,14.418741,199.035240,4.217334,60.194024,49.699802,164.325151,201.005461,162.142853,198.434975,121.509283,196.866455,-0.063225,-2.472858,32.025740,-235.629240,217.493239,4.004238,34.349915,11.637681,58.858010,3352.019575,23.355145,377358.194621,0.943579,19.656622,2.642088,4.023836,0.077559,0.053850,126.143331,95.527895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188578,73.624015,104.916722,100.000000,29.953976,31.873418,34.078456,50.274936,27.139241,28.367089,35.858790,1501.464844,34.333327,0.015405,71.138646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.625784,60.094431,199.707013,166.967248,106.440912,100.551987,49.527638,14.418456,198.900772,4.216610,60.391937,49.596531,164.317893,200.849933,162.108535,198.283608,121.509577,196.845274,-0.063348,-2.474584,32.025740,-235.634916,216.966767,4.003498,34.322761,11.604865,21.330594,1213.347834,23.335528,377389.226455,0.942164,19.665508,2.594813,4.019240,0.076874,0.053526,126.112070,95.558009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182199,73.600309,104.948116,100.000000,29.938911,31.873418,34.078456,50.307615,27.139241,28.367089,35.857733,1523.437500,34.224658,0.015466,71.145866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.536194,60.239944,199.486246,167.106271,106.294559,100.544709,49.489660,14.418741,198.899096,4.215789,60.453097,49.685345,164.337732,200.861833,162.093874,198.222288,121.547829,196.688196,-0.063404,-2.476333,32.025740,-235.632180,218.197759,4.002645,34.317731,11.569742,3.494658,198.939122,23.354627,377728.725801,0.945109,19.934566,2.610233,4.019415,0.076290,0.054729,126.116640,95.584086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.188822,73.595335,105.007004,100.000000,29.950429,31.873418,34.078456,50.336086,27.139241,28.367089,35.867052,1512.451172,34.017362,0.015555,71.157858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.627529,60.239944,199.562130,167.106271,105.906113,100.530988,49.455931,14.409751,198.814434,4.215090,60.392072,49.680091,164.345318,200.821271,162.060166,198.264309,121.535144,196.603135,-0.063503,-2.479837,32.025740,-235.646071,218.477070,4.001923,34.354134,11.623761,22.422082,1277.284209,23.392852,378050.990909,0.945471,20.214294,2.602177,4.024259,0.076074,0.054955,126.130504,95.608493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163205,73.566929,105.025973,100.000000,29.949315,31.873418,34.078456,50.391822,27.139241,28.367089,35.873887,1505.126953,33.968788,0.015355,71.236070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.539738,60.268882,199.414840,167.172700,105.446957,100.509648,49.488951,14.415031,198.859103,4.214148,60.253718,49.818732,164.370515,200.899510,162.080172,198.229334,121.597024,196.674201,-0.063592,-2.483318,32.025740,-235.635237,216.093543,4.001026,34.365114,11.608093,58.775098,3345.916557,23.419360,378203.202737,0.948372,20.452863,2.506342,4.027081,0.077373,0.054272,126.265712,95.627872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161242,73.573237,105.092180,100.000000,29.944548,31.873418,34.078456,50.351487,27.139241,28.367089,35.876862,1501.464844,34.315927,0.015484,71.210039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.552077,60.215416,199.565986,167.167935,105.073349,100.488050,49.522141,14.414460,198.895142,4.213363,60.058103,49.911400,164.382976,200.829416,162.084404,198.251254,121.588351,196.687179,-0.063697,-2.486728,32.025740,-235.636624,215.695191,4.000144,34.350384,11.634543,22.620681,1286.874665,23.385011,378105.491789,0.946972,20.357996,2.487831,4.021198,0.077583,0.056778,126.334587,95.648350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169650,73.559299,105.123203,100.000000,29.953363,31.873418,34.078456,50.405970,27.139241,28.367089,35.878916,1519.775391,34.447928,0.015537,71.136285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.589955,60.122817,199.565605,167.107672,104.822607,100.467446,49.512028,14.424307,198.957779,4.212126,59.969933,49.821348,164.406159,200.856111,162.091500,198.222149,121.605402,196.702087,-0.063713,-2.490150,32.025740,-235.626288,220.739301,3.999170,34.348058,11.646732,5.380895,306.177860,23.405668,378011.399244,0.948053,20.478118,2.452015,4.025351,0.077107,0.055000,126.378429,95.644954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144713,73.539008,105.156908,100.000000,29.949445,31.873418,34.078456,50.406418,27.139241,28.367089,35.878587,1512.451172,34.541957,0.015589,71.123398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.568106,60.122817,199.593603,167.107672,104.672324,100.445718,49.502659,14.417457,198.794846,4.211154,60.061394,49.643289,164.414754,200.826850,162.139553,198.280164,121.600050,196.735884,-0.063661,-2.490263,32.025740,-235.629217,220.862000,3.998456,34.308048,11.576323,23.926707,1361.709286,23.404578,377867.811578,0.946821,20.411829,2.465448,4.027399,0.076057,0.054302,126.425677,95.647098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.167509,73.554688,105.204062,100.000000,29.951818,31.873418,34.078456,50.394881,27.139241,28.367089,35.876343,1497.802734,34.577459,0.015400,71.120329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.651003,60.111242,199.360386,167.053296,104.518403,100.426607,49.497460,14.419455,198.879543,4.210274,60.391059,49.623520,164.380040,200.723663,162.158827,198.256738,121.610120,196.710947,-0.063954,-2.492000,32.025740,-235.629506,217.665759,3.997185,34.297536,11.591397,16.911145,962.542873,23.378025,377608.882029,0.945795,20.279880,2.453862,4.024315,0.077108,0.053713,126.447380,95.661894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152707,73.567630,105.232648,100.000000,29.954696,31.873418,34.078456,50.418343,27.139241,28.367089,35.877107,1519.775391,34.331866,0.015457,71.217190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.643148,60.195573,199.537498,167.055818,104.431085,100.412879,49.501939,14.416886,198.911623,4.209083,60.406392,49.601134,164.391163,200.796180,162.119279,198.200875,121.636648,196.503348,-0.064001,-2.493725,32.025740,-235.635669,214.646548,3.996253,34.284122,11.576540,27.991079,1593.042715,23.384249,377554.527873,0.946227,20.302575,2.471608,4.026654,0.076737,0.053717,126.565673,95.720211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148847,73.599319,105.262449,100.000000,29.938408,31.873418,34.078456,50.378746,27.139241,28.367089,35.881285,1505.126953,34.095271,0.015612,71.154227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.598248,60.288449,199.451240,167.113838,104.353591,100.397646,49.490886,14.417600,198.754783,4.208318,60.379657,49.586741,164.389879,200.761886,162.140525,198.092882,121.633853,196.590416,-0.063847,-2.496065,32.025740,-235.634302,215.612672,3.995461,34.290739,11.605875,58.325578,3320.196697,23.325233,377385.543123,0.944382,20.204933,2.452394,4.015234,0.077301,0.055272,126.636871,95.758819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.146180,73.610712,105.287896,100.000000,29.945695,31.873418,34.078456,50.388340,27.139241,28.367089,35.882779,1501.464844,33.972430,0.015348,71.233206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.674148,60.304434,199.244170,167.144110,104.140669,100.383943,49.536308,14.421453,198.638346,4.207844,60.373099,49.741336,164.396386,200.615241,162.118883,198.152963,121.618696,196.420254,-0.063723,-2.498377,32.025740,-235.633879,220.955570,3.994993,34.322346,11.639790,29.111713,1655.671301,23.345916,377393.523268,0.944543,20.297416,2.349717,4.019437,0.077181,0.054098,126.677856,95.736373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137208,73.616651,105.282823,100.000000,29.949458,31.873418,34.078456,50.419291,27.139241,28.367089,35.888412,1519.775391,34.056849,0.015511,71.228415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.604538,60.304434,199.488492,167.144110,103.940122,100.367687,49.507053,14.417742,198.710798,4.207196,60.229977,49.763616,164.417416,200.642939,162.142222,198.106715,121.593914,196.508285,-0.063870,-2.501148,32.025740,-235.632852,217.241139,3.994434,34.353845,11.596301,12.139415,690.813279,23.359961,377498.125330,0.945782,20.436900,2.384456,4.021336,0.077235,0.054224,126.716662,95.755576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148469,73.632824,105.277913,100.000000,29.948562,31.873418,34.078456,50.384752,27.139241,28.367089,35.891287,1523.437500,34.207186,0.015558,71.148107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.683165,60.290378,199.509701,167.148034,103.735752,100.351447,49.522162,14.417314,198.830169,4.206553,59.924802,49.763350,164.412727,200.797590,162.095081,198.202281,121.534871,196.575275,-0.063986,-2.502891,32.025740,-235.632790,215.762166,3.993995,34.344776,11.600935,28.342231,1612.368938,23.309278,377435.902515,0.943240,20.374115,2.337172,4.011023,0.075963,0.054458,126.614712,95.740730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130415,73.604927,105.260834,100.000000,29.952400,31.873418,34.078456,50.427529,27.139241,28.367089,35.893058,1508.789062,34.539072,0.015337,71.195651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.607827,60.179589,199.547995,167.131777,103.766745,100.335697,49.502526,14.415744,198.826312,4.206043,59.642567,49.848522,164.432103,200.763957,162.149063,198.194192,121.538549,196.539915,-0.064054,-2.504615,32.025740,-235.634687,217.351558,3.994123,34.358660,11.550468,59.166547,3367.277119,23.354686,377476.883548,0.945099,20.446354,2.394262,4.021577,0.076311,0.053519,126.568922,95.746529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.138187,73.605643,105.263383,100.000000,29.955859,31.873418,34.078456,50.391308,27.139241,28.367089,35.895276,1497.802734,34.583409,0.015330,71.123415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.652856,59.994944,199.425878,167.053296,103.847860,100.326506,49.483560,14.417742,198.925064,4.205744,59.360218,49.842723,164.447694,200.737164,162.162066,198.248180,121.478412,196.618962,-0.063954,-2.506370,32.025740,-235.632525,218.445740,3.993885,34.354873,11.602594,25.688750,1462.554386,23.319248,377453.773929,0.942981,20.350708,2.477884,4.015640,0.076281,0.055461,126.494687,95.699950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128489,73.593506,105.258344,100.000000,29.962651,31.873418,34.078456,50.439054,27.139241,28.367089,35.892557,1519.775391,34.501731,0.015456,71.124676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.622848,59.994944,199.644185,167.053296,104.039446,100.323440,49.492667,14.419455,198.977442,4.205072,59.144421,49.952943,164.470327,200.825413,162.159974,198.353710,121.499157,196.659526,-0.063928,-2.507118,32.025740,-235.633590,216.096335,3.993288,34.379683,11.638240,5.894444,335.530469,23.342450,377299.553402,0.944504,20.318094,2.461233,4.022510,0.076842,0.055219,126.469376,95.739825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148995,73.581287,105.258743,100.000000,29.960390,31.873418,34.078456,50.421211,27.139241,28.367089,35.886171,1512.451172,34.401374,0.015584,71.145542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.602944,59.782471,199.707811,166.940901,104.454194,100.318849,49.511673,14.408895,198.924715,4.204323,59.142603,49.791316,164.452095,200.934597,162.177745,198.244548,121.479839,196.765520,-0.064185,-2.507144,32.025740,-235.640393,216.631867,3.992793,34.323897,11.576413,28.394963,1615.711066,23.298937,377108.798550,0.943377,20.086712,2.550368,4.016403,0.077195,0.056668,126.382784,95.766666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.150788,73.559520,105.290480,100.000000,29.978395,31.873418,34.078456,50.449222,27.139241,28.367089,35.877193,1505.126953,34.126013,0.015331,71.152318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.651941,59.643307,199.603193,166.823464,104.668112,100.320362,49.473385,14.416458,198.989645,4.204523,59.355672,49.797093,164.434471,200.886214,162.162328,198.364566,121.510941,196.804588,-0.064274,-2.506568,32.025740,-235.635933,220.027259,3.992895,34.283689,11.610887,6.160080,350.788013,23.328876,377080.470963,0.943801,20.117854,2.544500,4.023231,0.076603,0.053903,126.382185,95.778129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.141224,73.557432,105.311384,100.000000,29.989847,31.873418,34.078456,50.464897,27.139241,28.367089,35.870039,1516.113281,34.014820,0.015425,71.160117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.609504,59.672518,199.613016,166.773575,104.700431,100.318088,49.517142,14.416315,198.872155,4.204747,59.739219,49.743021,164.402674,200.737536,162.193914,198.279838,121.549381,196.690340,-0.064306,-2.505997,32.025740,-235.636076,217.339565,3.992778,34.309599,11.561664,24.720340,1406.464748,23.327093,376841.713641,0.943281,19.926046,2.602684,4.026128,0.076730,0.053455,126.289575,95.797145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166575,73.580202,105.351316,100.000000,29.983748,31.873418,34.078456,50.444864,27.139241,28.367089,35.867314,1501.464844,33.957970,0.015498,71.149403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.601660,59.861562,199.490122,166.837478,104.671197,100.311233,49.452105,14.415602,198.940902,4.205101,60.039123,49.773333,164.335765,200.817798,162.176404,198.244899,121.521614,196.614210,-0.064306,-2.504243,32.025740,-235.636136,214.460405,3.993244,34.292596,11.566244,61.822721,3522.032208,23.289096,376570.685369,0.942654,19.736026,2.585903,4.020048,0.076928,0.053937,126.309460,95.774210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.151795,73.575399,105.376439,100.000000,29.988566,31.873418,34.078456,50.475883,27.139241,28.367089,35.865891,1508.789062,33.939326,0.015361,71.156392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.707094,59.861562,199.495230,166.837478,104.602112,100.303604,49.447282,14.414317,198.717833,4.205268,60.323628,49.704799,164.337364,200.709529,162.144207,198.210856,121.506496,196.645247,-0.064345,-2.502956,32.025740,-235.639217,215.988408,3.994217,34.282535,11.590784,29.559271,1684.152049,23.308819,376555.428774,0.942758,19.809281,2.505576,4.023685,0.076395,0.054316,126.415149,95.761877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156885,73.581294,105.396511,100.000000,29.992235,31.873418,34.078456,50.487108,27.139241,28.367089,35.871332,1519.775391,33.980724,0.015524,71.159640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.603763,60.067699,199.351269,166.952113,104.446078,100.295985,49.494464,14.421025,198.765236,4.206147,60.501461,49.596826,164.348561,200.750916,162.129144,198.203710,121.542757,196.575558,-0.064479,-2.501669,32.025740,-235.631040,221.003926,3.995328,34.249702,11.629928,29.493022,1678.775581,23.312806,376833.577629,0.944571,20.006470,2.505424,4.021844,0.076018,0.053616,126.482381,95.734346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160989,73.575052,105.412306,100.000000,29.983580,31.873418,34.078456,50.439002,27.139241,28.367089,35.878410,1516.113281,34.010925,0.015451,71.155472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.663731,60.247936,199.327241,167.070954,104.377856,100.283751,49.523277,14.419027,198.746894,4.206938,60.384905,49.832961,164.367010,200.652730,162.126609,198.050468,121.466573,196.468269,-0.064434,-2.499932,32.025740,-235.632058,216.632536,3.995937,34.272132,11.552631,58.414837,3323.102896,23.268334,376754.660971,0.942389,19.897081,2.531924,4.013416,0.077752,0.055143,126.539760,95.704281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160678,73.569784,105.428783,100.000000,29.980577,31.873418,34.078456,50.498948,27.139241,28.367089,35.878927,1497.802734,34.171432,0.015310,71.148823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.512035,60.236912,199.445862,167.156723,104.339026,100.272256,49.452791,14.414746,198.771378,4.207484,60.055058,49.868315,164.355772,200.660881,162.089803,198.136640,121.423844,196.536794,-0.064274,-2.498152,32.025740,-235.635196,215.853577,3.996224,34.317821,11.618532,22.696132,1292.977683,23.310548,377000.806433,0.944089,20.210423,2.470102,4.018874,0.075812,0.054812,126.461818,95.690925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163582,73.545818,105.417961,100.000000,29.966867,31.873418,34.078456,50.474498,27.139241,28.367089,35.887476,1519.775391,34.284158,0.015375,71.144152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.624651,60.069628,199.507784,167.109634,104.516817,100.261577,49.479360,14.423593,198.769603,4.207962,59.769254,49.944087,164.421342,200.752994,162.119494,198.127723,121.442136,196.509239,-0.064064,-2.495793,32.025740,-235.623407,219.416349,3.997198,34.292073,11.515272,58.727978,3343.882218,23.293406,377288.533545,0.942623,20.328422,2.506919,4.013537,0.078304,0.054681,126.453535,95.673899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189325,73.552038,105.472834,100.000000,29.968489,31.873418,34.078456,50.548525,27.139241,28.367089,35.889510,1501.464844,34.282896,0.015552,71.143650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.594129,60.069628,199.645243,167.109634,104.351029,100.256264,49.499984,14.421595,198.876617,4.208384,59.570679,49.859083,164.417496,200.717461,162.149438,198.170055,121.482461,196.756999,-0.063902,-2.492261,32.025740,-235.630796,217.036475,3.997834,34.329775,11.625005,22.574816,1284.840326,23.362274,377428.601946,0.947007,20.474949,2.574793,4.028230,0.077616,0.054317,126.443029,95.611473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175524,73.515152,105.477225,100.000000,29.978792,31.873418,34.078456,50.514403,27.139241,28.367089,35.884291,1512.451172,34.343406,0.015372,71.131580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.614361,59.902072,199.567903,166.980421,104.122180,100.246398,49.442195,14.420311,198.846895,4.208821,59.587718,49.868033,164.406600,200.760672,162.141893,198.176757,121.491009,196.587740,-0.064070,-2.489900,32.025740,-235.631264,214.840216,3.998195,34.302315,11.605695,19.929473,1135.607015,23.307268,377050.414703,0.943622,20.190668,2.546389,4.020336,0.075320,0.053560,126.370531,95.640008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.145202,73.487841,105.489113,100.000000,30.000500,31.873418,34.078456,50.539119,27.139241,28.367089,35.878210,1516.113281,34.360913,0.015523,71.132339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.664565,59.855775,199.500331,166.904184,103.889298,100.230379,49.457396,14.416173,198.911891,4.209210,59.683497,49.651101,164.374133,200.718418,162.148398,198.180604,121.491232,196.680240,-0.064022,-2.488146,32.025740,-235.631972,215.649261,3.998857,34.240380,11.589846,55.776005,3177.211713,23.330322,376981.039133,0.943816,20.222357,2.596937,4.025582,0.075532,0.054112,126.361795,95.605193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144920,73.487974,105.478982,100.000000,30.007290,31.873418,34.078456,50.535557,27.139241,28.367089,35.877462,1497.802734,34.327611,0.015426,71.135842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.486943,59.913096,199.321687,166.895496,103.621962,100.215944,49.490032,14.420882,198.767218,4.210009,59.892794,49.686998,164.408961,200.680759,162.184820,198.159237,121.535363,196.576884,-0.063834,-2.486400,32.025740,-235.631836,220.998888,3.999744,34.247791,11.603765,21.449685,1221.049261,23.301760,376691.087780,0.943985,20.033794,2.526318,4.022382,0.075887,0.055157,126.411548,95.657861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182666,73.533009,105.516729,100.000000,29.994896,31.873418,34.078456,50.518332,27.139241,28.367089,35.874651,1519.775391,34.295842,0.015369,71.142439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.663175,59.913096,199.352977,166.895496,103.445737,100.202242,49.477851,14.419455,198.789653,4.210822,60.120771,49.655033,164.361966,200.619296,162.166244,198.205725,121.500402,196.510487,-0.064080,-2.484422,32.025740,-235.631466,216.750765,4.000205,34.235277,11.525045,10.437744,594.327477,23.268804,376534.325471,0.942380,19.935397,2.560023,4.016955,0.076684,0.054086,126.384161,95.673037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156337,73.539428,105.535324,100.000000,29.992205,31.873418,34.078456,50.621091,27.139241,28.367089,35.875958,1508.789062,34.267191,0.015535,71.147315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.533277,60.045376,199.266570,166.943984,103.332432,100.190028,49.506670,14.416315,198.727349,4.211321,60.316349,49.596827,164.362936,200.691242,162.155198,198.084427,121.542715,196.507348,-0.064148,-2.482494,32.025740,-235.629869,215.136106,4.001147,34.279127,11.559970,35.163870,2001.073035,23.327168,376601.940451,0.945481,20.177228,2.477982,4.027763,0.075808,0.052973,126.363952,95.663011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.155336,73.576033,105.544530,100.000000,29.980086,31.873418,34.078456,50.534501,27.139241,28.367089,35.880515,1501.464844,34.303973,0.015349,71.140709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.519199,60.191990,199.208771,167.027509,103.214898,100.176266,49.482761,14.420311,198.676757,4.212095,60.421518,49.499299,164.355424,200.647634,162.145038,198.103253,121.528743,196.467432,-0.064036,-2.481313,32.025740,-235.628813,217.645568,4.002258,34.255796,11.501966,45.769256,2605.853018,23.254151,376483.268997,0.941898,19.994159,2.488582,4.014101,0.077215,0.054685,126.373027,95.700189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173983,73.615677,105.574128,100.000000,29.978326,31.873418,34.078456,50.611011,27.139241,28.367089,35.880861,1505.126953,34.361076,0.015412,71.132399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.570146,60.254551,199.368639,167.113838,103.137727,100.165587,49.483137,14.415316,198.699873,4.213360,60.400224,49.621006,164.358046,200.534837,162.157807,197.917516,121.504834,196.397467,-0.064038,-2.480131,32.025740,-235.635115,217.782521,4.003301,34.259186,11.538712,14.744499,839.465351,23.306396,376625.344605,0.944278,20.261328,2.445117,4.022883,0.076440,0.053963,126.411548,95.699348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.144942,73.638814,105.612334,100.000000,29.962416,31.873418,34.078456,50.626403,27.139241,28.367089,35.887741,1519.775391,34.374851,0.015522,71.131171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.520778,60.224235,199.209939,167.150557,103.287764,100.156421,49.461185,14.420168,198.724828,4.215186,60.092067,49.737615,164.381290,200.613302,162.131162,198.003857,121.517687,196.508099,-0.063818,-2.478516,32.025740,-235.629446,214.492871,4.004280,34.279903,11.568408,43.460949,2475.509999,23.313950,376800.164965,0.945265,20.422578,2.444440,4.022859,0.076266,0.054433,126.629934,95.774600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163219,73.621483,105.625814,100.000000,29.967891,31.873418,34.078456,50.603825,27.139241,28.367089,35.892484,1516.113281,34.497187,0.015490,71.126287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.597194,60.224235,199.403848,167.150557,103.374403,100.154861,49.497458,14.415316,198.664080,4.216019,59.853000,49.811383,164.382842,200.620556,162.119949,198.015629,121.525809,196.337395,-0.063784,-2.476183,32.025740,-235.634461,215.891022,4.004988,34.309581,11.588854,16.160566,919.821749,23.308188,376847.834633,0.944247,20.432190,2.442669,4.021950,0.076849,0.054326,126.662542,95.766445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157470,73.599644,105.652402,100.000000,29.975195,31.873418,34.078456,50.647209,27.139241,28.367089,35.893155,1519.775391,34.569832,0.015337,71.121378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.482695,60.127777,199.283272,167.134300,103.458814,100.153324,49.465683,14.422166,198.756081,4.216915,59.859934,49.867451,164.409663,200.565080,162.163742,198.007647,121.544057,196.562824,-0.063624,-2.472676,32.025740,-235.635616,220.513633,4.005592,34.322725,11.565397,24.834974,1414.456795,23.311010,376788.342010,0.945538,20.453181,2.470420,4.022755,0.076521,0.055372,126.780356,95.782403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.166848,73.630056,105.682126,100.000000,29.976403,31.873418,34.078456,50.614883,27.139241,28.367089,35.891061,1505.126953,34.535844,0.015376,71.119954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
