OSU 80 Ton Compressor Load Stand
49.572198,60.024707,199.386510,167.061424,103.493963,100.147454,49.441492,14.418599,198.619639,4.217438,59.936111,49.738157,164.424973,200.635943,162.185102,198.099259,121.529828,196.510121,-0.063550,-2.469256,32.025740,-235.631506,217.086179,4.006599,34.306876,11.562963,61.995609,3532.639834,23.295451,376706.230898,0.943231,20.373780,2.399638,4.020466,0.075862,0.054830,126.820702,95.750443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175094,73.635789,105.712255,100.000000,29.975502,31.873418,34.078456,50.685556,27.139241,28.367089,35.892037,1501.464844,34.531463,0.015328,71.127924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.567230,60.019747,199.248486,167.005927,103.466798,100.139090,49.492324,14.416458,198.756257,4.218807,59.988278,49.565295,164.411944,200.598795,162.190064,198.079191,121.523991,196.526916,-0.063435,-2.467012,32.025740,-235.631523,214.292228,4.007585,34.289531,11.519149,29.713834,1691.417546,23.325540,376630.955261,0.945981,20.396329,2.464129,4.027333,0.075265,0.053313,126.820736,95.747659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169375,73.651991,105.763269,100.000000,29.972588,31.873418,34.078456,50.644562,27.139241,28.367089,35.888420,1523.437500,34.485287,0.015497,71.129807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.526097,60.019747,199.195613,167.005927,103.472125,100.134492,49.484334,14.417742,198.554388,4.219622,60.051337,49.602478,164.384266,200.545115,162.197991,198.029300,121.518596,196.434827,-0.063417,-2.466854,32.025740,-235.633506,217.254681,4.008149,34.281039,11.639339,29.711589,1691.562856,23.289133,376434.199633,0.944254,20.200215,2.459020,4.022144,0.076519,0.054607,126.749970,95.734051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161537,73.652035,105.791631,100.000000,29.959331,31.873418,34.078456,50.655822,27.139241,28.367089,35.888401,1501.464844,34.395730,0.015511,71.128154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.530286,60.050888,199.399152,167.008170,103.533929,100.129917,49.459690,14.416030,198.700260,4.220450,59.785055,49.802513,164.352273,200.593296,162.194832,198.049427,121.507064,196.460212,-0.063388,-2.465688,32.025740,-235.630807,218.337159,4.008621,34.319335,11.515453,59.418922,3384.569002,23.277361,376411.541313,0.943297,20.200415,2.471021,4.019762,0.077545,0.054851,126.689447,95.732657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170078,73.643189,105.854369,100.000000,29.949632,31.873418,34.078456,50.684222,27.139241,28.367089,35.889780,1497.802734,34.539270,0.015279,71.123159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.486186,60.025809,199.493300,167.028911,103.716740,100.123017,49.491673,14.412748,198.774447,4.221143,59.484350,49.861769,164.374494,200.632055,162.180306,198.081348,121.507944,196.559772,-0.063543,-2.465733,32.025740,-235.640134,215.600804,4.009450,34.338628,11.602053,23.094327,1314.628864,23.288641,376433.889173,0.944267,20.243162,2.442621,4.022033,0.076062,0.053546,126.562227,95.696104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160255,73.633819,105.890307,100.000000,29.963660,31.873418,34.078456,50.692232,27.139241,28.367089,35.890169,1516.113281,34.513577,0.015511,71.116460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.558163,59.861011,199.311328,166.979581,104.109388,100.121336,49.473000,14.418456,198.865633,4.221586,59.511652,49.751984,164.407355,200.690765,162.171193,198.218254,121.513983,196.552094,-0.063865,-2.463992,32.025740,-235.627728,216.402238,4.010055,34.319570,11.551189,58.947533,3356.814803,23.304967,376476.818142,0.944684,20.269949,2.463469,4.025803,0.076634,0.053997,126.554996,95.728097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.164293,73.655606,105.934280,100.000000,29.976446,31.873418,34.078456,50.726789,27.139241,28.367089,35.889506,1501.464844,34.424308,0.015559,71.135501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.538478,59.804517,199.601465,166.878399,104.338107,100.122078,49.498814,14.421025,198.724540,4.221985,59.621105,49.827812,164.384941,200.722288,162.185899,198.296281,121.523503,196.514832,-0.063802,-2.463395,32.025740,-235.627120,221.624745,4.010349,34.314792,11.595219,23.766559,1352.700069,23.327730,376451.653981,0.944870,20.290729,2.499123,4.031293,0.076685,0.053988,126.471402,95.662573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168923,73.672198,105.954318,100.000000,29.960594,31.873418,34.078456,50.696502,27.139241,28.367089,35.882360,1523.437500,34.303667,0.015387,71.148508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.540487,59.804517,199.625454,166.878399,104.431247,100.123613,49.501849,14.416886,198.797381,4.222462,59.783633,49.612505,164.343029,200.728292,162.181057,198.232982,121.536259,196.611740,-0.063768,-2.460829,32.025740,-235.641386,217.658133,4.010408,34.254606,11.594696,21.567148,1227.442899,23.271378,376165.928202,0.943292,20.051101,2.490266,4.021766,0.076763,0.053637,126.351686,95.628170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137022,73.655303,105.976453,100.000000,29.967310,31.873418,34.078456,50.716477,27.139241,28.367089,35.878925,1516.113281,34.218365,0.015499,71.154185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.608187,59.857428,199.480175,166.868028,104.512634,100.120544,49.492850,14.417457,198.696784,4.222917,60.002272,49.525034,164.350695,200.658521,162.171092,198.064544,121.506206,196.620146,-0.063750,-2.460334,32.025740,-235.629544,214.261901,4.010647,34.253019,11.532059,47.146859,2683.739147,23.300315,376091.016589,0.943077,20.015064,2.467076,4.029221,0.075827,0.053128,126.277769,95.588377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171234,73.703420,106.025911,100.000000,29.994311,31.873418,34.078456,50.722525,27.139241,28.367089,35.879520,1501.464844,34.088708,0.015295,71.155003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.490506,59.974275,199.452462,166.925766,104.403913,100.113663,49.480727,14.417314,198.746653,4.222823,60.088233,49.669948,164.352848,200.643002,162.177758,198.094878,121.535615,196.564828,-0.063653,-2.460340,32.025740,-235.635894,216.819761,4.010634,34.295535,11.561412,33.693285,1918.391677,23.301905,376072.347114,0.942992,20.012976,2.489871,4.029542,0.077481,0.055842,126.217450,95.623479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.162833,73.727277,106.029948,100.000000,29.970101,31.873418,34.078456,50.694845,27.139241,28.367089,35.878430,1512.451172,34.049366,0.015370,71.162930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.517296,60.024156,199.341800,166.993595,104.320406,100.102218,49.483431,14.419883,198.691201,4.223154,59.825130,49.645065,164.337845,200.633138,162.167598,198.076260,121.539579,196.488388,-0.063792,-2.459198,32.025740,-235.630221,219.103942,4.010663,34.312195,11.646840,7.590598,432.161581,23.264630,376136.304024,0.941852,19.995559,2.523008,4.021114,0.076048,0.053598,126.147384,95.649311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157003,73.709904,106.056276,100.000000,29.979789,31.873418,34.078456,50.763869,27.139241,28.367089,35.882548,1519.775391,34.019616,0.015495,71.158642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.522664,60.024156,199.436189,166.993595,104.230480,100.088513,49.506542,14.424021,198.889013,4.223366,59.726304,49.752839,164.355216,200.671302,162.155345,198.045032,121.517695,196.486487,-0.063710,-2.457439,32.025740,-235.626736,215.520219,4.010950,34.276044,11.507068,21.009987,1195.620021,23.317017,376293.453219,0.944771,20.234702,2.473307,4.030116,0.076637,0.055071,126.185593,95.667069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165040,73.744761,106.088559,100.000000,29.981918,31.873418,34.078456,50.760903,27.139241,28.367089,35.884447,1497.802734,33.892862,0.015417,71.157193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.639567,59.933489,199.520895,166.998640,104.086825,100.079391,49.472902,14.415887,198.728555,4.223854,59.830768,49.659262,164.365604,200.598715,162.181533,198.134359,121.513949,196.616944,-0.063760,-2.456847,32.025740,-235.633074,217.914109,4.011116,34.271140,11.592839,59.289346,3376.286335,23.297366,376285.545533,0.944175,20.256722,2.441295,4.025700,0.078176,0.054965,126.263663,95.687784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160781,73.695902,106.089925,100.000000,29.978172,31.873418,34.078456,50.768579,27.139241,28.367089,35.881053,1497.802734,33.882242,0.015329,71.160841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.519096,59.937898,199.272675,166.960241,103.951415,100.062540,49.505529,14.420454,198.672977,4.223873,60.058152,49.596580,164.377985,200.620949,162.174042,198.036738,121.533603,196.545603,-0.063813,-2.455699,32.025740,-235.631938,220.744748,4.011061,34.235945,11.599222,24.178328,1375.949660,23.299945,376272.208678,0.943493,20.251142,2.462481,4.027170,0.076081,0.054232,126.358780,95.727343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.142549,73.714102,106.112305,100.000000,29.982612,31.873418,34.078456,50.794646,27.139241,28.367089,35.880550,1501.464844,33.860389,0.015556,71.165504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.523535,60.054195,199.347178,166.995837,103.855467,100.050325,49.460028,14.417885,198.694433,4.223590,60.209032,49.605544,164.351925,200.650770,162.131390,198.065624,121.504977,196.556257,-0.063721,-2.453944,32.025740,-235.632873,217.931117,4.011215,34.241516,11.586961,53.245777,3032.918940,23.250935,376041.575048,0.941380,20.039047,2.514091,4.019392,0.076477,0.054970,126.433109,95.768770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124057,73.704777,106.091547,100.000000,29.964763,31.873418,34.078456,50.792663,27.139241,28.367089,35.880076,1505.126953,33.879393,0.015523,71.160782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.569544,60.174904,199.396427,167.068712,103.736905,100.041152,49.473883,14.412748,198.780004,4.223047,60.383762,49.519350,164.357838,200.553534,162.155345,198.077436,121.538300,196.433913,-0.063708,-2.451020,32.025740,-235.638990,214.025832,4.010932,34.258050,11.593885,23.328443,1328.433309,23.275709,376036.181543,0.943127,20.168592,2.468265,4.024158,0.077433,0.054400,126.458086,95.790978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149276,73.755089,106.129026,100.000000,29.968851,31.873418,34.078456,50.797501,27.139241,28.367089,35.884783,1519.775391,33.936982,0.015502,71.156742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.421124,60.174904,199.195916,167.068712,103.650354,100.029698,49.502345,14.417029,198.696846,4.222507,60.478511,49.678110,164.344373,200.558306,162.155365,197.988657,121.502026,196.448642,-0.063786,-2.449282,32.025740,-235.638466,216.165862,4.010314,34.319642,11.547565,28.277271,1609.317429,23.285127,376192.658063,0.944076,20.280274,2.500801,4.025302,0.075759,0.053054,126.457044,95.771373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149298,73.757176,106.147865,100.000000,29.969557,31.873418,34.078456,50.782516,27.139241,28.367089,35.890269,1512.451172,33.986818,0.015471,71.160228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.507835,60.255929,199.423066,167.129254,103.794339,100.019752,49.470380,14.414603,198.719099,4.221556,60.127281,49.739522,164.362179,200.589742,162.137539,198.116614,121.520603,196.449154,-0.063666,-2.447561,32.025740,-235.635828,219.960630,4.009412,34.311871,11.607209,59.003098,3360.156932,23.276517,376213.284215,0.943064,20.353167,2.422580,4.022559,0.076671,0.053475,126.403872,95.708729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.149520,73.780944,106.140485,100.000000,29.951956,31.873418,34.078456,50.870512,27.139241,28.367089,35.894803,1497.802734,34.219627,0.015316,71.143760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.493745,60.090297,199.557319,167.152799,104.103700,100.018963,49.512430,14.421167,198.839743,4.220629,59.598189,49.725944,164.382226,200.634095,162.137734,198.116659,121.513747,196.513342,-0.063629,-2.445819,32.025740,-235.629427,216.323207,4.008498,34.299772,11.590748,20.734126,1179.781237,23.317931,376352.176356,0.945522,20.507535,2.464261,4.030582,0.075801,0.054465,126.468705,95.658978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.163425,73.774136,106.139881,100.000000,29.965707,31.873418,34.078456,50.837258,27.139241,28.367089,35.896758,1519.775391,34.295120,0.015417,71.134444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.587551,59.824083,199.477695,167.014336,104.390749,100.022074,49.518605,14.417600,198.844837,4.219979,59.397253,49.693300,164.397843,200.741765,162.124100,198.193114,121.454434,196.588457,-0.063807,-2.443380,32.025740,-235.634628,215.232186,4.007962,34.322905,11.569165,4.717550,268.397275,23.304591,376318.537767,0.944422,20.498332,2.445872,4.028111,0.075281,0.053124,126.537809,95.680512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128035,73.771118,106.132104,100.000000,29.986053,31.873418,34.078456,50.858959,27.139241,28.367089,35.891332,1516.113281,34.413310,0.015559,71.210354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.506716,59.824083,199.502346,167.014336,104.494153,100.020543,49.520095,14.417172,198.843919,4.219861,59.531847,49.596384,164.389108,200.669196,162.149517,198.171009,121.426461,196.601904,-0.063957,-2.441502,32.025740,-235.629502,218.644550,4.007790,34.323879,11.630198,23.064169,1312.158595,23.310247,376126.051747,0.943495,20.347354,2.476284,4.031971,0.076542,0.054403,126.639253,95.671062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.123753,73.758179,106.130327,100.000000,29.974473,31.873418,34.078456,50.818910,27.139241,28.367089,35.880837,1497.802734,34.472035,0.015338,71.128572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.365666,59.772275,199.587151,166.903904,104.526499,100.012124,49.513201,14.418741,198.679600,4.219684,59.963071,49.475313,164.365550,200.684344,162.181104,198.083593,121.312833,196.525934,-0.064022,-2.439195,32.025740,-235.636264,218.651177,4.007215,34.274530,11.554831,6.144608,349.625533,23.247805,375838.187551,0.940784,19.983643,2.563157,4.022737,0.075837,0.053932,126.642263,95.672162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.130436,73.735916,106.132211,100.000000,29.963553,31.873418,34.078456,50.877947,27.139241,28.367089,35.876869,1519.775391,34.542407,0.015334,71.125350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.468584,59.849712,199.334220,166.919039,104.421777,100.005230,49.485099,14.420596,198.765462,4.219568,60.216990,49.493900,164.355242,200.665914,162.160629,198.101583,121.313595,196.565498,-0.063613,-2.437466,32.025740,-235.631795,214.299630,4.006643,34.255399,11.583445,26.861076,1529.251650,23.282721,375947.049808,0.942429,20.067651,2.596062,4.029804,0.076409,0.054359,126.593573,95.661668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114455,73.708435,106.107506,100.000000,29.992488,31.873418,34.078456,50.966526,27.139241,28.367089,35.878186,1505.126953,34.277631,0.015545,71.217539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.379974,60.024707,199.369947,167.007329,104.352473,99.995302,49.464618,14.421738,198.582409,4.219299,60.350459,49.410086,164.332547,200.639737,162.163413,198.014227,121.327751,196.490406,-0.063645,-2.436316,32.025740,-235.630000,216.044123,4.005894,34.254245,11.565938,58.715583,3344.172838,23.342331,376172.190755,0.945309,20.162680,2.681819,4.043036,0.076145,0.054994,126.575336,95.659719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.124168,73.713150,106.140613,100.000000,29.975960,31.873418,34.078456,50.926604,27.139241,28.367089,35.877038,1497.802734,34.102339,0.015359,71.156980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.458118,60.156439,199.193797,167.115520,104.213747,99.983832,49.517024,14.419598,198.543332,4.218885,60.337761,49.503946,164.368867,200.633343,162.162272,198.021540,121.349493,196.514711,-0.063755,-2.435875,32.025740,-235.627730,221.198453,4.005235,34.251397,11.554146,23.121480,1315.500724,23.282215,376168.125617,0.943813,20.132945,2.695572,4.029511,0.076577,0.054986,126.487154,95.684505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136599,73.747423,106.136448,100.000000,29.971325,31.873418,34.078456,50.987624,27.139241,28.367089,35.883687,1519.775391,33.937091,0.015469,71.160040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.380699,60.156439,199.145970,167.115520,104.164381,99.970098,49.511802,14.408324,198.714454,4.218175,60.259872,49.425586,164.379924,200.609637,162.153078,197.979626,121.324893,196.483358,-0.063608,-2.433774,32.025740,-235.643414,218.784666,4.004437,34.286267,11.616783,5.283829,300.656082,23.331251,376394.749650,0.946408,20.400202,2.653863,4.037466,0.076119,0.054726,126.442823,95.706321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.135155,73.815385,106.151640,100.000000,29.973293,31.873418,34.078456,50.960888,27.139241,28.367089,35.889411,1512.451172,33.935684,0.015577,71.161609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.489845,60.183447,199.377475,167.183071,104.085162,99.957849,49.470008,14.414317,198.682530,4.217364,60.179036,49.524006,164.411173,200.531548,162.139343,198.013652,121.396181,196.516777,-0.063461,-2.432702,32.025740,-235.636604,213.392388,4.003371,34.283437,11.553731,25.061683,1427.244070,23.290598,376422.405634,0.943987,20.450562,2.641041,4.027525,0.077143,0.054121,126.410542,95.766375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137822,73.875456,106.175568,100.000000,29.946998,31.873418,34.078456,51.017962,27.139241,28.367089,35.891672,1505.126953,34.005462,0.015325,71.161012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.346209,60.157541,199.229455,167.198207,104.191158,99.950994,49.497224,14.424735,198.579359,4.216765,60.015119,49.572922,164.435265,200.558324,162.165753,198.056502,121.447418,196.480507,-0.063485,-2.432131,32.025740,-235.620632,215.811029,4.002651,34.275882,11.574719,61.531922,3502.270056,23.314981,376475.464891,0.945582,20.531178,2.654135,4.032871,0.076301,0.054383,126.407385,95.766332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.126753,73.947043,106.197818,100.000000,29.961090,31.873418,34.078456,50.973853,27.139241,28.367089,35.893073,1501.464844,34.257924,0.015415,71.146190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.440510,60.074864,199.439008,167.187555,104.320524,99.942606,49.512661,14.416743,198.682832,4.215992,59.798502,49.661905,164.400552,200.602843,162.151978,198.068231,121.432396,196.554463,-0.063320,-2.431579,32.025740,-235.634831,219.682627,4.001940,34.280876,11.622373,27.680474,1575.024282,23.288758,376245.580015,0.944041,20.444559,2.595110,4.028654,0.075969,0.054126,126.324674,95.766583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097014,73.952132,106.150694,100.000000,29.949978,31.873418,34.078456,51.065647,27.139241,28.367089,35.893320,1523.437500,34.358245,0.015473,71.132816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.456531,59.978133,199.480769,167.149155,104.385518,99.936526,49.488418,14.413461,198.719101,4.214933,59.806786,49.562298,164.429647,200.684135,162.192416,198.085810,121.426470,196.492740,-0.063330,-2.430845,32.025740,-235.636643,217.568070,4.001237,34.287674,11.574538,59.588718,3392.270429,23.331915,376195.115304,0.946408,20.568227,2.530565,4.037381,0.076974,0.053986,126.351493,95.775387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099785,73.999907,106.175718,100.000000,29.955415,31.873418,34.078456,51.079052,27.139241,28.367089,35.891240,1508.789062,34.476182,0.015539,71.132944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.311879,59.978133,199.417532,167.149155,104.396361,99.928939,49.521768,14.418313,198.614450,4.214378,59.918962,49.486093,164.416618,200.581184,162.175973,197.990104,121.433494,196.533015,-0.063265,-2.429689,32.025740,-235.636365,216.799876,4.000480,34.272655,11.668891,25.118556,1428.987789,23.303154,376016.278188,0.943846,20.387314,2.572723,4.033919,0.076178,0.054145,126.390417,95.746368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093651,73.983063,106.185649,100.000000,29.957068,31.873418,34.078456,51.043074,27.139241,28.367089,35.887748,1519.775391,34.456547,0.015296,71.134061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.488078,59.973448,199.312741,167.102347,104.296034,99.919774,49.497251,14.419312,198.737700,4.213693,60.013348,49.550118,164.445464,200.553392,162.187997,198.075689,121.428923,196.427255,-0.063351,-2.429705,32.025740,-235.634223,217.685359,4.000026,34.280444,11.582381,17.370609,988.698662,23.292271,375866.220751,0.943674,20.273908,2.556002,4.033457,0.076778,0.053864,126.353934,95.779926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112328,73.998763,106.228371,100.000000,29.966310,31.873418,34.078456,51.134467,27.139241,28.367089,35.887396,1516.113281,34.542245,0.015438,71.119187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.421227,60.020849,199.334279,167.132338,104.171015,99.910648,49.494131,14.416886,198.730698,4.213711,59.971385,49.584728,164.405762,200.645027,162.167341,197.940435,121.402844,196.422544,-0.063325,-2.429730,32.025740,-235.634198,217.970255,3.999377,34.268327,11.613844,40.531188,2307.095775,23.344469,375933.889159,0.946005,20.424617,2.563755,4.044006,0.076168,0.053471,126.373943,95.796187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081211,73.962006,106.209413,100.000000,29.950893,31.873418,34.078456,51.056286,27.139241,28.367089,35.887193,1497.802734,34.457340,0.015360,71.132740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.507469,60.020849,199.314255,167.169897,104.118291,99.902973,49.510812,14.418170,198.669876,4.213212,59.953757,49.615576,164.432014,200.623573,162.179393,198.037714,121.414482,196.511488,-0.063393,-2.428571,32.025740,-235.633731,216.040719,3.998735,34.270761,11.600195,51.689080,2941.228366,23.260915,375767.671836,0.942676,20.236400,2.529514,4.027490,0.075999,0.054006,126.351250,95.823867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065067,73.957914,106.221646,100.000000,29.955462,31.873418,34.078456,51.106560,27.139241,28.367089,35.889103,1512.451172,34.279398,0.015342,71.144468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.396792,60.020849,199.281203,167.169897,104.043800,99.896138,49.529176,14.418884,198.722563,4.212366,59.856996,49.650726,164.420698,200.580773,162.161286,198.064993,121.423877,196.422909,-0.063364,-2.426839,32.025740,-235.632854,215.438397,3.998133,34.317676,11.590243,25.278145,1437.851696,23.291152,375895.016348,0.944168,20.353375,2.553864,4.033374,0.076479,0.053747,126.372280,95.787218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072446,73.929740,106.189801,100.000000,29.962637,31.873418,34.078456,51.073520,27.139241,28.367089,35.889262,1516.113281,34.219122,0.015550,71.149565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.439437,59.991912,199.281546,167.172420,104.082822,99.887748,49.480073,14.422309,198.674342,4.211406,59.732238,49.695410,164.419065,200.652740,162.187065,198.045275,121.473946,196.542888,-0.063215,-2.426244,32.025740,-235.629592,220.168206,3.997728,34.320651,11.639430,24.250114,1380.744888,23.252322,375780.481434,0.941972,20.263634,2.574869,4.025943,0.075514,0.053647,126.404571,95.780740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084330,73.921332,106.176630,100.000000,29.948343,31.873418,34.078456,51.147445,27.139241,28.367089,35.888279,1516.113281,33.952795,0.015374,71.159623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.463607,59.915576,199.341889,167.138504,103.949142,99.883960,49.491570,14.420168,198.560900,4.210617,59.764507,49.540253,164.408738,200.599398,162.159435,198.057640,121.408324,196.585965,-0.063047,-2.424462,32.025740,-235.631570,220.802548,3.996857,34.290829,11.589125,47.495357,2703.646609,23.293404,375818.120728,0.943875,20.378823,2.532964,4.034294,0.076192,0.053365,126.398089,95.740608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056294,73.847987,106.115862,100.000000,29.950425,31.873418,34.078456,51.139591,27.139241,28.367089,35.888217,1501.464844,33.924217,0.015364,71.235942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.448636,59.926599,199.383100,167.089453,103.755205,99.876440,49.529325,14.418599,198.715577,4.210161,59.939779,49.544369,164.416664,200.584905,162.188412,198.012555,121.468689,196.429153,-0.062968,-2.423880,32.025740,-235.633956,214.277564,3.996473,34.278875,11.560060,50.012134,2844.742564,23.272001,375623.452283,0.943765,20.305479,2.526927,4.030822,0.077322,0.054858,126.408687,95.743916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067978,73.842683,106.114355,100.000000,29.950329,31.873418,34.078456,51.143148,27.139241,28.367089,35.884754,1516.113281,34.168114,0.015350,71.146701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.487525,60.028290,199.315138,167.104309,103.512850,99.859646,49.505681,14.415316,198.649044,4.209569,60.142071,49.586894,164.436020,200.542035,162.180405,198.023615,121.487519,196.432564,-0.063078,-2.421554,32.025740,-235.635768,214.814011,3.996203,34.260790,11.602792,29.872504,1699.990833,23.261124,375619.447172,0.942814,20.203987,2.608352,4.030072,0.077073,0.054282,126.380689,95.760875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069090,73.829746,106.101260,100.000000,29.939083,31.873418,34.078456,51.203009,27.139241,28.367089,35.884385,1501.464844,34.362951,0.015492,71.136481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.463609,60.028290,199.243314,167.104309,103.421708,99.846714,49.517325,14.415744,198.621198,4.209355,60.339751,49.469717,164.436856,200.520215,162.194387,197.911913,121.514197,196.436094,-0.062981,-2.420656,32.025740,-235.637137,215.344868,3.996319,34.256229,11.590928,61.574788,3503.287225,23.269900,375497.428002,0.942365,20.230591,2.490446,4.032125,0.076599,0.053217,126.484729,95.827794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092835,73.848429,106.104907,100.000000,29.928883,31.873418,34.078456,51.162676,27.139241,28.367089,35.888097,1501.464844,34.464859,0.015348,71.170362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.462033,60.162502,199.123139,167.170177,103.271193,99.835943,49.493319,14.419455,198.638637,4.209126,60.518427,49.468555,164.421774,200.452603,162.177763,197.859233,121.449488,196.380711,-0.062963,-2.417651,32.025740,-235.632773,219.590543,3.995979,34.272817,11.611825,27.330142,1555.698060,23.251155,375500.021229,0.942096,20.291818,2.472867,4.027584,0.075937,0.053180,126.528606,95.805917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071564,73.836340,106.033514,100.000000,29.933613,31.873418,34.078456,51.189122,27.139241,28.367089,35.893610,1523.437500,34.503570,0.015486,71.209817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.408764,60.290378,199.120123,167.245577,103.202078,99.827588,49.530306,14.421881,198.414375,4.209005,60.604106,49.501032,164.446019,200.395484,162.181418,197.848295,121.479076,196.378729,-0.062861,-2.414124,32.025740,-235.628877,216.615322,3.995118,34.273466,11.558473,8.903229,506.414962,23.251749,375418.704369,0.942253,20.316699,2.447484,4.028079,0.077062,0.054531,126.507808,95.790046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086389,73.855643,105.983581,100.000000,29.925314,31.873418,34.078456,51.202906,27.139241,28.367089,35.894852,1512.451172,34.297392,0.015486,71.219099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.422268,60.341089,199.130634,167.309485,103.128613,99.822247,49.519696,14.421738,198.533542,4.208651,60.506735,49.698738,164.440936,200.469445,162.159421,197.848478,121.474127,196.253218,-0.062596,-2.411771,32.025740,-235.630653,217.336830,3.994762,34.324095,11.582832,24.466201,1391.933754,23.248906,375675.616928,0.942975,20.452551,2.491862,4.025777,0.076101,0.054009,126.497433,95.825629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077854,73.897125,105.952266,100.000000,29.912608,31.873418,34.078456,51.248184,27.139241,28.367089,35.901791,1501.464844,34.098571,0.015261,71.226873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.428940,60.341089,199.223081,167.309485,103.182385,99.816117,49.512886,14.419312,198.583742,4.208069,59.897247,49.842506,164.431452,200.610483,162.173947,197.970242,121.470263,196.391015,-0.062609,-2.410041,32.025740,-235.626055,219.568864,3.994402,34.378836,11.647147,58.709034,3340.540089,23.277184,375792.351784,0.943626,20.635884,2.461547,4.030057,0.076082,0.053434,126.513838,95.847830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067348,73.913513,105.928028,100.000000,29.923983,31.873418,34.078456,51.255986,27.139241,28.367089,35.906140,1508.789062,34.047202,0.015390,71.233393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.463914,60.145691,199.474760,167.297712,103.339958,99.814535,49.464833,14.416173,198.676214,4.207494,59.285755,49.741904,164.474564,200.602600,162.182625,198.017952,121.465334,196.375143,-0.062470,-2.408313,32.025740,-235.635075,215.749440,3.993888,34.376798,11.569796,25.663720,1461.682527,23.274666,375834.736463,0.943621,20.672531,2.420406,4.029168,0.076127,0.053672,126.543590,95.884238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076521,73.937513,105.925005,100.000000,29.915096,31.873418,34.078456,51.269299,27.139241,28.367089,35.901034,1519.775391,34.099238,0.015501,71.149872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.446844,59.785503,199.542140,167.100384,103.548694,99.816909,49.526688,14.416315,198.753172,4.206399,59.015186,49.755691,164.514090,200.696640,162.207611,198.059980,121.427703,196.616882,-0.062509,-2.406560,32.025740,-235.634606,215.436645,3.993133,34.369009,11.619776,11.283366,641.843828,23.278233,375817.349569,0.943553,20.665583,2.474871,4.030495,0.077700,0.054485,126.641266,95.884987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084626,73.990186,105.939284,100.000000,29.916754,31.873418,34.078456,51.264341,27.139241,28.367089,35.902146,1516.113281,34.340521,0.015428,71.219534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.322083,59.591501,199.447856,166.881482,103.831421,99.826049,49.529691,14.418313,198.887881,4.205816,59.196991,49.595576,164.468892,200.697493,162.237399,198.074038,121.375438,196.540851,-0.062396,-2.405972,32.025740,-235.632118,215.605064,3.992524,34.345425,11.605388,27.822837,1582.580399,23.271575,375541.237570,0.943234,20.433782,2.473973,4.032733,0.076151,0.053594,126.666372,95.909746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051151,74.054330,105.942663,100.000000,29.923535,31.873418,34.078456,51.295369,27.139241,28.367089,35.886663,1519.775391,34.526432,0.015313,71.199240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.416268,59.591776,199.384157,166.810851,104.055249,99.832917,49.488369,14.413033,198.608516,4.205761,59.385132,49.605240,164.440093,200.708081,162.231806,198.101517,121.333459,196.541611,-0.062491,-2.407136,32.025740,-235.639195,221.183241,3.992215,34.305614,11.553966,8.563864,487.524669,23.260524,375174.753244,0.941539,20.091360,2.600314,4.035488,0.075913,0.054008,126.740250,95.895154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069452,74.059742,105.954912,100.000000,29.935909,31.873418,34.078456,51.377356,27.139241,28.367089,35.876380,1512.451172,34.499477,0.015342,71.125537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.378852,59.591776,199.473459,166.810851,104.210440,99.845119,49.500637,14.420739,198.594322,4.205299,59.552014,49.520195,164.407373,200.573958,162.236554,198.020236,121.355347,196.481082,-0.062454,-2.407141,32.025740,-235.633122,216.901503,3.991482,34.281778,11.583211,25.130816,1430.295579,23.292887,375151.768846,0.943700,20.027341,2.624688,4.043784,0.077540,0.054584,126.769413,95.902368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078016,74.089740,105.971601,100.000000,29.933206,31.873418,34.078456,51.343961,27.139241,28.367089,35.873271,1508.789062,34.383902,0.015327,71.219474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.477083,59.671691,199.402882,166.843924,104.148518,99.857325,49.477811,14.421595,198.699778,4.204823,59.673775,49.589437,164.384210,200.620782,162.197183,198.049614,121.357633,196.476878,-0.062585,-2.407130,32.025740,-235.627529,216.743605,3.991112,34.305055,11.587881,59.820936,3406.220184,23.250384,375187.529244,0.942577,19.929466,2.666944,4.034788,0.075978,0.053556,126.702390,95.887001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072689,74.053053,105.957203,100.000000,29.938596,31.873418,34.078456,51.379951,27.139241,28.367089,35.873307,1501.464844,34.136633,0.015373,71.154517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.398576,59.759874,199.417543,166.891011,103.931298,99.858917,49.494605,14.418456,198.664115,4.203994,59.669805,49.687821,164.384819,200.502479,162.197042,197.931249,121.425935,196.448763,-0.062554,-2.407150,32.025740,-235.637693,218.076247,3.990957,34.316324,11.659011,25.388143,1445.117193,23.276103,375218.060832,0.943243,19.968440,2.622845,4.039654,0.076836,0.054379,126.560078,95.871088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075438,74.056615,105.963368,100.000000,29.912673,31.873418,34.078456,51.342122,27.139241,28.367089,35.870799,1523.437500,34.058760,0.015427,71.150358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.473272,59.795423,199.355872,166.924645,103.708409,99.857377,49.514376,14.421595,198.630317,4.203850,59.375632,49.980262,164.380738,200.636813,162.161781,197.970406,121.385616,196.422192,-0.062722,-2.407887,32.025740,-235.629162,217.211055,3.990547,34.381973,11.622427,14.470329,823.335947,23.238176,375288.861346,0.941934,19.946080,2.619017,4.030207,0.076387,0.054484,126.604077,95.871088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077557,74.036837,105.957794,100.000000,29.931730,31.873418,34.078456,51.399918,27.139241,28.367089,35.872220,1512.451172,33.997402,0.015477,71.236070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.485854,59.795423,199.415823,166.924645,103.716772,99.860544,49.484199,14.417457,198.635822,4.203515,59.270374,49.804752,164.373902,200.627767,162.178211,198.081657,121.389455,196.474045,-0.062829,-2.408023,32.025740,-235.631014,215.418044,3.990042,34.328368,11.565036,34.895231,1986.687351,23.278010,375335.911443,0.943494,20.115989,2.540396,4.036909,0.076135,0.054102,126.555719,95.873829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083677,74.008651,105.948558,100.000000,29.940946,31.873418,34.078456,51.374324,27.139241,28.367089,35.871880,1494.140625,33.927282,0.015280,71.160858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.397290,59.667833,199.463989,166.883163,103.772892,99.868944,49.469756,14.421595,198.705662,4.202809,59.463552,49.821398,164.396416,200.595590,162.180129,198.088403,121.407802,196.578250,-0.063052,-2.408038,32.025740,-235.632266,221.044144,3.989359,34.307219,11.611140,52.766351,3005.019431,23.244082,375396.884399,0.941627,20.073778,2.570962,4.029567,0.076052,0.053706,126.545546,95.846393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070029,74.010347,105.932181,100.000000,29.932996,31.873418,34.078456,51.383580,27.139241,28.367089,35.865281,1501.464844,34.033211,0.015368,71.151662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.463355,59.635316,199.447917,166.787308,103.843105,99.879610,49.515747,14.417457,198.665404,4.201821,59.645459,49.732630,164.362619,200.607483,162.193562,198.003264,121.470027,196.490859,-0.063456,-2.408061,32.025740,-235.633954,221.227475,3.989053,34.276513,11.552090,28.532658,1623.412493,23.244725,375392.884284,0.941968,20.060688,2.586155,4.029754,0.076596,0.054027,126.559940,95.833090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061635,73.997037,105.945308,100.000000,29.925725,31.873418,34.078456,51.442169,27.139241,28.367089,35.860615,1497.802734,34.298799,0.015557,71.141706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.393393,59.730112,199.303678,166.783665,103.879438,99.889513,49.488889,14.418313,198.653185,4.201063,59.812369,49.684105,164.321307,200.601959,162.193454,197.910082,121.457935,196.405851,-0.063503,-2.408063,32.025740,-235.635548,217.274179,3.988555,34.282337,11.612366,54.821135,3120.831456,23.278426,375293.450469,0.943860,20.025289,2.606043,4.037954,0.076605,0.054376,126.510140,95.792458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070229,73.954792,105.931016,100.000000,29.912747,31.873418,34.078456,51.428442,27.139241,28.367089,35.857829,1505.126953,34.381540,0.015504,71.135731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.479911,59.848610,199.427305,166.827108,104.016554,99.902480,49.477539,14.421595,198.552521,4.200254,60.010939,49.668219,164.327100,200.621927,162.164711,197.976926,121.506121,196.356406,-0.063404,-2.408501,32.025740,-235.629489,216.940538,3.988209,34.274205,11.584184,25.642241,1460.084117,23.250257,375120.233370,0.941619,19.923990,2.511755,4.032236,0.077840,0.055064,126.596235,95.770350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.063783,73.921942,105.931457,100.000000,29.919906,31.873418,34.078456,51.481628,27.139241,28.367089,35.859267,1516.113281,34.461144,0.015523,71.128435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.431590,59.848610,199.204717,166.827108,104.009802,99.918511,49.508500,14.418028,198.596514,4.199901,60.123110,49.755617,164.306317,200.509412,162.143124,197.902462,121.436448,196.253099,-0.063367,-2.408464,32.025740,-235.633220,218.525158,3.988078,34.279704,11.613268,28.117360,1600.017592,23.275711,375354.211080,0.943926,20.091627,2.492646,4.035027,0.076380,0.055596,126.577935,95.773169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040763,73.905635,105.923892,100.000000,29.915223,31.873418,34.078456,51.449594,27.139241,28.367089,35.862184,1516.113281,34.485431,0.015464,71.131555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
