OSU 80 Ton Compressor Load Stand
49.498311,59.974551,199.252983,166.884284,104.084830,99.931503,49.481942,14.417742,198.451259,4.199562,60.197900,49.786519,164.310169,200.581431,162.123326,197.887509,121.408412,196.365286,-0.063419,-2.407384,32.025740,-235.633179,217.191376,3.987680,34.235422,11.544193,57.878613,3295.348697,23.261500,375397.317182,0.942748,20.120058,2.426307,4.030470,0.076178,0.054080,126.625193,95.807956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053329,73.887992,105.920856,100.000000,29.906436,31.873418,34.078456,51.491090,27.139241,28.367089,35.865998,1501.464844,34.479806,0.015343,71.128205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.471559,60.068250,199.335539,166.937818,104.089933,99.940665,49.509244,14.419883,198.460591,4.198468,60.267196,49.747401,164.351849,200.512576,162.114037,197.847927,121.379138,196.290214,-0.063451,-2.406220,32.025740,-235.630875,214.894120,3.986337,34.284482,11.571239,21.687835,1234.127156,23.266270,375626.176258,0.943321,20.170346,2.458041,4.029907,0.076089,0.054012,126.584395,95.788309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054684,73.893885,105.916561,100.000000,29.889921,31.873418,34.078456,51.468500,27.139241,28.367089,35.865804,1516.113281,34.536980,0.015346,71.119818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.417436,60.147069,199.132941,166.970611,104.045358,99.949826,49.492274,14.417029,198.460679,4.197291,60.404700,49.677622,164.367206,200.477495,162.130938,197.878809,121.424099,196.259772,-0.063377,-2.406204,32.025740,-235.630625,221.193436,3.985230,34.274890,11.552199,4.201945,239.189976,23.254587,375843.379147,0.942866,20.226859,2.527275,4.025450,0.076786,0.053814,126.622497,95.791877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059248,73.941796,105.972650,100.000000,29.911569,31.873418,34.078456,51.498700,27.139241,28.367089,35.869785,1516.113281,34.372525,0.015488,71.131146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.416850,60.147069,199.177266,166.970611,103.983594,99.958206,49.526583,14.415459,198.530858,4.196129,60.466029,49.647301,164.346470,200.403785,162.126296,197.859475,121.423371,196.322193,-0.063490,-2.406228,32.025740,-235.639383,220.809096,3.984164,34.273520,11.612456,22.262527,1266.385963,23.280811,376074.229004,0.943226,20.348387,2.528983,4.029296,0.077934,0.054700,126.578944,95.738368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040429,73.944953,105.936471,100.000000,29.903685,31.873418,34.078456,51.541153,27.139241,28.367089,35.873617,1497.802734,34.260033,0.015356,71.142686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.447334,60.237464,199.263290,166.990512,103.833139,99.966585,49.461089,14.420739,198.399995,4.195326,60.550261,49.641373,164.347969,200.320892,162.115780,197.887083,121.417933,196.244710,-0.063425,-2.406226,32.025740,-235.630182,213.950613,3.983354,34.274674,11.573781,58.805785,3349.549306,23.293584,376164.233900,0.944968,20.483542,2.472842,4.029609,0.077354,0.054420,126.564189,95.697329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047482,73.965190,105.934125,100.000000,29.889921,31.873418,34.078456,51.557228,27.139241,28.367089,35.878309,1497.802734,34.022825,0.015364,71.157654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.508158,60.298371,199.091745,167.002003,103.842388,99.972705,49.526282,14.419598,198.482860,4.194264,60.332036,50.023422,164.375052,200.459289,162.133546,197.909573,121.448242,196.272625,-0.063335,-2.404465,32.025740,-235.627730,216.470764,3.982308,34.342558,11.604595,25.016112,1423.030082,23.299452,376199.072873,0.944405,20.484152,2.496493,4.030554,0.075570,0.054067,126.513737,95.682599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058811,73.950035,105.960178,100.000000,29.889537,31.873418,34.078456,51.555240,27.139241,28.367089,35.880123,1519.775391,34.046950,0.015556,71.224972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.485395,60.177108,199.377599,167.008170,104.196701,99.990353,49.491820,14.415031,198.737996,4.192123,59.676834,49.885819,164.374029,200.597532,162.111113,198.020070,121.463452,196.307889,-0.063341,-2.402656,32.025740,-235.635400,217.787947,3.980511,34.377952,11.593524,58.278177,3317.435808,23.302248,376333.176956,0.945320,20.542811,2.473475,4.029809,0.076475,0.054347,126.544444,95.680528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068880,73.921234,105.937426,100.000000,29.873251,31.873418,34.078456,51.539945,27.139241,28.367089,35.885410,1501.464844,33.966606,0.015558,71.156264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.619386,59.841720,199.443118,166.858499,104.448588,100.011739,49.485906,14.419312,198.677392,4.190423,59.196568,49.971156,164.404315,200.587090,162.145611,197.982791,121.419276,196.420072,-0.063372,-2.402600,32.025740,-235.632916,218.015918,3.979341,34.359507,11.565757,22.193195,1263.479764,23.268450,376331.337546,0.943011,20.540439,2.453419,4.021393,0.075733,0.054783,126.490762,95.703946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062597,73.886893,105.953807,100.000000,29.896185,31.873418,34.078456,51.567741,27.139241,28.367089,35.882286,1519.775391,34.137246,0.015310,71.152378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.621026,59.841720,199.459756,166.858499,104.742990,100.032297,49.487448,14.423165,198.750216,4.189051,59.143032,49.837100,164.379453,200.613518,162.146221,198.179448,121.398824,196.422456,-0.063320,-2.402573,32.025740,-235.630696,215.211156,3.978036,34.379755,11.647399,9.531090,542.597137,23.297686,376229.357259,0.944009,20.442850,2.451159,4.029019,0.075854,0.053401,126.465744,95.706666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036302,73.857411,105.973617,100.000000,29.894496,31.873418,34.078456,51.505853,27.139241,28.367089,35.869548,1508.789062,34.282968,0.015517,71.134325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.422589,59.638623,199.418162,166.634840,104.895173,100.053496,49.527116,14.415174,198.662794,4.188131,59.311161,49.917637,164.354303,200.662945,162.174709,198.070736,121.401871,196.534773,-0.063335,-2.401386,32.025740,-235.634114,221.301877,3.976810,34.352980,11.595021,26.204383,1490.599205,23.230738,375861.869804,0.940688,19.968225,2.536525,4.019460,0.077649,0.054926,126.447357,95.687246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058648,73.824720,105.983486,100.000000,29.903575,31.873418,34.078456,51.516678,27.139241,28.367089,35.860323,1501.464844,34.497800,0.015286,71.200484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.550140,59.656259,199.413939,166.554684,104.962396,100.069495,49.505575,14.416458,198.790905,4.187721,59.477268,49.877662,164.320844,200.620552,162.179846,198.035024,121.389353,196.432400,-0.063244,-2.400808,32.025740,-235.633483,220.932138,3.976225,34.282337,11.631460,61.496342,3499.654477,23.236084,375977.252354,0.940818,19.966522,2.557852,4.019662,0.076613,0.054771,126.424389,95.688866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036524,73.785344,105.999819,100.000000,29.912447,31.873418,34.078456,51.632813,27.139241,28.367089,35.857563,1501.464844,34.478580,0.015400,71.129339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.448776,59.745820,199.520477,166.593080,104.953450,100.085361,49.469661,14.415174,198.650536,4.186946,59.690884,49.843240,164.275484,200.644951,162.173428,198.033902,121.360377,196.443195,-0.063183,-2.399036,32.025740,-235.640322,214.490487,3.975224,34.291136,11.611086,29.146540,1659.885289,23.305335,375940.036538,0.943905,19.969730,2.596024,4.034960,0.075664,0.053711,126.467607,95.684426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040220,73.751846,106.016135,100.000000,29.902632,31.873418,34.078456,51.576474,27.139241,28.367089,35.855588,1523.437500,34.518788,0.015522,71.128299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.549045,59.745820,199.098164,166.593080,105.010308,100.101371,49.501079,14.418313,198.743402,4.186026,59.846993,49.978279,164.270574,200.569406,162.160619,198.065563,121.361644,196.355736,-0.063073,-2.399026,32.025740,-235.634895,216.762513,3.974225,34.352836,11.562818,28.618673,1628.788961,23.257358,375948.833424,0.941840,19.854685,2.570973,4.024488,0.076260,0.052958,126.412401,95.686938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048474,73.720405,106.023794,100.000000,29.901649,31.873418,34.078456,51.641706,27.139241,28.367089,35.856725,1505.126953,34.490985,0.015490,71.130217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.413172,59.856877,199.462199,166.661466,105.130893,100.118387,49.465300,14.417314,198.629632,4.184764,59.729205,49.952915,164.250546,200.621081,162.132653,198.078091,121.408862,196.394078,-0.062937,-2.399103,32.025740,-235.632627,218.610592,3.973021,34.354999,11.595742,58.076010,3307.700042,23.317803,376256.854847,0.945020,20.049664,2.603911,4.034892,0.076466,0.054469,126.471057,95.721023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035004,73.683444,106.051515,100.000000,29.871273,31.873418,34.078456,51.600274,27.139241,28.367089,35.859166,1497.802734,34.337221,0.015306,71.141723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.534227,59.828217,199.298271,166.714717,105.414634,100.139658,49.500391,14.418741,198.705423,4.183365,59.527386,49.942159,164.256954,200.710026,162.133820,198.028669,121.450459,196.473534,-0.062672,-2.400866,32.025740,-235.633813,217.513145,3.971695,34.319425,11.551009,24.653255,1403.122620,23.244924,376237.752265,0.942472,19.945385,2.570537,4.018204,0.076052,0.054513,126.570846,95.747713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038783,73.654155,106.040076,100.000000,29.903264,31.873418,34.078456,51.684746,27.139241,28.367089,35.858073,1512.451172,34.287674,0.015444,71.142158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.559561,59.777235,199.313800,166.651376,105.800288,100.174421,49.482106,14.421453,198.740985,4.181760,59.880495,49.928789,164.263878,200.621948,162.109589,198.122812,121.472939,196.597044,-0.062483,-2.403216,32.025740,-235.630285,215.398545,3.970897,34.287746,11.599871,59.884829,3409.562312,23.342694,376458.043132,0.946441,20.197791,2.537397,4.036620,0.077806,0.054968,126.604109,95.724124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036908,73.658072,106.117483,100.000000,29.890445,31.873418,34.078456,51.635840,27.139241,28.367089,35.855265,1497.802734,34.134145,0.015585,71.144238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.461249,59.875892,199.305192,166.633439,106.027925,100.198076,49.475988,14.424449,198.677463,4.180706,60.148817,49.835460,164.236016,200.579632,162.101561,198.005367,121.470758,196.465040,-0.062653,-2.404952,32.025740,-235.621408,221.042267,3.970521,34.283851,11.596824,22.033082,1254.615858,23.282251,376330.649203,0.943361,20.043181,2.524963,4.023446,0.076740,0.054783,126.567676,95.669116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021815,73.631062,106.109692,100.000000,29.888179,31.873418,34.078456,51.632517,27.139241,28.367089,35.851681,1519.775391,34.098661,0.015394,71.151065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.550731,59.875892,199.310011,166.633439,105.920670,100.220993,49.487220,14.417172,198.621154,4.180253,60.442692,49.722111,164.275945,200.572190,162.095398,197.990103,121.472303,196.436215,-0.062740,-2.406687,32.025740,-235.634240,221.166658,3.969575,34.245933,11.548178,8.392650,477.788903,23.277619,376335.193377,0.943380,19.965873,2.547803,4.021702,0.075731,0.054117,126.515868,95.675136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017080,73.606515,106.143908,100.000000,29.886553,31.873418,34.078456,51.695980,27.139241,28.367089,35.854125,1512.451172,33.998682,0.015541,71.156068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.478826,60.055022,199.129718,166.692296,105.652668,100.234740,49.493044,14.417314,198.470607,4.179430,60.692274,49.698537,164.290000,200.522112,162.093339,197.827431,121.465998,196.406811,-0.062984,-2.408433,32.025740,-235.636547,213.907704,3.968990,34.265695,11.557301,28.621686,1629.224891,23.329509,376627.771718,0.946027,20.166757,2.501547,4.029522,0.077519,0.054351,126.509206,95.708926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028498,73.589375,106.142273,100.000000,29.885219,31.873418,34.078456,51.661686,27.139241,28.367089,35.860246,1501.464844,33.932042,0.015351,71.162538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.488192,60.265575,199.060750,166.785627,105.289682,100.240037,49.484313,14.421025,198.378053,4.178995,60.763070,49.757801,164.300180,200.449592,162.059979,197.898451,121.477707,196.274705,-0.062981,-2.410165,32.025740,-235.626630,216.644650,3.968350,34.272420,11.585519,59.318336,3377.158195,23.298663,376642.694853,0.944152,20.073704,2.489423,4.022343,0.076396,0.053173,126.519297,95.733863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021518,73.589035,106.192000,100.000000,29.883123,31.873418,34.078456,51.710755,27.139241,28.367089,35.860667,1505.126953,33.833380,0.015405,71.161131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.428848,60.387941,199.244126,166.888769,104.948366,100.242326,49.511390,14.421310,198.400729,4.178040,60.730370,49.912078,164.267115,200.399657,162.047483,197.753849,121.441116,196.295069,-0.063105,-2.410730,32.025740,-235.627651,218.082201,3.967732,34.278460,11.547276,29.421389,1674.125663,23.328101,376992.593726,0.946126,20.327598,2.484933,4.024544,0.076018,0.053601,126.429154,95.708697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001490,73.555869,106.150406,100.000000,29.852573,31.873418,34.078456,51.717844,27.139241,28.367089,35.870469,1519.775391,33.983609,0.015537,71.156801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.436146,60.387941,198.996964,166.888769,104.762643,100.245367,49.523578,14.420739,198.356194,4.177250,60.822231,49.805922,164.274741,200.310750,162.038604,197.865244,121.448742,196.270665,-0.063173,-2.410711,32.025740,-235.624955,217.095009,3.966846,34.269589,11.596265,25.804035,1467.930854,23.333952,377253.545101,0.946672,20.528408,2.424718,4.022389,0.076405,0.054142,126.426617,95.728225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020726,73.541968,106.149802,100.000000,29.859564,31.873418,34.078456,51.762736,27.139241,28.367089,35.877639,1505.126953,34.150985,0.015503,71.147604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.490008,60.438652,199.146472,166.948189,104.565945,100.246902,49.492708,14.422594,198.439768,4.176521,60.940549,49.765056,164.310689,200.394234,162.056994,197.774690,121.450707,196.189104,-0.062958,-2.410691,32.025740,-235.625550,216.572798,3.965940,34.267426,11.575638,50.501025,2874.676412,23.382708,377536.674265,0.947729,20.712532,2.468789,4.030928,0.079612,0.055895,126.486985,95.765690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.040627,73.561787,106.128711,100.000000,29.837528,31.873418,34.078456,51.770984,27.139241,28.367089,35.882604,1501.464844,34.353467,0.015386,71.132083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.443786,60.522437,199.106148,166.968649,104.506469,100.247679,49.493904,14.417314,198.340347,4.175876,60.977487,49.850254,164.323566,200.313541,162.055257,197.779678,121.440404,196.223655,-0.063097,-2.410662,32.025740,-235.635077,221.136616,3.965179,34.257906,11.558978,39.415428,2243.595330,23.359569,377527.565378,0.947371,20.704934,2.452198,4.025333,0.076648,0.053308,126.523073,95.747839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999704,73.550785,106.101910,100.000000,29.841635,31.873418,34.078456,51.755355,27.139241,28.367089,35.885955,1505.126953,34.461938,0.015520,71.128000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.521862,60.592442,199.025302,166.996398,104.315150,100.254516,49.503673,14.416458,198.310890,4.175278,61.044850,49.854108,164.329639,200.244961,162.069985,197.767250,121.457913,196.125997,-0.062973,-2.410674,32.025740,-235.638547,220.906522,3.964099,34.262684,11.549404,47.208236,2686.645346,23.353700,377552.774730,0.946971,20.699597,2.420272,4.023973,0.076683,0.055347,126.575145,95.745717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989834,73.609547,106.110163,100.000000,29.837657,31.873418,34.078456,51.793646,27.139241,28.367089,35.894369,1501.464844,34.487847,0.015554,71.129262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.466430,60.652801,198.959386,167.015457,104.188693,100.260622,49.459596,14.421025,198.346346,4.174404,61.004131,49.823913,164.336716,200.250509,162.060931,197.661154,121.483447,196.112770,-0.062475,-2.410646,32.025740,-235.627773,213.603370,3.963529,34.272907,11.563017,36.918707,2102.935305,23.375045,377720.054395,0.948136,20.831476,2.443269,4.026920,0.076484,0.054570,126.633641,95.747020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984811,73.605371,106.107072,100.000000,29.821681,31.873418,34.078456,51.766019,27.139241,28.367089,35.901480,1516.113281,34.475010,0.015530,71.125307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.497718,60.652801,198.964444,167.015457,103.945681,100.264307,49.490931,14.413461,198.293510,4.173299,60.934479,49.897244,164.329605,200.224460,162.049294,197.664999,121.460661,196.090841,-0.062354,-2.410651,32.025740,-235.637950,216.560239,3.962628,34.280335,11.585915,10.437951,594.182167,23.342441,377741.950776,0.946548,20.820260,2.389879,4.018938,0.075676,0.053230,126.614868,95.706657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967389,73.613641,106.091460,100.000000,29.813566,31.873418,34.078456,51.807183,27.139241,28.367089,35.908541,1516.113281,34.491868,0.015546,71.129637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.427888,60.650045,198.913128,167.023866,103.711094,100.262802,49.465303,14.420596,198.261257,4.172657,60.821675,49.901293,164.318602,200.274128,162.039012,197.630249,121.487362,195.985014,-0.062113,-2.410660,32.025740,-235.629345,218.287394,3.962309,34.277721,11.568210,25.077159,1428.261240,23.365240,377835.584830,0.948765,20.938275,2.359484,4.022109,0.076029,0.053990,126.645321,95.719632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977608,73.606875,106.068852,100.000000,29.800769,31.873418,34.078456,51.801207,27.139241,28.367089,35.913419,1508.789062,34.379106,0.015411,71.135228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.487889,60.610632,199.041211,167.012935,103.617832,100.264311,49.476469,14.416173,198.396899,4.172435,60.730907,49.945763,164.323257,200.225045,162.026402,197.682868,121.454537,196.097960,-0.061974,-2.408895,32.025740,-235.639813,217.312012,3.961509,34.327846,11.584148,60.464944,3442.983599,23.353605,377869.632100,0.947542,20.905726,2.374210,4.019669,0.075851,0.053554,126.763728,95.745868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.964092,73.596310,106.032677,100.000000,29.799633,31.873418,34.078456,51.851363,27.139241,28.367089,35.918385,1501.464844,34.275431,0.015404,71.144758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.446972,60.547793,199.201198,166.977619,103.559256,100.270418,49.476021,14.415459,198.414000,4.171617,60.595335,49.874714,164.353499,200.364524,162.077007,197.679710,121.443047,196.217066,-0.061652,-2.407147,32.025740,-235.637749,216.247993,3.960898,34.364754,11.623004,25.728218,1465.024655,23.377493,377859.248127,0.949482,20.975635,2.308606,4.024310,0.076086,0.054749,126.851954,95.773112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979749,73.615205,105.995109,100.000000,29.792463,31.873418,34.078456,51.828930,27.139241,28.367089,35.921594,1523.437500,34.132666,0.015494,71.154747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.434495,60.547793,198.955392,166.977619,103.586276,100.275042,49.501224,14.415031,198.338228,4.171222,60.308870,50.123140,164.364996,200.314203,162.093794,197.725078,121.447626,196.162605,-0.061620,-2.405411,32.025740,-235.632787,220.941642,3.960174,34.397786,11.612005,17.647746,1004.392136,23.361274,377834.520313,0.947920,20.873781,2.382951,4.022019,0.076344,0.053195,126.909834,95.755673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999955,73.648546,105.978664,100.000000,29.789336,31.873418,34.078456,51.863458,27.139241,28.367089,35.923618,1512.451172,34.116890,0.015559,71.145295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.588445,60.440030,199.119702,166.917918,103.843549,100.285438,49.498727,14.423165,198.574357,4.170435,59.844234,50.234747,164.364448,200.533525,162.076718,197.859521,121.416989,196.312269,-0.061646,-2.404825,32.025740,-235.632330,220.626233,3.959380,34.381756,11.602431,25.829382,1470.110503,23.388922,377831.215383,0.948690,20.853517,2.438205,4.028582,0.076634,0.054350,127.004697,95.693135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989804,73.654964,105.964621,100.000000,29.779495,31.873418,34.078456,51.884608,27.139241,28.367089,35.924670,1519.775391,34.020932,0.015353,71.165725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.501885,60.192817,199.381803,166.819540,104.066070,100.301955,49.484178,14.424021,198.506570,4.169986,59.572641,50.166892,164.372762,200.559083,162.131626,197.928176,121.421282,196.339896,-0.061678,-2.405976,32.025740,-235.629023,214.200754,3.959124,34.374148,11.645957,21.064303,1199.252770,23.374388,377848.010466,0.948514,20.866505,2.413617,4.024627,0.076080,0.053017,127.044381,95.674191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012293,73.699252,105.959034,100.000000,29.778869,31.873418,34.078456,51.814265,27.139241,28.367089,35.918275,1516.113281,33.955680,0.015455,71.157824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.608051,59.976755,199.287786,166.661466,104.226465,100.322543,49.421238,14.420026,198.647870,4.169835,59.548679,50.205130,164.328668,200.534148,162.110701,198.015123,121.408197,196.356306,-0.061557,-2.406553,32.025740,-235.634816,215.985631,3.959519,34.369658,11.560853,54.001872,3078.400952,23.320173,377693.615355,0.945158,20.598661,2.499231,4.015446,0.077625,0.053787,126.873350,95.748128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014900,73.686563,105.939352,100.000000,29.799270,31.873418,34.078456,51.870000,27.139241,28.367089,35.919748,1497.802734,34.060779,0.015344,71.154526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.580504,59.887742,199.408731,166.578226,104.404438,100.343132,49.467268,14.417314,198.546769,4.169699,59.527950,50.132083,164.318474,200.603741,162.139539,198.107917,121.411063,196.350982,-0.061489,-2.404801,32.025740,-235.636221,218.862509,3.959343,34.363726,11.724064,26.159960,1489.872656,23.364890,377492.235055,0.946790,20.441409,2.505083,4.027762,0.076154,0.054030,126.766817,95.734967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.023110,73.712915,105.951824,100.000000,29.792455,31.873418,34.078456,51.820428,27.139241,28.367089,35.911593,1512.451172,34.075456,0.015411,71.151363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.572692,59.887742,199.231574,166.578226,104.575154,100.359155,49.490768,14.422166,198.670767,4.169547,59.541527,50.075534,164.282379,200.680244,162.149545,198.031116,121.426931,196.365792,-0.061347,-2.403055,32.025740,-235.626305,217.932788,3.959077,34.366755,11.591451,5.628743,320.418235,23.303496,377234.012302,0.945421,20.115028,2.524193,4.017247,0.076255,0.054198,126.710966,95.752100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034165,73.741685,105.946065,100.000000,29.799850,31.873418,34.078456,51.842664,27.139241,28.367089,35.907675,1512.451172,34.137661,0.015558,71.149684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.609056,59.851917,199.367133,166.558608,104.815304,100.376668,49.481627,14.415744,198.669902,4.169192,59.608918,50.091528,164.237820,200.567001,162.127407,198.054194,121.386814,196.370634,-0.061384,-2.401292,32.025740,-235.633380,215.570027,3.958743,34.384984,11.558635,27.910685,1589.119347,23.323717,377211.569418,0.945090,20.054621,2.519372,4.021918,0.076752,0.054840,126.675350,95.754321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990204,73.739642,105.942289,100.000000,29.785304,31.873418,34.078456,51.852689,27.139241,28.367089,35.905404,1501.464844,34.313295,0.015421,71.137427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.570587,59.870105,199.472510,166.567296,104.981930,100.398749,49.447441,14.421167,198.685294,4.168750,59.606863,50.187104,164.221851,200.662722,162.123792,198.077544,121.420899,196.425845,-0.061389,-2.401301,32.025740,-235.623546,219.303954,3.958446,34.384227,11.629044,58.052492,3307.554732,23.315925,377246.845278,0.944955,20.062735,2.508942,4.018978,0.076681,0.054126,126.693677,95.775697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018990,73.748059,105.973377,100.000000,29.784930,31.873418,34.078456,51.840939,27.139241,28.367089,35.904273,1501.464844,34.365150,0.015416,71.132901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.662405,59.831800,199.426804,166.590838,104.958716,100.418409,49.455780,14.421881,198.741250,4.168672,59.505844,50.227940,164.216466,200.686338,162.080460,198.055604,121.418900,196.457248,-0.061426,-2.401295,32.025740,-235.630184,216.415778,3.958378,34.379322,11.582490,25.406490,1447.296842,23.313993,377316.150076,0.944444,19.989146,2.550837,4.018765,0.076721,0.054323,126.655481,95.767599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012610,73.750383,105.989261,100.000000,29.805225,31.873418,34.078456,51.866924,27.139241,28.367089,35.903952,1523.437500,34.433864,0.015527,71.136047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.629404,59.831800,199.424466,166.590838,104.852851,100.429851,49.450501,14.419740,198.701355,4.168679,59.636611,49.997087,164.263474,200.672746,162.073505,198.006688,121.412797,196.473390,-0.061164,-2.399627,32.025740,-235.627097,215.652828,3.957903,34.362572,11.606885,27.597263,1572.263393,23.344936,377387.267023,0.946156,20.047287,2.537020,4.024009,0.075715,0.053203,126.611645,95.734335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021524,73.768758,106.006544,100.000000,29.808948,31.873418,34.078456,51.824844,27.139241,28.367089,35.901350,1505.126953,34.438769,0.015548,71.133021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.618534,59.846681,199.369145,166.572341,104.628081,100.439059,49.488741,14.425591,198.650330,4.169042,60.317642,50.067101,164.218051,200.572103,162.055758,197.968372,121.407325,196.522663,-0.060996,-2.399042,32.025740,-235.624187,214.747438,3.957806,34.339024,11.583896,13.778757,784.392882,23.305336,377346.206122,0.944164,19.913663,2.550547,4.015649,0.076663,0.054646,126.406051,95.704538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031793,73.751304,105.992219,100.000000,29.782190,31.873418,34.078456,51.849657,27.139241,28.367089,35.900263,1523.437500,34.505229,0.015298,71.127804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.629854,60.023880,199.278271,166.596724,104.450284,100.445769,49.473311,14.415887,198.554985,4.168911,60.625692,49.912340,164.193794,200.615074,162.031814,197.927213,121.376834,196.388570,-0.061017,-2.400242,32.025740,-235.634054,220.876093,3.958000,34.292001,11.538225,22.690239,1292.105823,23.321506,377426.377420,0.945063,19.947906,2.562573,4.018272,0.076784,0.053892,126.343781,95.691290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010736,73.707204,105.980715,100.000000,29.794438,31.873418,34.078456,51.864204,27.139241,28.367089,35.906085,1505.126953,34.495510,0.015495,71.128086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.598964,60.260063,199.300066,166.704627,104.372005,100.453404,49.474506,14.421881,198.413231,4.168604,60.990053,49.932141,164.204110,200.430000,162.041780,197.902893,121.388018,196.357671,-0.060936,-2.399081,32.025740,-235.629694,219.599332,3.957783,34.274782,11.560078,58.423657,3326.880955,23.324343,377500.061438,0.944684,19.974069,2.586126,4.018038,0.076853,0.054624,126.293761,95.689103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047471,73.697923,105.960635,100.000000,29.764470,31.873418,34.078456,51.864591,27.139241,28.367089,35.906267,1501.464844,34.464696,0.015310,71.122989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.678970,60.514995,199.229853,166.846166,104.296715,100.460456,49.490652,14.416315,198.394754,4.168373,61.275177,49.909844,164.183370,200.469911,162.021739,197.815186,121.383964,196.225104,-0.060697,-2.400282,32.025740,-235.632319,214.952716,3.957920,34.275197,11.525297,26.192748,1491.035135,23.325588,377803.967393,0.945248,20.139519,2.567402,4.015290,0.077252,0.053075,126.236366,95.653917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047738,73.678771,105.956114,100.000000,29.781435,31.873418,34.078456,51.886813,27.139241,28.367089,35.916974,1519.775391,34.435235,0.015497,71.127830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.606725,60.514995,199.214618,166.846166,104.133264,100.463498,49.497966,14.422880,198.313389,4.168252,61.454291,49.846885,164.207153,200.291624,161.994501,197.726408,121.346468,196.212080,-0.060781,-2.400294,32.025740,-235.628041,218.769690,3.957905,34.277487,11.604829,28.318171,1611.787698,23.357913,378140.966778,0.946534,20.407771,2.544874,4.018230,0.076247,0.053140,126.204899,95.642322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044203,73.662857,105.964959,100.000000,29.759553,31.873418,34.078456,51.850047,27.139241,28.367089,35.929671,1505.126953,34.498774,0.015557,71.129799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.717468,60.747062,198.982459,166.983785,103.938041,100.463959,49.488151,14.417314,198.198811,4.168017,61.503613,49.933909,164.216713,200.254651,162.000330,197.736652,121.359576,196.136158,-0.060807,-2.400307,32.025740,-235.632627,216.425896,3.957891,34.277829,11.618136,56.379899,3209.615831,23.338028,378443.791451,0.945255,20.579676,2.500241,4.010346,0.077622,0.055263,126.187559,95.632044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052717,73.678358,105.963559,100.000000,29.765689,31.873418,34.078456,51.895457,27.139241,28.367089,35.942765,1501.464844,34.578252,0.015356,71.120287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.641319,60.885701,198.959164,167.104028,103.571602,100.460659,49.497603,14.417885,198.232069,4.168185,61.453503,49.921323,164.279969,200.160506,161.978865,197.633568,121.360995,196.006462,-0.061085,-2.400320,32.025740,-235.637610,215.641021,3.958493,34.266308,11.567218,24.154032,1374.787181,23.367030,378581.601586,0.946655,20.654646,2.532953,4.015879,0.077141,0.053501,126.199488,95.642365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066764,73.715067,105.972965,100.000000,29.744975,31.873418,34.078456,51.841345,27.139241,28.367089,35.948471,1512.451172,34.499567,0.015525,71.129253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.629771,60.938621,198.691225,167.169897,103.230855,100.455295,49.471203,14.416173,198.196198,4.168180,61.442048,50.053784,164.307476,200.218338,161.973392,197.601542,121.410507,195.935536,-0.061211,-2.400292,32.025740,-235.635565,217.018489,3.958297,34.248025,11.563486,6.920195,394.090376,23.317788,378775.196940,0.945110,20.771828,2.491949,4.002265,0.077060,0.054597,126.213309,95.653436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058643,73.752425,105.962009,100.000000,29.727964,31.873418,34.078456,51.886830,27.139241,28.367089,35.960356,1519.775391,34.330983,0.015530,71.140726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.683084,60.948268,198.735008,167.188677,102.863318,100.453751,49.503019,14.413176,198.106579,4.167617,61.275060,50.045426,164.303884,200.151052,161.972795,197.602782,121.358410,196.016445,-0.061054,-2.400301,32.025740,-235.641503,220.711691,3.957516,34.275828,11.533519,23.850283,1357.349988,23.355623,378994.676276,0.946836,20.989441,2.442859,4.007935,0.076636,0.053366,126.159520,95.641317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038068,73.753834,105.942464,100.000000,29.719434,31.873418,34.078456,51.917798,27.139241,28.367089,35.971735,1519.775391,34.420197,0.015442,71.133762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.600042,60.948268,198.914580,167.188677,102.794527,100.452217,49.490694,14.415459,198.266580,4.166865,61.014453,50.215670,164.355797,200.184253,162.042880,197.607021,121.331874,195.981836,-0.061077,-2.400304,32.025740,-235.636769,219.480984,3.956928,34.340052,11.635607,21.084945,1200.269939,23.339748,378954.946642,0.947665,21.054346,2.367267,4.003469,0.075223,0.053834,126.194273,95.637376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045781,73.794561,105.938169,100.000000,29.689543,31.873418,34.078456,51.878435,27.139241,28.367089,35.979310,1505.126953,34.386535,0.015357,71.137973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.657427,60.853177,198.791377,167.166533,102.865122,100.455309,49.514634,14.421453,198.163234,4.165867,60.649982,50.211755,164.352052,200.249628,162.015836,197.609918,121.278687,196.000399,-0.060860,-2.400280,32.025740,-235.627508,214.993422,3.955884,34.376942,11.611338,49.333294,2806.961979,23.321946,379024.316047,0.945950,21.008680,2.449114,4.000054,0.076379,0.053700,126.264440,95.654753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044951,73.779690,105.921501,100.000000,29.688404,31.873418,34.078456,51.929268,27.139241,28.367089,35.982801,1501.464844,34.380999,0.015346,71.137496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.665966,60.653353,199.036695,167.052735,103.052776,100.466034,49.506153,14.422737,198.451514,4.164754,60.266867,50.320573,164.355864,200.362314,162.035810,197.759676,121.266866,196.160190,-0.060723,-2.400298,32.025740,-235.629818,217.893222,3.954977,34.425246,11.588692,38.008027,2162.948311,23.371076,379131.312157,0.947910,21.094857,2.462926,4.010371,0.075990,0.053595,126.286565,95.642590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031747,73.762826,105.896337,100.000000,29.689773,31.873418,34.078456,51.904949,27.139241,28.367089,35.989318,1508.789062,34.373733,0.015528,71.132194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.689631,60.406682,199.045884,166.887928,103.307156,100.479747,49.449647,14.415174,198.377105,4.164088,60.017314,50.300664,164.398939,200.431472,162.088017,197.765640,121.348876,196.255631,-0.060561,-2.400305,32.025740,-235.638688,216.992201,3.954221,34.384930,11.672245,7.718042,439.717698,23.331279,379079.603745,0.946042,20.940202,2.522939,4.003256,0.075811,0.053838,126.319859,95.688704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070749,73.809092,105.890955,100.000000,29.682278,31.873418,34.078456,51.906840,27.139241,28.367089,35.986931,1519.775391,34.165698,0.015539,71.147869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.751937,60.406682,199.021162,166.887928,103.531490,100.493509,49.512545,14.416743,198.619745,4.163300,59.819445,50.187716,164.358941,200.518597,162.086970,197.931655,121.374544,196.296705,-0.060235,-2.400306,32.025740,-235.637772,216.298388,3.953475,34.355108,11.539559,24.878932,1415.619275,23.337556,378879.572466,0.945628,20.731520,2.593490,4.007507,0.075995,0.054847,126.332545,95.650668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053412,73.815377,105.836227,100.000000,29.690003,31.873418,34.078456,51.898467,27.139241,28.367089,35.981559,1501.464844,34.197125,0.015468,71.139737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.658567,60.195573,199.334486,166.736018,103.752270,100.508784,49.480597,14.419027,198.454015,4.162924,59.826513,50.208679,164.316064,200.527096,162.086045,197.833380,121.379612,196.261770,-0.060183,-2.400326,32.025740,-235.633365,217.192497,3.952928,34.388193,11.609571,60.883432,3466.523810,23.315093,378435.773503,0.945726,20.460307,2.546544,4.005783,0.075726,0.054055,126.397173,95.636548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051144,73.817250,105.827843,100.000000,29.669541,31.873418,34.078456,51.870887,27.139241,28.367089,35.976333,1497.802734,34.183783,0.015341,71.157338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.755461,60.098565,199.134073,166.637363,103.901355,100.525554,49.507881,14.420882,198.599695,4.162489,59.866757,50.238311,164.268550,200.528788,162.094743,197.907598,121.401722,196.184780,-0.059965,-2.400340,32.025740,-235.632816,220.153889,3.952195,34.406007,11.630396,27.731426,1578.075791,23.290827,378391.725042,0.943355,20.395728,2.535962,4.000270,0.077337,0.053178,126.409045,95.653258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036689,73.812359,105.789007,100.000000,29.681787,31.873418,34.078456,51.923634,27.139241,28.367089,35.977827,1523.437500,34.035068,0.015512,71.152045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.657625,60.089195,199.137251,166.624190,104.137902,100.542318,49.506293,14.422880,198.588944,4.162286,59.844368,50.277832,164.246427,200.571846,162.065803,197.914485,121.364660,196.281620,-0.059984,-2.401508,32.025740,-235.629022,215.981959,3.951897,34.421099,11.584906,29.622636,1685.750459,23.344713,378234.842281,0.945530,20.281418,2.518062,4.014101,0.078674,0.055654,126.488223,95.691653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.022144,73.809859,105.746521,100.000000,29.673133,31.873418,34.078456,51.875076,27.139241,28.367089,35.974999,1508.789062,34.010006,0.015586,71.157909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.722256,60.026912,199.171157,166.645490,104.447222,100.566305,49.490626,14.422594,198.626577,4.161905,59.661463,50.292329,164.234346,200.549313,162.065334,197.970916,121.396579,196.330960,-0.060487,-2.401493,32.025740,-235.629307,214.641488,3.951445,34.435325,11.606326,24.753049,1409.080327,23.285394,378053.847974,0.942902,20.083960,2.467670,4.002256,0.076434,0.053788,126.518027,95.736175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036978,73.806037,105.727618,100.000000,29.686858,31.873418,34.078456,51.885719,27.139241,28.367089,35.975585,1519.775391,34.130647,0.015285,71.153264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
