OSU 80 Ton Compressor Load Stand
49.834446,60.026912,199.356252,166.645490,104.717216,100.587673,49.520560,14.418599,198.644154,4.161659,59.427517,50.231480,164.236714,200.647394,162.071088,198.032764,121.413537,196.357001,-0.060356,-2.401486,32.025740,-235.631833,215.701450,3.950684,34.447748,11.613556,29.825290,1696.794014,23.329054,378252.010875,0.945108,20.176015,2.540305,4.010205,0.077515,0.055056,126.617053,95.762081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029227,73.798322,105.734517,100.000000,29.695914,31.873418,34.078456,51.898830,27.139241,28.367089,35.973650,1501.464844,34.112148,0.015462,71.146155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.735820,59.882231,199.260029,166.603730,104.942307,100.609010,49.495481,14.414888,198.688822,4.161021,59.340891,50.248237,164.200589,200.604914,162.039377,198.097831,121.360859,196.410914,-0.060309,-2.401474,32.025740,-235.637993,218.207448,3.949746,34.429555,11.622463,58.844122,3349.403996,23.306760,378151.818602,0.944127,20.046714,2.526505,4.005674,0.076699,0.054457,126.763216,95.775545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006228,73.750225,105.709198,100.000000,29.686335,31.873418,34.078456,51.840883,27.139241,28.367089,35.968145,1497.802734,34.377123,0.015336,71.139584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.836733,59.799833,199.387609,166.516288,105.118622,100.625792,49.497999,14.420026,198.605703,4.160463,59.461104,50.189211,164.210744,200.647022,162.058197,198.096938,121.409420,196.393688,-0.060372,-2.403227,32.025740,-235.628935,217.604330,3.949416,34.434856,11.664672,21.823325,1242.119203,23.281317,378114.959344,0.941422,19.930537,2.519109,4.000371,0.075847,0.053078,126.746497,95.756637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009177,73.759771,105.729134,100.000000,29.696516,31.873418,34.078456,51.893076,27.139241,28.367089,35.967245,1516.113281,34.427085,0.015506,71.136004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.757502,59.848059,199.494338,166.496109,105.293290,100.636488,49.474177,14.422309,198.676793,4.160335,59.668542,50.179312,164.194226,200.645379,162.040135,198.025881,121.395783,196.388789,-0.060466,-2.404960,32.025740,-235.627796,217.047468,3.948937,34.401896,11.605118,10.110341,575.727804,23.308790,378184.127965,0.943790,19.887975,2.591579,4.006369,0.075803,0.053803,126.792885,95.704343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996277,73.742796,105.751501,100.000000,29.688062,31.873418,34.078456,51.838446,27.139241,28.367089,35.962674,1512.451172,34.459720,0.015562,71.127770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.793416,59.848059,199.296221,166.496109,105.325821,100.649436,49.513519,14.419740,198.554588,4.159726,60.012968,50.178855,164.168041,200.542042,162.042804,197.999843,121.424653,196.417399,-0.060555,-2.406703,32.025740,-235.632815,220.590992,3.948335,34.368053,11.567705,38.376324,2183.582323,23.276531,377969.090282,0.941593,19.701091,2.536695,4.000816,0.077259,0.054859,126.846897,95.665173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042378,73.742841,105.785255,100.000000,29.688620,31.873418,34.078456,51.879870,27.139241,28.367089,35.963171,1497.802734,34.608290,0.015353,71.114576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.743480,60.011203,199.315190,166.549919,105.195814,100.659383,49.491148,14.419598,198.624233,4.159336,60.291593,50.055747,164.147121,200.535029,162.037982,197.930272,121.427881,196.305763,-0.060728,-2.408476,32.025740,-235.630180,215.659375,3.947735,34.354314,11.594588,41.006093,2334.268734,23.323818,378158.765651,0.943917,19.831339,2.548534,4.009332,0.076001,0.054486,126.871516,95.662453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019624,73.716054,105.817612,100.000000,29.679498,31.873418,34.078456,51.859389,27.139241,28.367089,35.968449,1501.464844,34.534618,0.015421,71.128239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.658411,60.207424,199.096787,166.659224,104.962986,100.662955,49.507990,14.413461,198.470350,4.158776,60.520741,50.037915,164.147756,200.399660,162.013453,197.838083,121.408212,196.249348,-0.060715,-2.409654,32.025740,-235.636970,215.003541,3.947023,34.367080,11.615503,12.083467,687.616460,23.295427,378124.771187,0.942540,19.794148,2.530167,4.002461,0.077254,0.054005,126.893607,95.647450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999166,73.691140,105.819505,100.000000,29.661161,31.873418,34.078456,51.886472,27.139241,28.367089,35.968535,1523.437500,34.578234,0.015553,71.124506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.813277,60.379949,198.914009,166.755357,104.670891,100.660682,49.505332,14.414888,198.452655,4.157785,60.728993,50.160033,164.141387,200.433968,161.985658,197.804469,121.390109,196.203435,-0.060697,-2.408476,32.025740,-235.638810,215.125705,3.945708,34.393242,11.601836,38.002290,2162.657692,23.330793,378404.046850,0.944508,20.009012,2.485949,4.006861,0.076060,0.054100,126.938272,95.680782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977589,73.674202,105.807459,100.000000,29.669171,31.873418,34.078456,51.929532,27.139241,28.367089,35.977892,1512.451172,34.643450,0.015539,71.105396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.664644,60.477513,199.245748,166.825986,104.463837,100.659886,49.460765,14.424735,198.416575,4.156778,60.530291,50.258083,164.162843,200.389668,161.969607,197.813012,121.385866,196.207569,-0.060776,-2.409195,32.025740,-235.622919,218.654397,3.944808,34.430781,11.664095,12.344908,703.164624,23.361281,378774.418780,0.946489,20.293429,2.484900,4.009327,0.076062,0.054738,126.915370,95.674805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005916,73.673073,105.788009,100.000000,29.629276,31.873418,34.078456,51.852034,27.139241,28.367089,35.987165,1516.113281,34.579784,0.015335,71.125350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.800370,60.477513,199.319360,166.825986,104.365696,100.659119,49.521840,14.418456,198.561639,4.156137,60.353804,50.315317,164.190212,200.539612,161.988408,197.936464,121.403313,196.204881,-0.060760,-2.410866,32.025740,-235.636876,217.976230,3.944161,34.410930,11.612402,23.215682,1320.731882,23.293292,378908.314774,0.943717,20.305480,2.486137,3.993193,0.079125,0.054904,126.822173,95.679868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000129,73.695405,105.770314,100.000000,29.641194,31.873418,34.078456,51.932877,27.139241,28.367089,35.994166,1497.802734,34.439273,0.015401,71.132083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.714429,60.416328,199.237265,166.842243,104.333676,100.655336,49.457204,14.426447,198.501641,4.155187,60.169918,50.278314,164.192720,200.498038,161.975523,197.798753,121.344952,196.206833,-0.060928,-2.411446,32.025740,-235.626107,217.217539,3.943466,34.441690,11.637825,59.229720,3373.961376,23.388946,379152.708856,0.947910,20.557052,2.491898,4.011823,0.077247,0.055059,126.816300,95.664124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997513,73.680819,105.766297,100.000000,29.659459,31.873418,34.078456,51.860485,27.139241,28.367089,35.995399,1497.802734,34.320760,0.015427,71.149079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.713821,60.317663,199.353772,166.773014,104.290904,100.656008,49.516129,14.421167,198.514339,4.154604,60.027007,50.288465,164.204274,200.574877,161.999126,198.037288,121.337228,196.383566,-0.060828,-2.411466,32.025740,-235.629754,219.956589,3.942928,34.447405,11.611392,23.422428,1332.647297,23.339321,379013.468008,0.943899,20.416404,2.473464,4.002367,0.077869,0.054359,126.786041,95.617910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989148,73.686950,105.771980,100.000000,29.639871,31.873418,34.078456,51.907149,27.139241,28.367089,35.998579,1519.775391,34.255670,0.015582,71.146548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.812478,60.209904,199.146925,166.696780,104.276690,100.658336,49.465312,14.418884,198.441287,4.153787,60.116481,50.258405,164.230578,200.589116,162.000709,197.921898,121.362505,196.242854,-0.061012,-2.411466,32.025740,-235.632854,216.563051,3.942413,34.415978,11.606957,18.535562,1055.686546,23.362633,379097.418291,0.946739,20.444243,2.532542,4.007635,0.076300,0.054383,126.771081,95.588734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009154,73.699845,105.747514,100.000000,29.656521,31.873418,34.078456,51.908998,27.139241,28.367089,35.997363,1512.451172,34.090223,0.015598,71.148295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.734048,60.209904,199.106753,166.696780,104.269540,100.661402,49.510779,14.420739,198.564086,4.153482,60.264679,50.243854,164.187696,200.583610,162.005042,197.889365,121.350154,196.318821,-0.061174,-2.411506,32.025740,-235.626915,215.448411,3.942075,34.412174,11.682739,46.604684,2651.916270,23.366315,378990.506251,0.945385,20.346208,2.605172,4.010027,0.076198,0.053651,126.728044,95.575219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000662,73.664536,105.704281,100.000000,29.641259,31.873418,34.078456,51.857195,27.139241,28.367089,35.995262,1501.464844,34.060310,0.015375,71.157492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.761222,60.207148,199.302795,166.639605,104.242193,100.664458,49.513261,14.416315,198.560152,4.152811,60.492262,50.168770,164.177982,200.551213,161.977648,197.793021,121.328224,196.322722,-0.061319,-2.409781,32.025740,-235.632156,214.290617,3.941589,34.427193,11.581588,12.174137,692.702308,23.301379,378732.365651,0.944050,20.136262,2.528221,3.997933,0.076670,0.053692,126.737769,95.561514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999446,73.684809,105.698696,100.000000,29.629348,31.873418,34.078456,51.901957,27.139241,28.367089,35.997284,1519.775391,34.073058,0.015406,71.153375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.737442,60.314356,199.158141,166.648013,104.214505,100.664005,49.458902,14.422166,198.501446,4.152270,60.710588,50.016894,164.141105,200.479361,161.996268,197.936915,121.335628,196.267032,-0.061232,-2.408011,32.025740,-235.628592,218.820045,3.940896,34.377555,11.633732,30.022846,1710.162529,23.330868,378828.384223,0.944846,20.217485,2.568473,4.003429,0.076691,0.053766,126.756811,95.517165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983501,73.676370,105.656840,100.000000,29.639314,31.873418,34.078456,51.886198,27.139241,28.367089,36.003098,1505.126953,34.377718,0.015539,71.153733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.679593,60.468142,199.128679,166.711915,104.164099,100.664779,49.517262,14.414603,198.312140,4.151612,60.841715,50.044579,164.129571,200.395567,161.989588,197.781693,121.332000,196.174909,-0.061240,-2.408027,32.025740,-235.639095,218.743629,3.940162,34.359381,11.586258,60.198101,3424.965166,23.336810,378858.250859,0.944254,20.186577,2.591834,4.005183,0.077022,0.053801,126.812763,95.532769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.972801,73.649603,105.628452,100.000000,29.609109,31.873418,34.078456,51.900049,27.139241,28.367089,36.005499,1505.126953,34.457232,0.015355,71.196836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.806260,60.583347,199.044131,166.792633,104.133815,100.665551,49.528035,14.416601,198.440311,4.151074,60.907692,50.205279,164.161832,200.329186,161.999769,197.784995,121.364639,196.147687,-0.061484,-2.406844,32.025740,-235.633340,216.036538,3.939342,34.408315,11.591811,29.150279,1658.141570,23.341570,378999.173069,0.946052,20.318419,2.563979,4.004189,0.076845,0.054332,126.756074,95.557897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017659,73.676089,105.613864,100.000000,29.611805,31.873418,34.078456,51.931848,27.139241,28.367089,36.014753,1519.775391,34.596751,0.015508,71.154099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.728630,60.583347,199.061692,166.792633,104.229781,100.669367,49.503494,14.414460,198.380314,4.149663,60.863311,50.120945,164.152920,200.406057,161.967547,197.761504,121.330371,196.189458,-0.061505,-2.405674,32.025740,-235.637115,217.609369,3.937778,34.413472,11.630252,27.843867,1584.614738,23.373429,379251.329693,0.946538,20.532176,2.533765,4.008259,0.075646,0.053916,126.802190,95.604812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006545,73.653454,105.578198,100.000000,29.601151,31.873418,34.078456,51.866022,27.139241,28.367089,36.023169,1505.126953,34.655801,0.015529,71.109641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.750058,60.624413,199.122039,166.853454,104.344439,100.676207,49.432814,14.415602,198.372630,4.148407,60.852005,50.144665,164.182029,200.368266,161.946773,197.813495,121.358501,196.142607,-0.061762,-2.405668,32.025740,-235.631889,216.615732,3.936416,34.417042,11.638348,57.262775,3263.525820,23.322253,379245.450042,0.943983,20.516139,2.491124,3.996368,0.076788,0.054005,126.847679,95.630938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994800,73.652089,105.534721,100.000000,29.593654,31.873418,34.078456,51.909105,27.139241,28.367089,36.029246,1501.464844,34.478940,0.015346,71.128546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.652755,60.642604,199.100655,166.851211,104.542319,100.683855,49.492908,14.413461,198.452535,4.147283,60.942208,50.109063,164.197148,200.364162,161.961557,197.820644,121.338747,196.072559,-0.061583,-2.404097,32.025740,-235.631906,216.174694,3.934569,34.353395,11.596986,24.478494,1393.386853,23.356444,379385.388357,0.946107,20.596543,2.540740,4.002960,0.075452,0.053273,126.933521,95.631558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981255,73.644800,105.500276,100.000000,29.589393,31.873418,34.078456,51.899180,27.139241,28.367089,36.034016,1508.789062,34.379809,0.015518,71.138561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.846525,60.691112,199.191976,166.834675,104.609393,100.691492,49.455666,14.420596,198.303914,4.146328,60.951990,50.128381,164.191789,200.293431,161.964823,197.638561,121.314273,196.043291,-0.061704,-2.402580,32.025740,-235.630161,218.049834,3.933329,34.371191,11.621778,6.469075,368.515826,23.357079,379393.076564,0.947178,20.615407,2.495394,4.002448,0.076598,0.055114,126.854694,95.585831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003121,73.620711,105.442303,100.000000,29.586257,31.873418,34.078456,51.954576,27.139241,28.367089,36.039597,1519.775391,34.328585,0.015556,71.142746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.716431,60.691112,199.069780,166.834675,104.689070,100.698343,49.507426,14.419598,198.382183,4.145273,60.858746,50.265291,164.197369,200.251699,161.978681,197.723615,121.335476,196.095509,-0.061586,-2.400861,32.025740,-235.630834,220.047857,3.932185,34.446287,11.601836,28.155052,1602.197241,23.398392,379555.807962,0.948182,20.734476,2.489405,4.009861,0.076348,0.054902,126.848140,95.583882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.008471,73.620253,105.398940,100.000000,29.571833,31.873418,34.078456,51.852697,27.139241,28.367089,36.046543,1501.464844,34.287944,0.015508,71.146957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.771281,60.702412,198.956729,166.850651,104.880224,100.709799,49.430381,14.420596,198.422407,4.144221,60.425355,50.367001,164.167772,200.389782,161.979432,197.888407,121.318622,196.160171,-0.061534,-2.398579,32.025740,-235.631305,220.592011,3.931437,34.503029,11.691736,8.943906,509.757090,23.331466,379548.510663,0.945038,20.582240,2.503120,3.996106,0.077055,0.054087,126.736006,95.587083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994363,73.622319,105.332777,100.000000,29.573558,31.873418,34.078456,51.928450,27.139241,28.367089,36.054057,1519.775391,34.217193,0.015352,71.142090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.880887,60.534288,199.128741,166.829630,105.041431,100.718919,49.473282,14.421025,198.694141,4.143806,59.893602,50.376688,164.189542,200.520097,161.974965,197.800827,121.327878,196.154233,-0.061536,-2.398001,32.025740,-235.631694,215.930504,3.931059,34.511071,11.693106,34.224081,1948.906765,23.376016,379632.814169,0.946828,20.716950,2.501111,4.004104,0.076099,0.053612,126.696937,95.632458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025943,73.628561,105.294383,100.000000,29.551234,31.873418,34.078456,51.898063,27.139241,28.367089,36.052787,1501.464844,34.179383,0.015569,71.142738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.857457,60.221479,199.342986,166.680804,105.165585,100.727261,49.500397,14.418741,198.590690,4.143399,59.570957,50.441167,164.221880,200.527793,162.016403,197.908880,121.344935,196.295928,-0.061683,-2.397984,32.025740,-235.636754,215.685767,3.930350,34.479644,11.562836,44.383896,2526.077859,23.347444,379683.227745,0.947292,20.671421,2.541729,3.997420,0.076585,0.054042,126.635255,95.630271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997030,73.611340,105.306564,100.000000,29.577863,31.873418,34.078456,51.837961,27.139241,28.367089,36.056869,1508.789062,34.088546,0.015362,71.160739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.878406,59.985574,199.382144,166.486580,105.269038,100.735598,49.494795,14.417314,198.756786,4.142540,59.464710,50.368592,164.220522,200.551885,162.020675,198.021049,121.375616,196.377264,-0.061914,-2.398002,32.025740,-235.630993,217.554139,3.929390,34.459558,11.662274,11.919417,678.461934,23.307924,379397.555287,0.943852,20.389878,2.530289,3.992085,0.075693,0.053972,126.623332,95.607865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.979758,73.600753,105.241761,100.000000,29.581021,31.873418,34.078456,51.850099,27.139241,28.367089,36.047011,1519.775391,34.086707,0.015523,71.155199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.881592,59.985574,199.297644,166.486580,105.270780,100.746659,49.496984,14.415459,198.564363,4.141966,59.589019,50.266838,164.191147,200.582910,162.026906,198.051301,121.337219,196.401201,-0.062126,-2.398022,32.025740,-235.632522,217.440520,3.928610,34.407270,11.536043,21.782031,1239.794244,23.316445,379008.133002,0.943120,20.101299,2.565285,3.998258,0.076269,0.053389,126.566841,95.568353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990791,73.588187,105.181951,100.000000,29.560156,31.873418,34.078456,51.835397,27.139241,28.367089,36.038792,1497.802734,33.998358,0.015454,71.159188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.820028,59.943134,199.369962,166.369432,105.240032,100.755024,49.475965,14.413033,198.598383,4.140884,59.857077,50.197975,164.160834,200.673073,162.008911,197.953858,121.355841,196.320093,-0.062197,-2.398030,32.025740,-235.635601,218.763433,3.927625,34.430511,11.600448,57.514359,3275.005305,23.297115,378658.056787,0.942280,19.843729,2.564469,3.997364,0.076637,0.053524,126.498920,95.563346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977965,73.630368,105.166237,100.000000,29.572396,31.873418,34.078456,51.831826,27.139241,28.367089,36.037007,1494.140625,34.039539,0.015329,71.151559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.913271,60.068526,199.366921,166.368871,105.167454,100.758033,49.477766,14.419598,198.514894,4.139026,60.195453,50.180986,164.117534,200.489388,162.014706,197.853020,121.370102,196.305599,-0.062396,-2.396464,32.025740,-235.631977,218.773750,3.926240,34.416988,11.625799,24.501628,1395.130573,23.291115,378771.493465,0.942276,19.840437,2.611654,3.995415,0.078947,0.056425,126.464041,95.555462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963619,73.621869,105.150467,100.000000,29.561308,31.873418,34.078456,51.861600,27.139241,28.367089,36.036572,1519.775391,34.058147,0.015550,71.148014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.844071,60.269433,199.163845,166.447904,105.015710,100.758003,49.495065,14.419740,198.376278,4.136754,60.627447,50.130448,164.067509,200.476771,161.955915,197.916561,121.384354,196.212695,-0.062310,-2.393147,32.025740,-235.628404,220.777482,3.924158,34.352114,11.565541,43.460085,2473.766279,23.321474,378756.625932,0.943929,19.861678,2.563253,4.001803,0.076815,0.052918,126.509371,95.533470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967969,73.642726,105.149832,100.000000,29.566325,31.873418,34.078456,51.808447,27.139241,28.367089,36.041900,1505.126953,34.041126,0.015609,71.157023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.888121,60.425423,199.257801,166.551040,104.891169,100.753843,49.497394,14.412890,198.541528,4.135150,60.760048,50.210178,164.064966,200.416102,161.928574,197.794648,121.342169,196.140222,-0.062402,-2.392606,32.025740,-235.635254,215.437299,3.922671,34.338592,11.595075,10.503138,597.814916,23.292217,378832.982997,0.942298,19.890643,2.543669,3.994267,0.076345,0.054182,126.521534,95.511005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945234,73.618438,105.168259,100.000000,29.552048,31.873418,34.078456,51.842863,27.139241,28.367089,36.051376,1516.113281,34.061356,0.015326,71.150272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.895801,60.425423,199.237575,166.551040,104.685587,100.744693,49.511512,14.417742,198.437694,4.133618,60.952402,50.156552,164.082596,200.420136,161.943620,197.826718,121.362811,196.189476,-0.062546,-2.392614,32.025740,-235.634649,213.926406,3.921715,34.329576,11.528669,24.505571,1394.404023,23.317109,379117.926219,0.943908,20.163099,2.495292,3.995738,0.076834,0.053794,126.608649,95.519760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968080,73.629202,105.206012,100.000000,29.537970,31.873418,34.078456,51.815902,27.139241,28.367089,36.059988,1501.464844,34.069704,0.015492,71.155420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.862638,60.561573,199.117197,166.632598,104.443122,100.737038,49.456866,14.415316,198.415002,4.132413,60.999560,50.109618,164.064866,200.340007,161.897295,197.737750,121.343714,196.142975,-0.062669,-2.392601,32.025740,-235.632991,218.411172,3.920858,34.329793,11.549205,60.706280,3458.095833,23.316440,379353.404171,0.943298,20.273535,2.510850,3.994093,0.076560,0.054932,126.642217,95.542809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940144,73.584859,105.224030,100.000000,29.550518,31.873418,34.078456,51.810848,27.139241,28.367089,36.068611,1501.464844,34.114744,0.015379,71.146454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.920568,60.683946,199.070914,166.702105,104.227676,100.733236,49.470301,14.419027,198.306921,4.130833,60.967093,50.219075,164.106675,200.267487,161.923811,197.761507,121.402845,196.138033,-0.062701,-2.392610,32.025740,-235.631241,218.661579,3.919702,34.363095,11.671848,29.246430,1665.552377,23.309418,379274.221582,0.942784,20.265597,2.508305,3.993073,0.075902,0.054948,126.697912,95.626217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983544,73.595432,105.269480,100.000000,29.515573,31.873418,34.078456,51.824428,27.139241,28.367089,36.072901,1519.775391,34.226461,0.015524,71.152335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.799616,60.709578,199.034292,166.741063,104.071947,100.727924,49.469653,14.425448,198.396696,4.129450,60.750703,50.300706,164.117875,200.323802,161.917761,197.672912,121.390542,196.071160,-0.062842,-2.392606,32.025740,-235.624329,217.404662,3.918527,34.406945,11.612907,28.893933,1645.499605,23.320443,379484.184631,0.944783,20.436035,2.510317,3.993315,0.076464,0.054115,126.557580,95.606306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981010,73.545805,105.284052,100.000000,29.521879,31.873418,34.078456,51.790837,27.139241,28.367089,36.082644,1505.126953,34.326205,0.015532,71.135970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.838114,60.709578,199.060148,166.741063,104.013924,100.722174,49.402944,14.418456,198.372215,4.128205,60.626094,50.335460,164.116048,200.363268,161.923818,197.736163,121.361553,196.277033,-0.062979,-2.392616,32.025740,-235.631485,217.316906,3.917012,34.386571,11.597635,59.266662,3379.773774,23.300036,379471.263792,0.943592,20.498523,2.449370,3.987753,0.077964,0.054336,126.529913,95.588157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982306,73.526848,105.270483,100.000000,29.521653,31.873418,34.078456,51.852054,27.139241,28.367089,36.088945,1497.802734,34.330911,0.015331,71.136788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.927842,60.631028,199.106101,166.716399,104.094491,100.721323,49.504833,14.419169,198.494363,4.126070,60.590614,50.164152,164.135210,200.333718,161.920491,197.732477,121.371676,196.144869,-0.062882,-2.390856,32.025740,-235.629465,220.646058,3.914915,34.384010,11.603225,28.268479,1608.736189,23.347076,379598.256895,0.946137,20.649249,2.437096,3.996703,0.077809,0.054022,126.513504,95.572390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973237,73.506246,105.283975,100.000000,29.516716,31.873418,34.078456,51.826387,27.139241,28.367089,36.092872,1512.451172,34.447477,0.015512,71.134427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.932835,60.561298,199.000493,166.645771,104.243870,100.724343,49.458318,14.420596,198.485657,4.124355,60.659788,50.216909,164.138528,200.237158,161.930955,197.845707,121.378331,196.149561,-0.062863,-2.389106,32.025740,-235.628691,216.198635,3.913105,34.375518,11.606777,58.021895,3305.084463,23.332235,379608.101009,0.946556,20.609407,2.541728,3.994135,0.077262,0.055171,126.509999,95.599380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000564,73.518997,105.319439,100.000000,29.506038,31.873418,34.078456,51.775429,27.139241,28.367089,36.094940,1497.802734,34.540081,0.015578,71.122571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.844929,60.570669,199.033966,166.604291,104.326375,100.728130,49.488182,14.416173,198.358491,4.123132,60.813712,50.139226,164.125375,200.288025,161.941057,197.746266,121.378108,196.145790,-0.063018,-2.389103,32.025740,-235.634912,213.312011,3.911989,34.372994,11.657767,24.131568,1373.770011,23.293720,379412.398129,0.942540,20.438088,2.483051,3.987877,0.076560,0.054210,126.472394,95.614457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001349,73.512754,105.355073,100.000000,29.504497,31.873418,34.078456,51.766684,27.139241,28.367089,36.099228,1516.113281,34.537233,0.015401,71.120832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.819931,60.632682,199.003291,166.618304,104.344997,100.728876,49.505687,14.415887,198.373733,4.122082,60.814613,50.198393,164.131115,200.306062,161.948690,197.711430,121.374256,196.154320,-0.063057,-2.388383,32.025740,-235.636831,218.643265,3.911228,34.387977,11.642495,14.036263,798.778567,23.278862,379316.017485,0.943177,20.363201,2.478121,3.985363,0.076367,0.054652,126.400024,95.658428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012271,73.526523,105.373465,100.000000,29.487540,31.873418,34.078456,51.811214,27.139241,28.367089,36.103933,1512.451172,34.555534,0.015542,71.121531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.880907,60.632682,199.042895,166.618304,104.354206,100.731943,49.486129,14.421167,198.331452,4.120598,60.655859,50.332811,164.106776,200.329827,161.916775,197.736919,121.360938,196.042393,-0.063191,-2.386710,32.025740,-235.630081,220.891652,3.910226,34.378475,11.612366,39.733391,2262.049693,23.319113,379408.812523,0.944493,20.463447,2.476958,3.993063,0.076579,0.054007,126.398847,95.617333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002742,73.491414,105.369871,100.000000,29.460007,31.873418,34.078456,51.822257,27.139241,28.367089,36.110898,1501.464844,34.657856,0.015381,71.114670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.837102,60.620555,198.935439,166.658103,104.286462,100.736501,49.481254,14.420026,198.419221,4.119240,60.581469,50.286349,164.120725,200.292369,161.917613,197.814496,121.371306,196.073410,-0.063147,-2.386127,32.025740,-235.632856,215.621787,3.908905,34.369983,11.619272,44.042609,2507.623496,23.331027,379519.338289,0.944842,20.551324,2.483943,3.994451,0.076371,0.054574,126.388131,95.573217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012382,73.494402,105.383212,100.000000,29.471072,31.873418,34.078456,51.788398,27.139241,28.367089,36.115252,1501.464844,34.491039,0.015426,71.121966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.890086,60.565432,198.919910,166.642968,104.202755,100.740375,49.494084,14.417314,198.379409,4.117985,60.536931,50.249526,164.115948,200.233712,161.918834,197.768758,121.366658,196.078370,-0.063333,-2.386118,32.025740,-235.637201,214.849782,3.907735,34.382604,11.633876,12.807624,729.029794,23.310269,379508.691920,0.943974,20.488252,2.456126,3.990362,0.075412,0.054089,126.380003,95.582131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028668,73.485828,105.401591,100.000000,29.478655,31.873418,34.078456,51.808544,27.139241,28.367089,36.119993,1523.437500,34.419981,0.015525,71.135424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.891966,60.517200,199.105880,166.597845,104.091537,100.741170,49.503581,14.418456,198.420103,4.116300,60.410071,50.302160,164.133323,200.303723,161.937756,197.808689,121.343415,196.194434,-0.063018,-2.386123,32.025740,-235.631485,218.582855,3.906017,34.400562,11.614710,34.806767,1980.874953,23.319297,379523.612798,0.944991,20.521431,2.457160,3.991714,0.078107,0.055312,126.418800,95.587619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047910,73.520281,105.410207,100.000000,29.449787,31.873418,34.078456,51.774603,27.139241,28.367089,36.123716,1516.113281,34.355594,0.015531,71.136047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.917372,60.425699,198.868023,166.553563,104.069381,100.739602,49.465116,14.419027,198.391255,4.114833,60.285016,50.414000,164.112582,200.364166,161.924099,197.697130,121.343415,196.192393,-0.063094,-2.386113,32.025740,-235.634018,217.564009,3.904858,34.394630,11.613574,4.967586,282.928269,23.293452,379434.939783,0.943543,20.411513,2.463630,3.987163,0.076635,0.055250,126.387645,95.594870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039048,73.515587,105.402637,100.000000,29.454025,31.873418,34.078456,51.772271,27.139241,28.367089,36.125887,1516.113281,34.218076,0.015290,71.149284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.855400,60.425699,199.080365,166.553563,104.140053,100.741831,49.512431,14.416315,198.420904,4.113703,60.132185,50.416162,164.092110,200.365871,161.914842,197.766619,121.352195,196.211066,-0.063170,-2.386122,32.025740,-235.630195,214.772915,3.903477,34.423100,11.612997,23.819065,1355.315648,23.305325,379421.145461,0.943210,20.361337,2.529523,3.990740,0.078477,0.057916,126.420526,95.520115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033388,73.479784,105.376910,100.000000,29.457325,31.873418,34.078456,51.753635,27.139241,28.367089,36.125993,1508.789062,34.216309,0.015372,71.146650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.848422,60.342191,199.026829,166.508721,104.227720,100.747146,49.510912,14.418313,198.563785,4.112040,60.095367,50.431480,164.117333,200.339896,161.932242,197.725916,121.331329,196.228571,-0.063314,-2.386143,32.025740,-235.634732,217.426895,3.901784,34.411146,11.654467,58.770535,3344.172838,23.268090,379276.628916,0.943173,20.243579,2.528774,3.983944,0.076111,0.054123,126.464803,95.549402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051778,73.516281,105.395915,100.000000,29.438890,31.873418,34.078456,51.785929,27.139241,28.367089,36.125949,1501.464844,34.121704,0.015347,71.223165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.881511,60.288174,199.061266,166.470885,104.386210,100.755515,49.492140,14.419312,198.299688,4.110709,60.205872,50.337290,164.089821,200.370504,161.942224,197.800581,121.337214,196.166559,-0.063362,-2.386114,32.025740,-235.633243,221.447311,3.900877,34.417763,11.620462,23.816962,1355.751578,23.312071,379315.212591,0.943579,20.307647,2.526854,3.993156,0.075874,0.053604,126.534518,95.530884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045791,73.530980,105.397920,100.000000,29.441856,31.873418,34.078456,51.786663,27.139241,28.367089,36.128563,1523.437500,33.998592,0.015451,71.152923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.870379,60.327584,199.186241,166.461917,104.485944,100.763868,49.486184,14.416173,198.468648,4.109295,60.362583,50.248221,164.092464,200.360821,161.942244,197.838349,121.325436,196.140893,-0.063398,-2.386122,32.025740,-235.634912,215.763961,3.899849,34.422415,11.601980,12.598835,717.259689,23.305955,379271.866105,0.943595,20.231357,2.554151,3.992640,0.077491,0.054500,126.584714,95.551797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073612,73.543399,105.434938,100.000000,29.425077,31.873418,34.078456,51.767783,27.139241,28.367089,36.128770,1512.451172,34.233474,0.015522,71.179917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.922419,60.327584,199.131487,166.461917,104.541707,100.773076,49.497572,14.421738,198.417338,4.108755,60.393622,50.348326,164.051316,200.429203,161.928036,197.776931,121.316613,196.158212,-0.063482,-2.385552,32.025740,-235.626406,213.668042,3.899427,34.423497,11.649527,32.589099,1854.891232,23.293659,379195.598656,0.943208,20.143120,2.525483,3.990682,0.075918,0.054157,126.556859,95.573334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059579,73.532728,105.400062,100.000000,29.427701,31.873418,34.078456,51.769842,27.139241,28.367089,36.132627,1497.802734,34.421856,0.015290,71.135203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.780279,60.378571,199.146487,166.505918,104.584715,100.782295,49.474498,14.416315,198.356019,4.108011,60.404074,50.291410,164.051684,200.376504,161.921269,197.785198,121.306072,196.167154,-0.063393,-2.383829,32.025740,-235.635749,218.132027,3.898797,34.448018,11.625330,58.364955,3323.538826,23.313527,379309.258581,0.943730,20.194040,2.527829,3.994079,0.075007,0.052325,126.471611,95.606396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067040,73.545944,105.402482,100.000000,29.422107,31.873418,34.078456,51.741135,27.139241,28.367089,36.137142,1501.464844,34.601637,0.015414,71.148806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.957527,60.390697,199.178491,166.538148,104.569113,100.791399,49.496978,14.420454,198.464431,4.107069,60.325811,50.414290,164.050306,200.392421,161.916881,197.794878,121.315956,196.130972,-0.063490,-2.384241,32.025740,-235.630467,219.416799,3.898550,34.399210,11.628269,28.726079,1635.037289,23.289509,379321.930486,0.942518,20.140248,2.543017,3.988819,0.075709,0.054139,126.461583,95.610927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056386,73.521284,105.384652,100.000000,29.415718,31.873418,34.078456,51.813840,27.139241,28.367089,36.140034,1523.437500,34.634579,0.015549,71.111891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.837570,60.356522,199.240998,166.543754,104.751085,100.801278,49.536504,14.420739,198.338379,4.106062,60.182116,50.461195,164.078467,200.481860,161.930840,197.843405,121.277325,196.213367,-0.063742,-2.384613,32.025740,-235.631979,217.917982,3.897916,34.461956,11.623671,60.936893,3465.651950,23.354689,379551.504878,0.946131,20.338262,2.556843,4.000510,0.077098,0.055130,126.302034,95.660602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058942,73.512260,105.409084,100.000000,29.408062,31.873418,34.078456,51.717847,27.139241,28.367089,36.144461,1508.789062,34.693232,0.015555,71.104569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.811046,60.295890,199.267748,166.521613,104.835928,100.806632,49.484011,14.418313,198.475692,4.105342,59.961663,50.377713,164.065514,200.436084,161.926869,197.792737,121.306030,196.248487,-0.063760,-2.384606,32.025740,-235.633098,215.295063,3.897595,34.479067,11.576540,29.821144,1697.811184,23.287743,379447.559061,0.942130,20.167095,2.533664,3.986957,0.076759,0.054691,126.267495,95.612798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076961,73.467807,105.425149,100.000000,29.417370,31.873418,34.078456,51.777159,27.139241,28.367089,36.145922,1519.775391,34.374094,0.015286,71.133941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.911227,60.295890,199.315211,166.521613,104.892109,100.814251,49.502146,14.414603,198.495190,4.104697,59.751944,50.392683,164.052105,200.423540,161.923193,197.856174,121.340948,196.322153,-0.063939,-2.384593,32.025740,-235.638115,220.256763,3.896958,34.493725,11.677095,23.290706,1325.527110,23.342234,379607.170677,0.943876,20.256915,2.602570,3.997807,0.076591,0.053967,126.230568,95.544797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052985,73.461697,105.393353,100.000000,29.402174,31.873418,34.078456,51.789390,27.139241,28.367089,36.146098,1516.113281,34.256319,0.015471,71.198447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.801384,60.178762,199.151773,166.491064,104.890596,100.823409,49.492359,14.420454,198.561676,4.104335,59.622603,50.389600,164.057839,200.548644,161.918424,197.926401,121.314315,196.280827,-0.064085,-2.383440,32.025740,-235.633081,216.317925,3.896766,34.505427,11.613466,51.736185,2945.006425,23.352465,379513.365216,0.945328,20.223729,2.586765,4.000473,0.077899,0.054688,126.303391,95.524238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069293,73.492402,105.394137,100.000000,29.418132,31.873418,34.078456,51.732792,27.139241,28.367089,36.143736,1497.802734,34.094839,0.015366,71.155497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.878861,60.046203,199.317238,166.426324,104.817499,100.829565,49.489330,14.420596,198.520306,4.104232,59.596982,50.354494,164.061138,200.512471,161.925863,197.880095,121.310631,196.334676,-0.063994,-2.381700,32.025740,-235.632448,214.522668,3.896782,34.468717,11.610311,34.122870,1942.513128,23.317057,379399.952616,0.942969,20.120121,2.578902,3.993394,0.077875,0.055466,126.347242,95.515614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050955,73.498519,105.386404,100.000000,29.420032,31.873418,34.078456,51.788091,27.139241,28.367089,36.145101,1508.789062,34.054883,0.015379,71.153699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
