OSU 80 Ton Compressor Load Stand
49.825323,59.973448,199.205542,166.341686,104.722320,100.832671,49.499085,14.419312,198.636042,4.104226,59.837518,50.428905,164.026191,200.468818,161.944920,197.872781,121.291680,196.316578,-0.063865,-2.379963,32.025740,-235.637163,217.881639,3.896808,34.461108,11.654179,8.453383,481.131031,23.342526,379415.694640,0.945235,20.116603,2.590359,3.998920,0.076945,0.054479,126.377071,95.514643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047109,73.480640,105.401779,100.000000,29.413417,31.873418,34.078456,51.741650,27.139241,28.367089,36.140560,1516.113281,34.156232,0.015585,71.149880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.894723,59.973448,199.164113,166.341686,104.689736,100.834578,49.511430,14.416173,198.477474,4.104077,60.074266,50.406111,163.997419,200.439014,161.907061,197.958301,121.282158,196.339067,-0.063857,-2.378234,32.025740,-235.636546,221.517919,3.897029,34.436335,11.613953,23.706221,1348.922011,23.317111,379214.991898,0.943405,19.903889,2.613817,3.996026,0.075788,0.053490,126.340726,95.493161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056326,73.478249,105.392487,100.000000,29.418185,31.873418,34.078456,51.767152,27.139241,28.367089,36.137856,1501.464844,34.204391,0.015454,71.144928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.929489,60.054746,199.369361,166.334960,104.681318,100.834587,49.506580,14.417742,198.573837,4.104493,60.364721,50.293487,163.994421,200.454325,161.920584,197.802108,121.300040,196.307989,-0.063902,-2.376489,32.025740,-235.632852,215.877621,3.897943,34.433594,11.620426,61.306081,3488.756231,23.325450,379208.226844,0.944181,19.886511,2.626123,3.998078,0.075895,0.053075,126.355010,95.495046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065040,73.510068,105.430607,100.000000,29.394011,31.873418,34.078456,51.724547,27.139241,28.367089,36.140862,1497.802734,34.396109,0.015385,71.136123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.832555,60.218999,199.231304,166.418197,104.638139,100.833109,49.523643,14.415602,198.499457,4.105486,60.592003,50.206392,163.982511,200.421922,161.910898,197.710329,121.265323,196.193538,-0.063918,-2.376322,32.025740,-235.632706,213.983328,3.898466,34.437182,11.608201,28.595957,1626.754622,23.293988,379182.346276,0.942520,19.814736,2.643903,3.991687,0.076281,0.054637,126.373830,95.488730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073012,73.549825,105.429939,100.000000,29.396301,31.873418,34.078456,51.700651,27.139241,28.367089,36.141280,1523.437500,34.502380,0.015514,71.126722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.887373,60.395934,198.913361,166.529460,104.593704,100.835416,49.430670,14.419027,198.447477,4.105934,60.645127,50.281614,163.975746,200.394756,161.862418,197.762485,121.269428,196.052169,-0.064051,-2.376133,32.025740,-235.633201,217.425814,3.898476,34.426472,11.621111,61.484880,3504.304395,23.302657,379226.948217,0.942094,19.860106,2.614609,3.993018,0.076837,0.053514,126.348703,95.414792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037307,73.554761,105.429335,100.000000,29.388561,31.873418,34.078456,51.746049,27.139241,28.367089,36.149575,1501.464844,34.596336,0.015558,71.111917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.896899,60.484679,199.216208,166.617183,104.574917,100.840773,49.496498,14.419455,198.475853,4.106681,60.572327,50.304783,163.983535,200.304558,161.857454,197.796487,121.265239,196.102222,-0.064101,-2.376120,32.025740,-235.634734,217.761533,3.898980,34.408117,11.638005,29.297658,1667.586716,23.341521,379574.263951,0.944180,20.124579,2.607287,3.998015,0.076294,0.054574,126.323116,95.420152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045931,73.603016,105.449375,100.000000,29.357295,31.873418,34.078456,51.710151,27.139241,28.367089,36.159132,1519.775391,34.620227,0.015322,71.111763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.829596,60.484679,198.970395,166.617183,104.604168,100.849930,49.517627,14.417314,198.456878,4.107351,60.617468,50.324572,164.019373,200.390590,161.866711,197.695581,121.253620,196.012258,-0.064078,-2.376117,32.025740,-235.634914,215.665739,3.899369,34.418088,11.579983,27.961639,1590.863066,23.304347,379761.866607,0.945278,20.244819,2.551229,3.987249,0.075629,0.053998,126.336873,95.430354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069848,73.663604,105.478985,100.000000,29.364284,31.873418,34.078456,51.700484,27.139241,28.367089,36.165885,1516.113281,34.703239,0.015521,71.102907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.904214,60.495152,199.088254,166.646331,104.708144,100.859085,49.502241,14.423451,198.470206,4.107801,60.782120,50.334769,164.070525,200.315261,161.875922,197.750774,121.251726,196.067040,-0.064190,-2.375007,32.025740,-235.630411,216.876966,3.899749,34.429627,11.580560,58.961949,3355.652323,23.333439,379900.189401,0.944094,20.323716,2.573815,3.992557,0.077548,0.055681,126.329146,95.451773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075872,73.690259,105.491400,100.000000,29.350559,31.873418,34.078456,51.731179,27.139241,28.367089,36.170001,1497.802734,34.575998,0.015353,71.123909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.866182,60.566259,199.083123,166.654459,104.770035,100.862916,49.508211,14.419598,198.405718,4.108355,60.831192,50.243687,164.053784,200.320405,161.883931,197.718400,121.268085,196.047353,-0.064274,-2.373233,32.025740,-235.631160,220.683034,3.900287,34.434964,11.653926,23.181204,1319.133473,23.342378,380005.719054,0.945178,20.393320,2.552365,3.993016,0.075489,0.053585,126.305305,95.425498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073930,73.675519,105.493306,100.000000,29.340741,31.873418,34.078456,51.687955,27.139241,28.367089,36.173784,1516.113281,34.457214,0.015396,71.135373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.961813,60.628547,199.112949,166.688372,104.719221,100.869749,49.498390,14.415887,198.302964,4.108856,60.866782,50.311287,164.060020,200.280869,161.897696,197.672641,121.276475,196.040377,-0.064369,-2.371501,32.025740,-235.632094,215.443559,3.900899,34.444430,11.605839,6.017671,342.505346,23.324489,380002.603855,0.944030,20.326629,2.574398,3.989408,0.076528,0.053762,126.302356,95.429700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067143,73.631990,105.507420,100.000000,29.346770,31.873418,34.078456,51.702827,27.139241,28.367089,36.180735,1516.113281,34.370037,0.015572,71.133566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.949674,60.628547,199.062948,166.688372,104.716161,100.875504,49.490157,14.421453,198.350206,4.109048,60.740398,50.377441,164.098291,200.289543,161.893993,197.659138,121.316659,196.088059,-0.064182,-2.370352,32.025740,-235.625875,213.978248,3.901425,34.469222,11.607480,27.601525,1571.246224,23.345334,380106.197305,0.944921,20.437056,2.550803,3.992347,0.075326,0.054245,126.350123,95.413844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070937,73.623786,105.522816,100.000000,29.325367,31.873418,34.078456,51.646462,27.139241,28.367089,36.187677,1497.802734,34.255291,0.015398,71.147357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.902781,60.636264,199.096803,166.704908,104.765907,100.880125,49.494857,14.419312,198.440571,4.109330,60.411549,50.568602,164.084134,200.334515,161.891820,197.713225,121.329536,196.211614,-0.064384,-2.371554,32.025740,-235.628505,216.038923,3.902112,34.493707,11.635571,8.713052,495.952646,23.314600,380125.312347,0.943340,20.400521,2.539848,3.985303,0.077253,0.055299,126.319703,95.413800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037833,73.580903,105.489707,100.000000,29.319206,31.873418,34.078456,51.647899,27.139241,28.367089,36.194403,1516.113281,34.286628,0.015378,71.146360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.993369,60.510034,198.933283,166.672677,104.851060,100.888544,49.403379,14.412034,198.400769,4.110077,59.992102,50.550603,164.102078,200.353083,161.910186,197.762826,121.304851,196.168586,-0.064479,-2.371561,32.025740,-235.643461,218.893287,3.903185,34.471061,11.583626,38.889769,2217.730160,23.316663,380078.891175,0.943803,20.413056,2.517190,3.985270,0.077040,0.055741,126.364470,95.473004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069322,73.560612,105.507613,100.000000,29.325889,31.873418,34.078456,51.665768,27.139241,28.367089,36.194282,1501.464844,34.125635,0.015567,71.151355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.093813,60.266953,199.238780,166.553843,105.028037,100.897737,49.508549,14.420882,198.530724,4.111058,59.772715,50.521602,164.091253,200.448468,161.901587,197.862942,121.323251,196.218081,-0.064455,-2.371566,32.025740,-235.631346,218.172652,3.904068,34.485936,11.642278,40.484264,2303.753646,23.340361,380119.398842,0.944750,20.469223,2.549715,3.989694,0.077626,0.055127,126.367586,95.478242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078079,73.553219,105.513190,100.000000,29.341458,31.873418,34.078456,51.610583,27.139241,28.367089,36.198178,1512.451172,34.115267,0.015395,71.154722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.120831,60.133840,199.127657,166.419598,105.238107,100.906889,49.476793,14.410892,198.526782,4.111727,59.805736,50.560669,164.104052,200.470377,161.944470,197.854419,121.330361,196.215927,-0.064468,-2.371585,32.025740,-235.638885,215.489959,3.904654,34.460351,11.698587,9.470344,539.255009,23.282790,379964.647299,0.944378,20.249429,2.558590,3.979193,0.075399,0.054405,126.321692,95.541959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089348,73.576011,105.534767,100.000000,29.328988,31.873418,34.078456,51.549787,27.139241,28.367089,36.191242,1519.775391,34.058976,0.015507,71.154807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.953218,60.133840,199.092905,166.419598,105.309674,100.913726,49.494306,14.417742,198.550629,4.112415,59.981282,50.429610,164.043888,200.390854,161.917209,197.868766,121.351850,196.298194,-0.064274,-2.371583,32.025740,-235.632689,219.831122,3.904953,34.442429,11.675833,23.743972,1351.537590,23.253269,379570.832279,0.939775,19.902756,2.558375,3.977313,0.075684,0.054057,126.333724,95.531442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.048865,73.532388,105.509626,100.000000,29.327563,31.873418,34.078456,51.521948,27.139241,28.367089,36.187689,1501.464844,34.043380,0.015375,71.160151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.116446,60.166636,199.278015,166.390451,105.385242,100.920599,49.461408,14.414746,198.492227,4.112957,60.160506,50.431486,164.047475,200.421720,161.929445,197.801556,121.359212,196.209333,-0.064264,-2.371569,32.025740,-235.638626,216.347948,3.905587,34.433179,11.563954,57.969396,3301.887644,23.226039,379396.966539,0.939575,19.741807,2.550474,3.972952,0.075992,0.053543,126.322743,95.580914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065699,73.581796,105.561337,100.000000,29.307121,31.873418,34.078456,51.600131,27.139241,28.367089,36.190005,1497.802734,34.101149,0.015283,71.153392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.959416,60.232779,198.982930,166.443980,105.443545,100.922938,49.491292,14.419883,198.517631,4.113715,60.129383,50.286856,164.029021,200.384325,161.920711,197.811909,121.331165,196.271278,-0.064295,-2.371610,32.025740,-235.632018,214.440538,3.905900,34.435181,11.605226,26.958886,1534.628118,23.293200,379508.943219,0.942772,19.914689,2.559201,3.985587,0.076324,0.054179,126.427644,95.581460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067669,73.547810,105.522040,100.000000,29.311790,31.873418,34.078456,51.502922,27.139241,28.367089,36.191278,1519.775391,34.070335,0.015514,71.153000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.115906,60.244078,199.181586,166.464439,105.477422,100.926737,49.484195,14.416173,198.488915,4.114383,60.200294,50.282658,164.018623,200.443595,161.901271,197.790108,121.335500,196.207332,-0.064395,-2.372773,32.025740,-235.635729,217.740304,3.906183,34.441113,11.592947,29.017280,1652.038552,23.245901,379438.377185,0.940167,19.779118,2.519200,3.976300,0.076691,0.053365,126.382109,95.620564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059060,73.580970,105.547964,100.000000,29.287701,31.873418,34.078456,51.578876,27.139241,28.367089,36.195499,1505.126953,34.214416,0.015520,71.147886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.019427,60.244078,199.160403,166.464439,105.459118,100.932087,49.493376,14.417314,198.452466,4.115084,60.349970,50.377851,164.000738,200.461586,161.874325,197.794346,121.328075,196.099429,-0.064447,-2.374074,32.025740,-235.636384,219.809156,3.906853,34.454653,11.647706,58.065576,3305.229773,23.290022,379708.045180,0.943034,20.007227,2.570001,3.982891,0.075367,0.053748,126.361480,95.660857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.053777,73.576535,105.547579,100.000000,29.296551,31.873418,34.078456,51.485056,27.139241,28.367089,36.197752,1501.464844,34.332714,0.015325,71.134146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.051569,60.312702,199.184633,166.464439,105.424999,100.935925,49.523695,14.423022,198.475171,4.115894,60.502523,50.371702,164.013243,200.398425,161.881227,197.807551,121.338645,196.223486,-0.064363,-2.374224,32.025740,-235.627572,216.862507,3.907599,34.443655,11.618821,22.205033,1263.189145,23.244602,379609.460238,0.939995,19.857118,2.542177,3.974419,0.075532,0.053030,126.446768,95.691469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064306,73.591978,105.567497,100.000000,29.294869,31.873418,34.078456,51.528286,27.139241,28.367089,36.202324,1512.451172,34.464660,0.015444,71.127293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.042151,60.432313,199.131541,166.516568,105.401853,100.940531,49.458335,14.421595,198.314393,4.117315,60.874343,50.295391,163.993464,200.296066,161.870789,197.772225,121.317640,196.080529,-0.064369,-2.374222,32.025740,-235.630306,214.944127,3.909057,34.367296,11.573168,58.478539,3331.094943,23.283359,379714.766601,0.941864,19.956583,2.509953,3.981661,0.076364,0.055292,126.263466,95.668649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052777,73.623468,105.596713,100.000000,29.266949,31.873418,34.078456,51.554405,27.139241,28.367089,36.210230,1497.802734,34.530399,0.015507,71.125929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.921526,60.564330,199.110940,166.588316,105.276853,100.939799,49.507358,14.416173,198.294914,4.117829,61.045720,50.274536,164.003795,200.192819,161.867248,197.756208,121.312327,196.071679,-0.064484,-2.374235,32.025740,-235.636219,218.284601,3.909474,34.375680,11.585897,23.609791,1343.545543,23.277961,379776.639986,0.940830,19.992054,2.544967,3.979588,0.076563,0.054026,126.188846,95.668822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062972,73.636512,105.588519,100.000000,29.257569,31.873418,34.078456,51.494218,27.139241,28.367089,36.213533,1519.775391,34.558004,0.015391,71.115156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.050684,60.703790,198.950328,166.669033,105.215124,100.936085,49.478398,14.423736,198.356902,4.118704,60.853276,50.405390,163.998021,200.229173,161.856199,197.650176,121.257518,196.035657,-0.064411,-2.374249,32.025740,-235.623265,216.787025,3.909950,34.418881,11.567524,20.189058,1149.556769,23.286304,379995.178296,0.942610,20.121379,2.513443,3.979276,0.077521,0.054830,126.141323,95.734878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078568,73.622708,105.566610,100.000000,29.269270,31.873418,34.078456,51.547780,27.139241,28.367089,36.222718,1508.789062,34.598211,0.015547,71.109257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.974439,60.703790,199.097316,166.669033,105.282391,100.936669,49.483691,14.419169,198.376361,4.119175,60.534712,50.393514,164.002022,200.246036,161.839549,197.677716,121.300764,196.131646,-0.064371,-2.376461,32.025740,-235.632405,216.069781,3.910230,34.454834,11.628647,48.358123,2753.197300,23.342740,380266.348545,0.944501,20.377917,2.515501,3.988479,0.077449,0.056314,126.114234,95.753188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066402,73.629599,105.545681,100.000000,29.243889,31.873418,34.078456,51.470674,27.139241,28.367089,36.232888,1497.802734,34.655494,0.015359,71.117815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.032662,60.653904,199.023451,166.739662,105.365166,100.938814,49.487477,14.417885,198.289762,4.119378,60.367867,50.509672,164.080888,200.252931,161.870159,197.763625,121.299471,196.131015,-0.064206,-2.379812,32.025740,-235.630586,217.164597,3.910174,34.471259,11.628684,41.128122,2341.388921,23.284768,380442.834797,0.942687,20.384055,2.557069,3.974977,0.078421,0.055104,126.218513,95.755886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080709,73.647977,105.528431,100.000000,29.252293,31.873418,34.078456,51.502165,27.139241,28.367089,36.236295,1501.464844,34.694656,0.015433,71.109999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.934699,60.513617,199.118227,166.666791,105.448232,100.943924,49.509421,14.420739,198.464716,4.119597,60.412840,50.412627,164.077811,200.279996,161.869327,197.687271,121.300212,196.005888,-0.064159,-2.382120,32.025740,-235.635736,220.286558,3.910272,34.397389,11.632812,13.628746,775.528976,23.328676,380420.876286,0.944172,20.462726,2.549103,3.983983,0.079534,0.056862,126.408926,95.781619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082695,73.647476,105.561453,100.000000,29.239760,31.873418,34.078456,51.462116,27.139241,28.367089,36.241290,1519.775391,34.500252,0.015575,71.129543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.093736,60.451055,199.139135,166.578226,105.512737,100.947752,49.458539,14.423879,198.430919,4.119585,60.497799,50.403583,164.061385,200.353804,161.872768,197.760981,121.308762,196.111543,-0.063970,-2.383317,32.025740,-235.628349,215.934989,3.910531,34.405376,11.612564,25.563517,1456.160749,23.295554,380321.943996,0.942788,20.352756,2.550165,3.977871,0.076808,0.055510,126.490252,95.792025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074463,73.637626,105.561388,100.000000,29.241072,31.873418,34.078456,51.507643,27.139241,28.367089,36.240034,1501.464844,34.386661,0.015515,71.140266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.014448,60.451055,199.241306,166.578226,105.541772,100.950057,49.475937,14.421310,198.384712,4.120011,60.550432,50.402639,164.041372,200.281385,161.874868,197.749611,121.306918,196.226997,-0.064049,-2.385648,32.025740,-235.629285,214.652767,3.911241,34.431665,11.583355,60.770519,3460.420792,23.335570,380227.999185,0.944099,20.313595,2.503431,3.987572,0.077831,0.054082,126.595498,95.738979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071388,73.617211,105.552342,100.000000,29.226058,31.873418,34.078456,51.413562,27.139241,28.367089,36.241329,1505.126953,34.257761,0.015355,71.145584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.939573,60.485505,198.829000,166.566455,105.426678,100.948491,49.502900,14.421310,198.309368,4.120229,60.657260,50.252059,164.048210,200.386243,161.899004,197.742929,121.302751,196.150438,-0.063933,-2.389714,32.025740,-235.629121,215.638572,3.911253,34.420324,11.658362,23.748095,1351.537590,23.268899,380026.017842,0.941653,20.086937,2.533718,3.975330,0.076406,0.054617,126.697254,95.751205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071492,73.608225,105.572401,100.000000,29.220119,31.873418,34.078456,51.447730,27.139241,28.367089,36.247370,1508.789062,34.133838,0.015497,71.150477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.047565,60.539249,198.965887,166.600367,105.265265,100.941682,49.460495,14.420739,198.290492,4.120189,60.717150,50.313052,164.056279,200.243189,161.890565,197.685479,121.323002,196.079673,-0.063902,-2.391452,32.025740,-235.632959,218.297326,3.911251,34.408496,11.708252,61.891884,3525.374337,23.310525,380100.335921,0.942984,20.168697,2.577983,3.983675,0.076120,0.053706,126.729851,95.740222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088725,73.601422,105.570700,100.000000,29.192621,31.873418,34.078456,51.474271,27.139241,28.367089,36.253200,1501.464844,34.100500,0.015487,71.156622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.010584,60.582244,199.037854,166.639324,105.235368,100.937080,49.507165,14.415602,198.424440,4.120089,60.411025,50.569277,164.038254,200.375463,161.868736,197.720923,121.324345,196.159421,-0.063697,-2.393196,32.025740,-235.632052,217.770733,3.910761,34.462136,11.632470,27.715704,1577.203931,23.308129,380202.577740,0.944095,20.280448,2.554023,3.981392,0.076154,0.054214,126.711332,95.794363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056733,73.584850,105.572863,100.000000,29.204793,31.873418,34.078456,51.408232,27.139241,28.367089,36.257320,1523.437500,34.090493,0.015448,71.157662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.105104,60.447196,199.165598,166.637643,105.305450,100.935266,49.487882,14.420739,198.336581,4.119715,60.078046,50.424809,164.058802,200.430985,161.861914,197.767131,121.332684,196.144317,-0.063430,-2.394922,32.025740,-235.632632,217.041493,3.910539,34.421928,11.600628,29.325740,1669.475745,23.277519,380125.233644,0.942734,20.222731,2.507765,3.975536,0.078460,0.055659,126.652272,95.796096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059156,73.591395,105.531554,100.000000,29.198126,31.873418,34.078456,51.419689,27.139241,28.367089,36.263355,1505.126953,34.017687,0.015503,71.154824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.072743,60.447196,199.270369,166.637643,105.392034,100.935252,49.466792,14.417885,198.413321,4.119061,60.107198,50.476047,164.069969,200.429276,161.863718,197.805021,121.298592,196.129872,-0.063448,-2.396674,32.025740,-235.630913,219.505763,3.909784,34.403285,11.604847,58.710510,3343.736908,23.300646,380190.616762,0.942675,20.303873,2.535728,3.979915,0.076926,0.053984,126.594225,95.789214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043307,73.614038,105.534308,100.000000,29.194145,31.873418,34.078456,51.357972,27.139241,28.367089,36.262129,1497.802734,34.055965,0.015295,71.156298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.116648,60.309946,199.109887,166.528339,105.463866,100.936802,49.461117,14.415316,198.422193,4.118454,60.372945,50.457559,164.089566,200.417219,161.896515,197.812231,121.337125,196.168604,-0.063419,-2.398425,32.025740,-235.633318,216.367445,3.909053,34.401644,11.559699,23.052006,1313.030455,23.263381,379919.127464,0.940734,20.071364,2.521840,3.974956,0.076705,0.053968,126.572588,95.779722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085339,73.629864,105.550812,100.000000,29.209792,31.873418,34.078456,51.363952,27.139241,28.367089,36.260128,1512.451172,34.091124,0.015456,71.153562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.093277,60.366720,199.141266,166.483497,105.590964,100.939050,49.474839,14.421453,198.442222,4.117918,60.607085,50.461259,164.066616,200.354650,161.886654,197.746494,121.337041,196.183555,-0.063330,-2.400173,32.025740,-235.624895,215.384187,3.908793,34.393530,11.609824,22.601626,1287.019975,23.285357,380009.990411,0.941803,20.104716,2.550624,3.979618,0.076981,0.054727,126.500858,95.737749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065735,73.639264,105.542759,100.000000,29.166599,31.873418,34.078456,51.327703,27.139241,28.367089,36.262495,1516.113281,34.031426,0.015546,71.148551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.987046,60.525744,198.919954,166.549079,105.666790,100.942844,49.480015,14.422309,198.480341,4.117911,60.873133,50.369526,164.033269,200.369084,161.872003,197.690145,121.330988,196.039127,-0.063267,-2.401913,32.025740,-235.629592,217.455854,3.908880,34.396073,11.645722,55.801514,3177.211713,23.244941,379728.624938,0.940677,19.922221,2.526323,3.972929,0.077671,0.054414,126.530271,95.759311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050798,73.619018,105.534210,100.000000,29.184294,31.873418,34.078456,51.330021,27.139241,28.367089,36.267393,1501.464844,34.097471,0.015369,71.156188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.057174,60.688356,198.922756,166.637082,105.643373,100.944649,49.464817,14.420882,198.290961,4.117414,61.005417,50.402698,164.052258,200.254783,161.880523,197.694096,121.330819,196.116219,-0.062900,-2.403083,32.025740,-235.625302,220.254884,3.908129,34.400003,11.563215,28.875800,1644.627745,23.261531,379829.754665,0.941061,20.003075,2.531901,3.975409,0.075310,0.053666,126.593572,95.788941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047760,73.620538,105.542802,100.000000,29.170940,31.873418,34.078456,51.339503,27.139241,28.367089,36.278214,1501.464844,34.177039,0.015343,71.154236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.137975,60.688356,198.951482,166.637082,105.800861,100.940060,49.498560,14.420168,198.456627,4.116767,60.681132,50.793297,164.051589,200.353693,161.835523,197.825395,121.296209,196.112893,-0.062871,-2.403078,32.025740,-235.630426,220.151055,3.907899,34.569092,11.588187,59.966015,3413.049751,23.297749,380141.003667,0.943593,20.271666,2.484876,3.979430,0.077246,0.055674,126.635463,95.789180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032912,73.614016,105.538656,100.000000,29.155027,31.873418,34.078456,51.324209,27.139241,28.367089,36.289062,1501.464844,34.299394,0.015517,71.137734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.115994,60.639021,199.345136,166.715838,106.110420,100.941610,49.510127,14.423022,198.602652,4.115926,59.707607,50.766100,164.051923,200.511953,161.853891,197.910880,121.289162,196.177779,-0.062732,-2.404203,32.025740,-235.629696,215.911781,3.906938,34.575205,11.599510,23.884351,1359.093707,23.280752,380309.813261,0.942852,20.361928,2.513380,3.973911,0.078076,0.056764,126.596528,95.778306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032868,73.616451,105.513957,100.000000,29.140814,31.873418,34.078456,51.272952,27.139241,28.367089,36.292373,1516.113281,34.497205,0.015505,71.128358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.286200,60.180140,199.385742,166.581589,106.496810,100.953526,49.464180,14.418028,198.602888,4.114981,59.219020,50.750709,164.065553,200.558324,161.863799,197.920227,121.304493,196.413401,-0.062541,-2.404201,32.025740,-235.632893,215.281561,3.905826,34.536908,11.773450,26.262930,1495.830363,23.249098,380298.835295,0.940498,20.278664,2.546768,3.968080,0.077325,0.055770,126.574397,95.721985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.036342,73.635198,105.476573,100.000000,29.161917,31.873418,34.078456,51.270657,27.139241,28.367089,36.297255,1512.451172,34.501028,0.015484,71.126901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.181114,59.850815,199.343218,166.293483,106.944208,100.968801,49.436973,14.419169,198.566602,4.113728,59.092226,50.673394,164.101502,200.609850,161.892704,198.030890,121.310862,196.202493,-0.062286,-2.404175,32.025740,-235.628321,218.170613,3.905258,34.510331,11.573474,59.389080,3384.423692,23.288452,380271.127063,0.940623,20.251969,2.577658,3.977675,0.079120,0.056826,126.550360,95.681815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060800,73.648397,105.467915,100.000000,29.177305,31.873418,34.078456,51.162732,27.139241,28.367089,36.281688,1497.802734,34.397209,0.015361,71.129262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.232272,59.850815,199.465418,166.293483,107.238800,100.982501,49.489639,14.421025,198.760987,4.113444,59.237476,50.571614,164.073006,200.617430,161.912218,198.001290,121.309275,196.409215,-0.062255,-2.405316,32.025740,-235.632837,217.943394,3.904996,34.450867,11.561142,24.229276,1379.291789,23.194331,379562.297052,0.936963,19.617972,2.648858,3.965019,0.077032,0.054359,126.558906,95.688238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035883,73.646309,105.438013,100.000000,29.180865,31.873418,34.078456,51.200109,27.139241,28.367089,36.269228,1519.775391,34.396722,0.015336,71.135501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.164703,59.791565,199.281617,166.153638,107.386343,100.996241,49.465117,14.418741,198.648220,4.113398,59.522392,50.594346,164.010693,200.653262,161.918114,197.995585,121.333429,196.368734,-0.061982,-2.405305,32.025740,-235.632997,218.133964,3.904493,34.426869,11.700517,25.151053,1432.475228,23.214843,379251.167200,0.938959,19.396710,2.565037,3.972475,0.078524,0.055567,126.578257,95.671199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.060237,73.635028,105.422355,100.000000,29.184621,31.873418,34.078456,51.154763,27.139241,28.367089,36.265750,1516.113281,34.357848,0.015499,71.141706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.168991,59.902072,199.433090,166.164008,107.273676,101.002623,49.462022,14.417742,198.646567,4.112761,59.995832,50.429934,163.938393,200.605151,161.882447,197.936565,121.323229,196.428787,-0.061778,-2.407657,32.025740,-235.637263,217.293024,3.903534,34.432079,11.532888,21.345704,1215.818103,23.207509,379271.166519,0.937036,19.344081,2.642540,3.970862,0.075227,0.053615,126.681413,95.725150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077685,73.594972,105.366155,100.000000,29.188280,31.873418,34.078456,51.120131,27.139241,28.367089,36.267989,1519.775391,34.159514,0.015270,71.153588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.253511,60.049234,199.410902,166.254528,107.122309,101.003371,49.455396,14.419027,198.634940,4.112117,59.958411,50.563118,163.906761,200.528078,161.825192,197.888304,121.313156,196.282338,-0.061670,-2.409417,32.025740,-235.628464,220.429893,3.902580,34.446522,11.575404,24.049260,1369.991953,23.218507,379248.541859,0.938869,19.354353,2.603524,3.972547,0.078004,0.055211,126.635187,95.697870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.058014,73.595216,105.339168,100.000000,29.152638,31.873418,34.078456,51.147848,27.139241,28.367089,36.267240,1501.464844,34.193880,0.015314,71.151295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.151620,60.108210,199.167623,166.345890,107.072934,101.005690,49.443436,14.416601,198.618131,4.111721,60.027593,50.543799,163.927311,200.558533,161.839407,197.959382,121.266918,196.308806,-0.061636,-2.411171,32.025740,-235.634811,216.042086,3.901546,34.453968,11.721234,57.948333,3301.887644,23.238567,379434.996562,0.939175,19.460447,2.635770,3.975226,0.079022,0.055662,126.581414,95.711521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078693,73.582341,105.321991,100.000000,29.176624,31.873418,34.078456,51.086444,27.139241,28.367089,36.273050,1508.789062,34.126482,0.015291,71.149582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.162905,60.108210,199.265797,166.345890,107.085913,101.010298,49.435878,14.421738,198.504286,4.110940,60.275090,50.495657,163.940393,200.550092,161.822092,197.805289,121.245225,196.294681,-0.061683,-2.412932,32.025740,-235.627059,214.062560,3.900474,34.404475,11.553497,9.635899,549.136085,23.212392,379583.334283,0.937937,19.520663,2.592072,3.968099,0.077993,0.055623,126.537644,95.730287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068283,73.587262,105.297921,100.000000,29.171120,31.873418,34.078456,51.123404,27.139241,28.367089,36.275904,1519.775391,34.055893,0.015460,71.158233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.129685,60.169116,199.128561,166.361585,107.097125,101.014766,49.466192,14.422452,198.511374,4.110313,60.521492,50.558096,163.916055,200.576652,161.794687,197.839576,121.212784,196.278417,-0.061562,-2.414703,32.025740,-235.627489,218.236222,3.899459,34.414968,11.585609,27.118707,1544.509194,23.237847,379836.730597,0.940430,19.684468,2.648030,3.971310,0.075897,0.054005,126.565734,95.711010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077018,73.583152,105.264106,100.000000,29.159156,31.873418,34.078456,51.100689,27.139241,28.367089,36.279134,1505.126953,34.010348,0.015402,71.159640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.160979,60.328962,199.243136,166.392973,107.080729,101.017007,49.450845,14.417600,198.527605,4.109710,60.786608,50.396979,163.943290,200.442077,161.814854,197.861127,121.285697,196.192924,-0.061468,-2.416415,32.025740,-235.626624,220.927895,3.899584,34.399931,11.573943,44.120116,2513.581204,23.242670,379887.485160,0.940383,19.672849,2.664535,3.972374,0.077504,0.055610,126.562711,95.733257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093066,73.608223,105.262207,100.000000,29.158807,31.873418,34.078456,51.103385,27.139241,28.367089,36.280426,1505.126953,34.002739,0.015293,71.155796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.157214,60.498459,199.324720,166.470605,107.011015,101.017760,49.454592,14.412605,198.613645,4.108906,61.001189,50.444777,163.922506,200.443135,161.814303,197.789637,121.301399,196.247676,-0.061410,-2.416982,32.025740,-235.637009,215.394429,3.899498,34.389960,11.523945,6.201103,353.258282,23.249650,380071.383793,0.940686,19.767962,2.691004,3.972268,0.080100,0.057639,126.463457,95.750217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094118,73.579108,105.241528,100.000000,29.150285,31.873418,34.078456,51.069063,27.139241,28.367089,36.288841,1512.451172,34.032904,0.015447,71.158216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.143622,60.498459,199.148053,166.470605,106.940118,101.016224,49.477697,14.421881,198.537607,4.108339,60.735800,50.753750,163.900731,200.461408,161.774440,197.847154,121.280237,196.150519,-0.061355,-2.417431,32.025740,-235.629694,213.527705,3.899007,34.470610,11.714382,36.580047,2082.882533,23.257883,380122.331145,0.940752,19.895584,2.586686,3.972074,0.078024,0.056549,126.383992,95.735696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065445,73.530306,105.205243,100.000000,29.128423,31.873418,34.078456,51.055525,27.139241,28.367089,36.298475,1497.802734,34.183278,0.015452,71.146496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.207326,60.641501,199.376827,166.567016,107.114935,101.013970,49.410758,14.418456,198.560659,4.107564,60.090590,50.707442,163.939209,200.526526,161.795734,197.921144,121.320582,196.233611,-0.061507,-2.419623,32.025740,-235.631812,215.608797,3.898712,34.512243,11.672155,28.561358,1628.498341,23.278011,380320.376537,0.941188,20.068956,2.591098,3.973999,0.076453,0.054494,126.238348,95.700274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088131,73.563643,105.222400,100.000000,29.119858,31.873418,34.078456,51.046142,27.139241,28.367089,36.309562,1512.451172,34.292578,0.015391,71.133089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.208255,60.442786,199.339515,166.610177,107.354668,101.017751,49.446322,14.417172,198.605627,4.107427,59.809722,50.760899,163.979679,200.641877,161.812640,197.951803,121.329013,196.332067,-0.061442,-2.421397,32.025740,-235.636363,220.252316,3.898569,34.463236,11.593236,59.660447,3399.245306,23.268240,380364.636828,0.941015,20.082951,2.576565,3.971553,0.076744,0.054255,126.181688,95.680754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.054524,73.566122,105.209464,100.000000,29.148887,31.873418,34.078456,50.989911,27.139241,28.367089,36.306619,1497.802734,34.411597,0.015535,71.135015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.224276,60.172148,199.404479,166.446503,107.625108,101.026131,49.478945,14.421881,198.677182,4.107506,59.805439,50.503921,164.030759,200.688955,161.829290,197.993672,121.320687,196.464104,-0.061214,-2.422506,32.025740,-235.626917,219.701470,3.897987,34.435289,11.602630,28.909568,1646.080844,23.270721,380418.069170,0.941311,20.160425,2.566749,3.971070,0.078239,0.056474,126.156263,95.728979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.089509,73.635670,105.229681,100.000000,29.128031,31.873418,34.078456,50.971912,27.139241,28.367089,36.310002,1519.775391,34.456907,0.015386,71.132714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.119039,60.088919,199.450470,166.340005,107.847825,101.039039,49.469402,14.416601,198.672556,4.107731,59.945307,50.498803,164.010926,200.601065,161.823681,197.970138,121.303596,196.404955,-0.061332,-2.422483,32.025740,-235.632524,213.823779,3.897977,34.413706,11.569670,27.431755,1562.237007,23.254583,380157.531472,0.940154,19.960756,2.594478,3.970254,0.078440,0.055849,126.211321,95.759727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.070868,73.623304,105.212682,100.000000,29.147380,31.873418,34.078456,50.944553,27.139241,28.367089,36.301324,1505.126953,34.613826,0.015526,71.120236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.165983,60.088919,199.410929,166.340005,107.862277,101.047576,49.397324,14.412890,198.571927,4.108256,60.208901,50.423945,164.005071,200.497731,161.843357,197.961701,121.298953,196.371861,-0.061437,-2.420261,32.025740,-235.640318,216.858085,3.898702,34.408820,11.581462,59.662476,3402.732745,23.237256,379841.175496,0.938608,19.673639,2.651276,3.970281,0.076962,0.054090,126.260843,95.761394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077662,73.646596,105.223896,100.000000,29.128955,31.873418,34.078456,50.984621,27.139241,28.367089,36.299142,1501.464844,34.573762,0.015290,71.118812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.155030,60.168841,199.300589,166.360183,107.792933,101.046914,49.496768,14.419027,198.546030,4.109543,60.360014,50.327746,163.952906,200.493725,161.810217,197.874288,121.259210,196.242834,-0.061484,-2.416903,32.025740,-235.630424,218.534967,3.899865,34.413869,11.695432,24.832710,1413.439626,23.281399,379892.044855,0.940870,19.698732,2.646655,3.979535,0.079632,0.056772,126.170274,95.770449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066785,73.619651,105.180252,100.000000,29.147093,31.873418,34.078456,50.940841,27.139241,28.367089,36.302976,1519.775391,34.657243,0.015468,71.111346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
