OSU 80 Ton Compressor Load Stand
50.167169,60.294512,199.305014,166.462197,107.726338,101.041819,49.432610,14.421453,198.596343,4.110626,60.404956,50.422762,163.951741,200.521507,161.791393,197.987539,121.312382,196.300925,-0.061479,-2.414001,32.025740,-235.633389,217.866158,3.900849,34.400166,11.564441,26.057494,1485.077427,23.260966,379896.599221,0.941353,19.650390,2.639148,3.975023,0.077967,0.056340,126.213440,95.807428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059688,73.650595,105.139130,100.000000,29.123049,31.873418,34.078456,50.931085,27.139241,28.367089,36.304266,1505.126953,34.707422,0.015492,71.111576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.228829,60.360656,199.211615,166.560009,107.640214,101.037994,49.384423,14.421025,198.531847,4.111409,60.464285,50.453359,163.977818,200.524514,161.773956,197.836519,121.294116,196.230140,-0.061536,-2.412213,32.025740,-235.628100,216.102473,3.901519,34.383451,11.544121,61.687164,3519.126009,23.261154,380082.373071,0.939881,19.741588,2.631508,3.973691,0.078089,0.054703,126.268884,95.841395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080262,73.632659,105.159194,100.000000,29.132121,31.873418,34.078456,50.906819,27.139241,28.367089,36.311156,1501.464844,34.581209,0.015306,71.119434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.145097,60.430108,199.239877,166.614100,107.515089,101.036446,49.447490,14.421881,198.533521,4.112691,60.643383,50.416530,164.001090,200.447831,161.786770,197.874209,121.305764,196.233771,-0.061615,-2.410968,32.025740,-235.628550,219.501763,3.902526,34.386985,11.557427,29.028911,1653.927581,23.263911,380115.953142,0.941116,19.854762,2.599672,3.972818,0.077274,0.055228,126.241523,95.844517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101466,73.616176,105.150328,100.000000,29.122510,31.873418,34.078456,50.906608,27.139241,28.367089,36.317103,1497.802734,34.579334,0.015456,71.119682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.106514,60.430108,199.301875,166.614100,107.455311,101.037262,49.472308,14.425591,198.505851,4.113721,60.706473,50.468322,164.007614,200.432565,161.800074,197.878897,121.296920,196.276986,-0.061785,-2.408647,32.025740,-235.624187,220.647096,3.903525,34.391295,11.565415,47.484528,2704.082539,23.234514,380176.414030,0.940892,19.857464,2.591940,3.966081,0.077377,0.055435,126.184033,95.865622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102882,73.577507,105.151288,100.000000,29.104237,31.873418,34.078456,50.881499,27.139241,28.367089,36.322776,1501.464844,34.622661,0.015475,71.114278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.157728,60.502042,199.216708,166.670995,107.445517,101.036430,49.461047,14.416315,198.471733,4.114779,60.605350,50.445076,164.008350,200.474001,161.780148,197.884452,121.259071,196.258242,-0.061715,-2.408664,32.025740,-235.642120,215.404665,3.904125,34.388175,11.583626,11.222491,639.228249,23.275477,380301.643628,0.941577,20.013082,2.581626,3.973267,0.076808,0.054529,126.217658,95.887095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082537,73.570467,105.117540,100.000000,29.120011,31.873418,34.078456,50.884145,27.139241,28.367089,36.328900,1519.775391,34.587393,0.015540,71.123449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.171862,60.491569,199.142517,166.710513,107.360494,101.032611,49.478837,14.425163,198.612638,4.115481,60.567697,50.429071,164.033354,200.448169,161.781551,197.905849,121.321962,196.187755,-0.061686,-2.408668,32.025740,-235.626248,214.455608,3.905408,34.382856,11.513271,22.146640,1261.009495,23.296630,380351.940349,0.941909,20.052826,2.606343,3.977564,0.077007,0.055303,126.166102,95.905476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.099851,73.543085,105.111819,100.000000,29.121355,31.873418,34.078456,50.842532,27.139241,28.367089,36.332735,1501.464844,34.637951,0.015516,71.110971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.175283,60.520508,199.161787,166.713596,107.180210,101.026037,49.438064,14.421453,198.478178,4.116721,60.702158,50.364122,164.037831,200.400945,161.780404,197.929519,121.305393,196.227793,-0.061898,-2.408667,32.025740,-235.628162,220.693537,3.906718,34.391529,11.585933,60.219117,3431.649424,23.273131,380477.456869,0.941237,20.072010,2.637307,3.971805,0.077916,0.054508,126.182337,95.902527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092361,73.566203,105.087777,100.000000,29.098977,31.873418,34.078456,50.817394,27.139241,28.367089,36.336104,1501.464844,34.636220,0.015314,71.111013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.129584,60.520508,199.121592,166.713596,106.936323,101.016891,49.425304,14.418170,198.499901,4.118358,60.782177,50.258829,164.057970,200.459825,161.804729,197.936505,121.319899,196.091143,-0.061877,-2.408653,32.025740,-235.637161,220.095704,3.908384,34.394720,11.598194,28.470344,1622.831253,23.259537,380314.966149,0.940546,20.046988,2.548522,3.969207,0.077799,0.055188,126.268440,95.928723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092257,73.602460,105.076240,100.000000,29.105681,31.873418,34.078456,50.799574,27.139241,28.367089,36.341074,1519.775391,34.556994,0.015491,71.118446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.245047,60.583071,199.190811,166.750312,106.718382,101.009257,49.492774,14.419169,198.593733,4.119538,60.771851,50.288741,164.079293,200.391464,161.816717,197.821626,121.295320,196.137686,-0.062066,-2.408655,32.025740,-235.630608,214.551589,3.909382,34.410587,11.576684,27.939947,1590.427136,23.260125,380358.829538,0.941262,20.072406,2.579801,3.969321,0.077556,0.055477,126.347199,95.912703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090975,73.637955,105.038062,100.000000,29.089516,31.873418,34.078456,50.807894,27.139241,28.367089,36.347520,1516.113281,34.455861,0.015492,71.126586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.210325,60.601262,199.268300,166.794315,106.621412,101.004618,49.472021,14.417029,198.477186,4.120324,60.725962,50.401607,164.086512,200.448868,161.804044,197.790312,121.270601,196.223206,-0.062145,-2.408640,32.025740,-235.634546,215.818986,3.910724,34.456438,11.582634,59.607250,3394.450078,23.273319,380327.772807,0.942363,20.119458,2.515084,3.972137,0.076807,0.054214,126.447621,95.909828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106022,73.627737,105.036013,100.000000,29.088579,31.873418,34.078456,50.729793,27.139241,28.367089,36.351974,1497.802734,34.418448,0.015314,71.129126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.227338,60.519130,199.154984,166.811412,106.734629,100.996904,49.487402,14.420026,198.627767,4.121004,59.808251,50.608950,164.078330,200.548871,161.796215,197.962969,121.282611,196.211674,-0.062223,-2.407437,32.025740,-235.633999,218.764715,3.911946,34.518535,11.517346,25.060285,1426.662830,23.234537,380343.095154,0.938786,20.063201,2.556768,3.964387,0.079290,0.057580,126.582615,95.867415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068333,73.651766,105.027913,100.000000,29.086916,31.873418,34.078456,50.725445,27.139241,28.367089,36.358769,1505.126953,34.443817,0.015325,71.126483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.124119,60.252346,199.415515,166.740502,106.992152,100.995081,49.441363,14.416886,198.525911,4.121733,59.453540,50.608084,164.105995,200.590390,161.836728,198.002367,121.322467,196.352513,-0.062328,-2.407430,32.025740,-235.637139,217.694680,3.912625,34.475280,11.550359,60.281787,3434.991552,23.255468,380425.539324,0.939896,20.117100,2.612908,3.968672,0.076363,0.053207,126.646393,95.882639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091086,73.702517,105.038996,100.000000,29.079712,31.873418,34.078456,50.700324,27.139241,28.367089,36.359702,1505.126953,34.450308,0.015526,71.135007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.250795,60.252346,199.443986,166.740502,107.113104,100.998912,49.496460,14.425163,198.755155,4.122358,59.331068,50.510615,164.102664,200.677351,161.857430,198.180468,121.259647,196.448287,-0.062535,-2.406234,32.025740,-235.623635,214.670978,3.913216,34.459323,11.636238,26.195822,1491.035135,23.231561,380252.211940,0.938978,20.017470,2.596661,3.965071,0.077035,0.055091,126.618959,95.856278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093620,73.722391,105.048378,100.000000,29.090182,31.873418,34.078456,50.738993,27.139241,28.367089,36.352459,1519.775391,34.497061,0.015435,71.125980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.150331,59.979236,199.478064,166.545715,107.040597,100.998163,49.497716,14.424164,198.752522,4.123292,59.417763,50.439930,164.098442,200.620733,161.856579,198.050064,121.295560,196.374483,-0.062596,-2.406225,32.025740,-235.624960,219.437804,3.914376,34.440427,11.687823,25.890127,1473.597942,23.277239,379899.344357,0.941298,19.856925,2.608532,3.978434,0.079693,0.057150,126.635207,95.834826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102636,73.745415,105.028740,100.000000,29.104194,31.873418,34.078456,50.655845,27.139241,28.367089,36.343608,1505.126953,34.455753,0.015465,71.128785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.206040,59.867349,199.442745,166.402782,106.839204,100.991660,49.454812,14.421595,198.724948,4.124730,59.617815,50.449869,164.065082,200.639431,161.856941,198.070312,121.305124,196.466431,-0.062674,-2.407997,32.025740,-235.630633,221.156724,3.915935,34.453373,11.645181,59.145229,3369.311458,23.228875,379941.795525,0.937679,19.726567,2.706509,3.968972,0.076938,0.055082,126.608509,95.827347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118802,73.761098,105.036883,100.000000,29.102380,31.873418,34.078456,50.692216,27.139241,28.367089,36.343449,1497.802734,34.463398,0.015284,71.131035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.128914,59.904277,199.240219,166.390171,106.615714,100.983362,49.501293,14.424878,198.739834,4.126632,59.824469,50.309069,164.013454,200.603125,161.868291,198.076039,121.329151,196.441146,-0.062832,-2.409760,32.025740,-235.627840,215.456791,3.916954,34.485810,11.642224,27.694544,1576.186762,23.254225,379586.231869,0.939033,19.556820,2.643505,3.977602,0.079862,0.056767,126.594249,95.839983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105614,73.796713,105.030257,100.000000,29.105960,31.873418,34.078456,50.646667,27.139241,28.367089,36.338305,1519.775391,34.358840,0.015450,71.136567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.206764,59.904277,199.365824,166.390171,106.416161,100.971171,49.493169,14.416173,198.687981,4.127969,59.962477,50.343085,163.989613,200.606198,161.841759,197.985519,121.294267,196.367471,-0.062895,-2.409750,32.025740,-235.637362,214.130905,3.917952,34.437164,11.529102,29.622441,1686.186389,23.219318,379356.470287,0.938361,19.387598,2.667692,3.972485,0.078457,0.056306,126.519447,95.837523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107014,73.831979,105.055325,100.000000,29.097723,31.873418,34.078456,50.671996,27.139241,28.367089,36.338843,1505.126953,34.267119,0.015502,71.142934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.141923,60.004038,199.385806,166.448465,106.291815,100.957450,49.489676,14.417600,198.655577,4.129147,59.880473,50.377487,163.998566,200.560349,161.813919,197.990368,121.286193,196.424400,-0.062989,-2.409724,32.025740,-235.635772,219.532398,3.919278,34.431394,11.648156,58.513043,3330.949633,23.234253,379384.278946,0.939082,19.503916,2.634384,3.974557,0.077140,0.055088,126.490389,95.822371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097012,73.838544,105.075802,100.000000,29.096910,31.873418,34.078456,50.617105,27.139241,28.367089,36.342049,1501.464844,34.301377,0.015288,71.139950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.233235,60.056400,199.328178,166.534785,106.279768,100.943455,49.487889,14.420882,198.608684,4.130987,59.903434,50.362089,163.984568,200.638390,161.805520,198.027387,121.281516,196.398952,-0.063089,-2.409699,32.025740,-235.632000,219.270711,3.921171,34.434694,11.635824,29.236407,1664.389897,23.210335,379346.126030,0.937521,19.423780,2.642223,3.970896,0.077853,0.056395,126.502092,95.846153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112630,73.843353,105.102926,100.000000,29.098391,31.873418,34.078456,50.626884,27.139241,28.367089,36.344157,1505.126953,34.241318,0.015421,71.141672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.136416,60.061911,199.204029,166.570379,106.283693,100.935058,49.484234,14.420454,198.689974,4.132183,60.021436,50.369133,164.023123,200.521326,161.800971,198.058414,121.333171,196.383995,-0.063068,-2.409688,32.025740,-235.629977,215.656805,3.922256,34.438372,11.603549,59.468827,3385.731482,23.242026,379490.841583,0.939042,19.590280,2.671195,3.976429,0.078770,0.055809,126.437428,95.857810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106362,73.877592,105.096926,100.000000,29.098041,31.873418,34.078456,50.565062,27.139241,28.367089,36.344588,1497.802734,34.136976,0.015480,71.150153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.212350,60.115376,199.434147,166.581870,106.238861,100.928237,49.530008,14.421881,198.595954,4.133320,60.170677,50.255067,164.020285,200.534040,161.795872,197.968247,121.309649,196.477163,-0.063131,-2.409658,32.025740,-235.631491,217.955997,3.923410,34.487685,11.635860,22.440338,1276.412349,23.200336,379446.477466,0.937199,19.548676,2.666530,3.968054,0.081473,0.060887,126.320560,95.862205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109859,73.845551,105.111240,100.000000,29.077988,31.873418,34.078456,50.600778,27.139241,28.367089,36.345264,1523.437500,34.051385,0.015414,71.187827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.081439,60.115376,199.232964,166.581870,106.123734,100.918329,49.521429,14.420311,198.631975,4.135037,60.379246,50.176014,164.050127,200.565515,161.796114,197.976945,121.349306,196.469390,-0.063110,-2.410220,32.025740,-235.628160,220.796490,3.925425,34.480888,11.579388,4.853193,276.098702,23.227603,379394.786991,0.939195,19.653825,2.609385,3.973240,0.080063,0.056735,126.289129,95.912663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.108881,73.815249,105.126505,100.000000,29.087660,31.873418,34.078456,50.544382,27.139241,28.367089,36.347984,1519.775391,34.158414,0.015508,71.223949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.224647,60.223408,199.198074,166.618304,106.007088,100.905502,49.527478,14.425448,198.598378,4.137060,60.610803,50.177740,164.062271,200.441911,161.803782,197.958939,121.337402,196.347363,-0.063272,-2.410994,32.025740,-235.627106,216.254719,3.927142,34.429789,11.572897,23.790540,1353.281309,23.218383,379429.478502,0.936836,19.629134,2.667106,3.971815,0.076804,0.055459,126.299875,95.843637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101583,73.777828,105.155037,100.000000,29.078115,31.873418,34.078456,50.598326,27.139241,28.367089,36.353129,1505.126953,34.483196,0.015241,71.193998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.083867,60.375263,199.219263,166.706309,105.883640,100.893120,49.496163,14.418313,198.612653,4.138451,60.786074,50.112615,164.041589,200.462094,161.766514,197.864122,121.312600,196.315089,-0.063136,-2.410970,32.025740,-235.635548,214.115262,3.928043,34.397930,11.603675,59.046614,3360.883481,23.252470,379413.789785,0.939600,19.763932,2.624596,3.978180,0.079536,0.057286,126.207036,95.779863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100257,73.728587,105.168047,100.000000,29.074088,31.873418,34.078456,50.506983,27.139241,28.367089,36.354835,1501.464844,34.604540,0.015300,71.188892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.149627,60.532359,199.239636,166.809730,105.805666,100.879171,49.505382,14.421738,198.540406,4.140050,61.016245,50.130334,164.093081,200.421678,161.791847,197.867058,121.344911,196.262196,-0.063147,-2.410976,32.025740,-235.630817,220.427057,3.929463,34.384822,11.577405,24.196129,1376.966830,23.195469,379419.025598,0.936689,19.724518,2.591705,3.966142,0.079031,0.057461,126.118040,95.717653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087573,73.725046,105.217678,100.000000,29.069972,31.873418,34.078456,50.568060,27.139241,28.367089,36.363309,1523.437500,34.546013,0.015411,71.165717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.973526,60.690836,199.174376,166.921001,105.639426,100.859351,49.531075,14.421453,198.444346,4.141967,61.176520,49.976058,164.062853,200.504167,161.798354,197.774527,121.375774,196.208694,-0.063026,-2.410969,32.025740,-235.631429,219.307503,3.931334,34.414121,11.608417,54.336485,3090.606987,23.261923,379725.042761,0.940443,20.021318,2.604656,3.977713,0.077617,0.056307,126.150310,95.699060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096004,73.705348,105.217613,100.000000,29.042892,31.873418,34.078456,50.553862,27.139241,28.367089,36.374131,1501.464844,34.168709,0.015493,71.228731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.971276,60.690836,199.147047,166.921001,105.202323,100.844083,49.510658,14.416743,198.441925,4.143127,61.227887,49.923755,164.087207,200.420282,161.769050,197.662740,121.328154,196.152074,-0.062910,-2.410936,32.025740,-235.637608,215.262493,3.931922,34.381252,11.588602,40.056972,2279.341576,23.244355,379764.864597,0.939173,20.110668,2.552919,3.972904,0.078385,0.056772,126.187065,95.685106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.083557,73.685931,105.238477,100.000000,29.032673,31.873418,34.078456,50.598616,27.139241,28.367089,36.384856,1505.126953,34.099184,0.015258,71.234041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.005514,60.791162,199.105080,167.021623,104.769456,100.824264,49.489571,14.425163,198.351955,4.143979,61.218431,49.921291,164.145186,200.291290,161.819298,197.806269,121.368588,196.186123,-0.062900,-2.412065,32.025740,-235.625595,217.100738,3.932582,34.367422,11.592298,16.395381,933.335574,23.316758,379968.829278,0.942533,20.450715,2.502404,3.985598,0.078655,0.054765,126.320388,95.690861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087602,73.697395,105.254931,100.000000,29.044507,31.873418,34.078456,50.589136,27.139241,28.367089,36.394093,1519.775391,34.051313,0.015529,71.152292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.914959,60.813487,199.119814,167.072636,104.454747,100.801405,49.525990,14.414032,198.468632,4.144848,60.956771,50.247705,164.152144,200.431639,161.794342,197.811762,121.349301,196.207966,-0.062952,-2.414454,32.025740,-235.636562,219.745832,3.933958,34.410677,11.664726,26.191015,1489.872656,23.311926,380004.684611,0.942825,20.453039,2.529221,3.985230,0.079320,0.056363,126.226026,95.674239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064605,73.671604,105.260801,100.000000,29.021367,31.873418,34.078456,50.562479,27.139241,28.367089,36.400136,1501.464844,34.129493,0.015488,71.146684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.892001,60.604845,199.128723,167.067310,104.423346,100.781523,49.474146,14.419598,198.532872,4.145429,60.347189,50.290956,164.194599,200.514908,161.793711,197.831670,121.349735,196.242262,-0.062874,-2.417957,32.025740,-235.636878,216.528685,3.934966,34.438823,11.635048,61.000532,3473.643997,23.296521,379957.344226,0.942582,20.518023,2.501297,3.981662,0.078843,0.057729,126.226457,95.697241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085068,73.673802,105.293519,100.000000,29.029827,31.873418,34.078456,50.602882,27.139241,28.367089,36.407175,1505.126953,34.375608,0.015329,71.136098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.923120,60.604845,199.334750,167.067310,104.558843,100.769324,49.488304,14.417029,198.734763,4.146208,59.763415,50.342642,164.212728,200.532133,161.810764,198.043581,121.326659,196.319681,-0.062646,-2.420884,32.025740,-235.636179,214.040393,3.935418,34.444791,11.628107,28.560237,1625.882762,23.331052,380006.831205,0.943608,20.633860,2.528608,3.989181,0.076846,0.054523,126.162206,95.676318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064900,73.654132,105.319840,100.000000,29.048535,31.873418,34.078456,50.609980,27.139241,28.367089,36.404623,1519.775391,34.380765,0.015539,71.131666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.007631,60.235810,199.334862,166.906427,104.771485,100.763267,49.489920,14.420026,198.623517,4.146458,59.505373,50.178328,164.230925,200.661090,161.864325,198.040058,121.354260,196.464045,-0.062648,-2.423781,32.025740,-235.634326,220.493219,3.935740,34.413544,11.721432,29.492867,1678.920891,23.322407,379676.011503,0.944367,20.448946,2.540773,3.991195,0.077172,0.055064,126.118384,95.676521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090447,73.603136,105.371043,100.000000,29.044397,31.873418,34.078456,50.585485,27.139241,28.367089,36.394678,1512.451172,34.438029,0.015495,71.134129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.914880,59.975102,199.394544,166.710513,104.928927,100.756438,49.487805,14.421453,198.787728,4.147229,59.500186,50.069785,164.208213,200.698015,161.914052,198.047516,121.381885,196.531584,-0.062446,-2.425505,32.025740,-235.630122,219.879864,3.936099,34.392088,11.543382,58.635902,3338.069820,23.324322,379653.468307,0.943336,20.416785,2.592283,3.992834,0.079575,0.056377,126.154444,95.673126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100559,73.596680,105.373262,100.000000,29.060585,31.873418,34.078456,50.532979,27.139241,28.367089,36.396480,1497.802734,34.460243,0.015347,71.134947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.967543,59.923017,199.433212,166.619706,105.047670,100.748296,49.513504,14.425306,198.680607,4.148567,59.763366,50.018247,164.143520,200.683710,161.906284,198.055932,121.344620,196.486302,-0.062478,-2.428988,32.025740,-235.622022,215.843742,3.937330,34.376690,11.589215,28.521150,1622.831253,23.263469,379033.750817,0.940578,19.960487,2.617680,3.986089,0.078356,0.057670,126.184753,95.575164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079118,73.579045,105.415817,100.000000,29.054710,31.873418,34.078456,50.573300,27.139241,28.367089,36.386600,1505.126953,34.504183,0.015381,71.124557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.938304,59.974826,199.248233,166.649134,105.120092,100.743712,49.480926,14.421025,198.758699,4.149567,59.762949,50.085275,164.132715,200.675667,161.889440,198.102989,121.328179,196.414602,-0.062407,-2.430787,32.025740,-235.633490,215.821677,3.937800,34.380296,11.522106,57.673255,3283.723902,23.287204,378685.748400,0.941825,19.795556,2.614840,3.994691,0.077637,0.056930,126.227990,95.574761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079185,73.589441,105.434144,100.000000,29.054405,31.873418,34.078456,50.535119,27.139241,28.367089,36.384089,1501.464844,34.527929,0.015548,71.121923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.907156,59.974826,199.330427,166.649134,105.239218,100.741381,49.470310,14.425163,198.658074,4.150480,59.703972,50.081130,164.125282,200.711377,161.872596,198.051389,121.337818,196.424291,-0.062150,-2.433701,32.025740,-235.629842,219.962217,3.938746,34.396830,11.512460,26.023783,1482.025919,23.263603,378618.706910,0.940039,19.689073,2.635488,3.991255,0.077679,0.056801,126.174868,95.518211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071368,73.579178,105.458695,100.000000,29.057627,31.873418,34.078456,50.543639,27.139241,28.367089,36.385678,1512.451172,34.584328,0.015456,71.118846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.986097,59.972622,199.315281,166.693417,105.330108,100.740613,49.519275,14.415459,198.753950,4.151904,59.517191,50.021720,164.113848,200.699710,161.861882,198.115351,121.328549,196.473843,-0.062202,-2.435441,32.025740,-235.637586,216.654421,3.940127,34.441960,11.641701,21.825044,1241.683273,23.262238,378721.523542,0.941350,19.771080,2.625613,3.989888,0.078613,0.057749,126.125132,95.499809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057461,73.566155,105.469182,100.000000,29.043066,31.873418,34.078456,50.552247,27.139241,28.367089,36.385399,1512.451172,34.654629,0.015493,71.115906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.913736,59.917781,199.400743,166.700704,105.443169,100.738315,49.489467,14.424735,198.875344,4.153292,59.149302,50.136255,164.104882,200.756916,161.871676,198.156897,121.310751,196.485731,-0.062446,-2.437202,32.025740,-235.626513,214.426301,3.941016,34.463921,11.555787,55.061717,3134.490590,23.281590,378718.286977,0.942177,19.803264,2.619531,3.994025,0.077638,0.056517,126.121835,95.501234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071597,73.544284,105.489714,100.000000,29.052440,31.873418,34.078456,50.503436,27.139241,28.367089,36.385189,1501.464844,34.630017,0.015393,71.114278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.026055,59.737002,199.577829,166.653338,105.624148,100.737551,49.489446,14.423451,198.906584,4.154118,58.752735,50.357673,164.096833,200.725859,161.883892,198.200431,121.314380,196.536520,-0.062596,-2.438958,32.025740,-235.630574,219.394343,3.941701,34.503173,11.580128,24.818826,1412.858386,23.247594,378671.594204,0.939598,19.719523,2.646987,3.987414,0.078406,0.056420,126.123108,95.479990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084259,73.579207,105.527667,100.000000,29.049122,31.873418,34.078456,50.534588,27.139241,28.367089,36.382537,1519.775391,34.784556,0.015371,71.101237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.958884,59.737002,199.543947,166.653338,106.002924,100.738309,49.515737,14.419598,198.951272,4.154841,58.570177,50.116823,164.125368,200.920599,161.917009,198.331851,121.311227,196.767244,-0.062653,-2.440711,32.025740,-235.634754,221.537660,3.942648,34.515957,11.624158,4.311202,245.292994,23.280252,378680.662742,0.941504,19.739418,2.669148,3.994907,0.078901,0.057041,126.157757,95.482788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091794,73.576794,105.550353,100.000000,29.074496,31.873418,34.078456,50.467145,27.139241,28.367089,36.374313,1512.451172,34.674228,0.015505,71.103692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.026420,59.450412,199.824004,166.530301,106.402801,100.740624,49.530770,14.416315,198.974466,4.155709,58.712028,50.095186,164.105651,200.998782,161.918277,198.330035,121.314199,196.858478,-0.062538,-2.442442,32.025740,-235.632972,216.210996,3.943619,34.493635,11.575476,22.501996,1279.899788,23.236763,378351.028291,0.938722,19.442668,2.684156,3.989478,0.078471,0.056513,126.064493,95.477789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.067055,73.571991,105.542222,100.000000,29.069024,31.873418,34.078456,50.494708,27.139241,28.367089,36.360993,1501.464844,34.452382,0.015290,71.127233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.017486,59.334402,199.646734,166.376158,106.681595,100.744547,49.399966,14.420168,199.059875,4.156987,59.080405,50.009373,164.095455,200.924114,161.905425,198.413748,121.352235,196.711497,-0.062454,-2.443608,32.025740,-235.629283,214.799773,3.944326,34.469745,11.633119,57.130450,3258.149352,23.261654,378415.498895,0.939619,19.511999,2.771927,3.994163,0.076658,0.054804,126.087930,95.494775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.077754,73.596694,105.566985,100.000000,29.095320,31.873418,34.078456,50.450166,27.139241,28.367089,36.356795,1501.464844,34.378619,0.015380,71.137359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.862647,59.455648,199.573967,166.375878,106.733146,100.744891,49.484782,14.429587,199.017484,4.159127,59.497440,49.855217,164.036670,200.850431,161.885931,198.283168,121.340554,196.734465,-0.062341,-2.445392,32.025740,-235.620844,218.396074,3.946076,34.443565,11.571347,22.664872,1290.362104,23.238747,377994.463201,0.937246,19.155702,2.802396,3.994369,0.077913,0.054610,126.158892,95.555672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.085267,73.619050,105.600112,100.000000,29.103824,31.873418,34.078456,50.445816,27.139241,28.367089,36.345733,1497.802734,34.196458,0.015477,71.148593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.967682,59.699248,199.656844,166.490504,106.538201,100.739558,49.449627,14.418313,198.868596,4.160817,59.892339,49.779618,163.996362,200.853553,161.877827,198.270101,121.285586,196.633408,-0.062391,-2.447034,32.025740,-235.629178,217.835934,3.948041,34.378150,11.589774,59.689940,3400.698406,23.220496,377787.963841,0.939659,19.048910,2.710480,3.991539,0.076133,0.054083,126.150163,95.582900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080051,73.625011,105.601542,100.000000,29.090672,31.873418,34.078456,50.518243,27.139241,28.367089,36.346051,1505.126953,33.950812,0.015465,71.157577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.862667,59.699248,199.472393,166.490504,106.238643,100.730389,49.481622,14.421738,198.830344,4.162845,60.165198,49.830637,164.023656,200.833585,161.886783,198.167427,121.339737,196.444373,-0.062336,-2.448228,32.025740,-235.630653,214.093397,3.949636,34.317190,11.617631,28.247568,1608.300259,23.285932,378088.060431,0.941560,19.330100,2.730584,4.002474,0.078857,0.057557,126.304536,95.623715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105708,73.646429,105.647080,100.000000,29.094099,31.873418,34.078456,50.456882,27.139241,28.367089,36.352127,1516.113281,34.059409,0.015547,71.158958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.846629,59.949472,199.538116,166.663428,105.873973,100.717889,49.494245,14.420454,198.714490,4.164922,60.320241,49.823018,164.011531,200.745601,161.833680,198.152290,121.295458,196.527484,-0.062218,-2.448227,32.025740,-235.627690,219.046266,3.951391,34.331199,11.566010,24.282588,1382.197988,23.265292,378411.105949,0.940610,19.465161,2.748493,3.995720,0.078713,0.057768,126.352789,95.615213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086059,73.612402,105.663767,100.000000,29.088197,31.873418,34.078456,50.509442,27.139241,28.367089,36.359706,1516.113281,34.081785,0.015457,71.159077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.873398,60.120612,199.529920,166.812253,105.606801,100.701787,49.511178,14.422880,198.690439,4.166871,60.450911,49.789058,164.029831,200.683574,161.824227,198.097347,121.313656,196.481427,-0.062334,-2.448231,32.025740,-235.630819,220.752395,3.953163,34.380999,11.604018,48.617370,2766.420505,23.290391,378347.290721,0.942093,19.573681,2.624982,4.000436,0.077049,0.054462,126.356872,95.635951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078939,73.598700,105.687858,100.000000,29.076174,31.873418,34.078456,50.514971,27.139241,28.367089,36.359320,1497.802734,34.255886,0.015362,71.141237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.826039,60.240771,199.407634,166.915396,105.329256,100.685668,49.468209,14.423593,198.675789,4.168694,60.463957,49.830218,164.063634,200.627197,161.822429,198.057968,121.351355,196.425823,-0.062360,-2.449211,32.025740,-235.629125,215.834361,3.955147,34.400977,11.629224,34.733418,1978.114064,23.316579,378726.269727,0.942695,19.840492,2.699763,4.003041,0.079131,0.057200,126.442666,95.635267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095209,73.603334,105.731790,100.000000,29.094968,31.873418,34.078456,50.499860,27.139241,28.367089,36.366560,1516.113281,34.400454,0.015379,71.136950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.822950,60.267504,199.387817,166.975096,105.055169,100.668860,49.495734,14.422594,198.686231,4.170485,60.349385,49.946824,164.088034,200.598879,161.806322,198.021277,121.337313,196.440821,-0.062423,-2.449239,32.025740,-235.628654,214.435418,3.957440,34.387598,11.588061,51.778007,2947.186074,23.312852,378832.765810,0.942093,19.983946,2.664663,4.000728,0.077488,0.055783,126.506580,95.626859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.102314,73.569090,105.738612,100.000000,29.076622,31.873418,34.078456,50.601057,27.139241,28.367089,36.373142,1501.464844,34.581678,0.015565,71.124566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.790676,60.267504,199.368774,166.975096,104.998869,100.656675,49.377580,14.418599,198.711491,4.171958,60.181638,49.997732,164.147272,200.600445,161.838670,198.047269,121.330119,196.445314,-0.062457,-2.449232,32.025740,-235.634283,217.939989,3.958850,34.387418,11.650086,24.622651,1404.866339,23.326361,378890.439949,0.944046,20.153094,2.606555,4.002077,0.079391,0.056965,126.465156,95.690350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109826,73.591447,105.744436,100.000000,29.053579,31.873418,34.078456,50.525629,27.139241,28.367089,36.376105,1508.789062,34.543363,0.015386,71.128162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.856067,60.192542,199.410850,166.968369,105.013660,100.645995,49.488844,14.422024,198.769013,4.172894,59.868336,50.087899,164.150048,200.690734,161.833190,198.032114,121.279891,196.420009,-0.062470,-2.449245,32.025740,-235.631511,217.892345,3.959948,34.380386,11.588241,3.400156,193.562654,23.323894,378891.767466,0.943494,20.183023,2.626104,4.001927,0.078073,0.056083,126.519555,95.673312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.103773,73.581700,105.777770,100.000000,29.076343,31.873418,34.078456,50.543901,27.139241,28.367089,36.375190,1516.113281,34.609120,0.015534,71.117150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.879348,60.017266,199.346124,166.882603,105.113785,100.638367,49.500209,14.421453,198.868957,4.173965,59.603224,49.896951,164.174915,200.766557,161.833330,198.160297,121.312965,196.443108,-0.062601,-2.450994,32.025740,-235.627835,214.515693,3.960962,34.396740,11.644352,30.967047,1762.474109,23.332535,378884.682080,0.946311,20.216430,2.634947,4.004139,0.077479,0.055167,126.418496,95.668673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.109322,73.562848,105.803451,100.000000,29.064784,31.873418,34.078456,50.507292,27.139241,28.367089,36.376660,1497.802734,34.585716,0.015464,71.118787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.841669,59.879475,199.464010,166.745828,105.195884,100.627644,49.451784,14.416601,198.871132,4.174736,59.589478,49.941155,164.186690,200.739131,161.893597,198.178425,121.305548,196.515632,-0.062612,-2.452742,32.025740,-235.635137,218.585242,3.962161,34.389726,11.657658,46.954702,2675.020550,23.301852,378793.880267,0.942536,20.073800,2.675887,3.999731,0.078224,0.056737,126.389699,95.659430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094149,73.546084,105.835332,100.000000,29.071236,31.873418,34.078456,50.494490,27.139241,28.367089,36.370321,1512.451172,34.654683,0.015369,71.105908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.882200,59.879475,199.382750,166.745828,105.263186,100.620001,49.477475,14.420739,198.741743,4.175704,59.752816,49.906958,164.171804,200.666875,161.891068,198.133832,121.261903,196.540339,-0.062766,-2.453906,32.025740,-235.633286,221.083751,3.963342,34.387003,11.558040,15.582404,887.272322,23.273281,378455.640083,0.941327,19.874448,2.651290,3.996566,0.081304,0.059388,126.349786,95.689445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076005,73.519748,105.832352,100.000000,29.078876,31.873418,34.078456,50.511291,27.139241,28.367089,36.364664,1519.775391,34.563701,0.015538,71.123117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.858787,59.893254,199.401858,166.669594,105.280079,100.616950,49.495352,14.415031,198.813504,4.176503,59.941884,49.858204,164.135704,200.764879,161.887177,198.085587,121.262799,196.573645,-0.062680,-2.454853,32.025740,-235.641281,215.730841,3.964407,34.335292,11.583157,28.217113,1606.120610,23.286899,378279.958962,0.942587,19.775626,2.685324,4.001953,0.076893,0.055362,126.282909,95.666603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.074611,73.500592,105.832866,100.000000,29.076000,31.873418,34.078456,50.489794,27.139241,28.367089,36.364287,1505.126953,34.465400,0.015397,71.123611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.870937,59.997700,199.409614,166.705749,105.333246,100.612263,49.486976,14.419312,198.755352,4.177554,60.127036,49.779480,164.106400,200.703072,161.891980,198.047657,121.261625,196.594903,-0.062811,-2.456601,32.025740,-235.628669,213.939070,3.965404,34.339764,11.548989,58.341389,3321.359177,23.261605,378305.575418,0.941185,19.733708,2.738034,3.997072,0.078667,0.055783,126.272782,95.685131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069544,73.477776,105.831273,100.000000,29.069729,31.873418,34.078456,50.498429,27.139241,28.367089,36.363471,1501.464844,34.314503,0.015306,71.135382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.757017,60.097462,199.167329,166.787869,105.319644,100.607914,49.456586,14.417029,198.722833,4.178642,60.193204,49.808060,164.109952,200.664310,161.902304,197.997132,121.295959,196.436072,-0.062895,-2.458341,32.025740,-235.633239,218.771018,3.965843,34.390267,11.580398,22.572880,1285.857496,23.272938,378328.316293,0.941336,19.771699,2.749358,3.999332,0.077975,0.055776,126.375096,95.720454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.071818,73.527562,105.824383,100.000000,29.077606,31.873418,34.078456,50.490292,27.139241,28.367089,36.367310,1523.437500,34.160469,0.015462,71.150375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.779932,60.080376,199.474352,166.841121,105.516065,100.607891,49.495829,14.420026,198.667646,4.179308,59.792350,50.064784,164.125554,200.644568,161.856715,198.054563,121.317798,196.484450,-0.063068,-2.460648,32.025740,-235.629425,217.986284,3.966434,34.432999,11.626718,58.093983,3306.682873,23.274649,378440.568249,0.941460,19.863579,2.758330,3.998513,0.076839,0.054318,126.552197,95.626920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.056733,73.551794,105.801597,100.000000,29.084418,31.873418,34.078456,50.501872,27.139241,28.367089,36.371732,1505.126953,34.045598,0.015501,71.170047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
