OSU 80 Ton Compressor Load Stand
49.826942,60.080376,199.429065,166.841121,105.767941,100.611625,49.512184,14.419455,198.655961,4.179700,59.763419,50.032375,164.109824,200.710576,161.857473,198.054970,121.348585,196.457760,-0.063112,-2.462388,32.025740,-235.633263,214.938723,3.967496,34.387021,11.595453,21.990465,1251.273729,23.306605,378570.459829,0.944618,20.081245,2.665716,4.002799,0.078347,0.055927,126.588659,95.640070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082464,73.615432,105.790703,100.000000,29.079578,31.873418,34.078456,50.535509,27.139241,28.367089,36.371759,1512.451172,33.979769,0.015299,71.156230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.731187,59.980062,199.388519,166.799080,105.958067,100.616906,49.472942,14.423165,198.801045,4.179924,59.735277,49.866339,164.110534,200.634457,161.881851,198.112138,121.319044,196.372178,-0.063131,-2.462983,32.025740,-235.631513,217.853676,3.968429,34.363203,11.543454,9.574227,545.212716,23.322011,378489.756834,0.943349,20.040427,2.661632,4.007124,0.077609,0.055175,126.450245,95.629410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.062919,73.671165,105.754277,100.000000,29.079339,31.873418,34.078456,50.511310,27.139241,28.367089,36.368414,1516.113281,34.059860,0.015495,71.154295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.848837,59.932938,199.523695,166.737700,106.063390,100.619179,49.471181,14.421310,198.670401,4.180490,59.767330,49.895996,164.123453,200.739423,161.869259,198.108001,121.286095,196.404767,-0.063299,-2.462951,32.025740,-235.632388,221.434624,3.969358,34.344866,11.600304,36.189934,2060.940731,23.299809,378408.525149,0.942095,19.991764,2.621049,4.002434,0.078898,0.056347,126.410850,95.605982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059385,73.717222,105.735095,100.000000,29.069403,31.873418,34.078456,50.562264,27.139241,28.367089,36.368261,1497.802734,34.038422,0.015405,71.156793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.667722,59.913922,199.430146,166.708551,105.986783,100.616921,49.509060,14.423879,198.758611,4.181032,59.758794,49.832940,164.130558,200.606052,161.876007,198.163375,121.274169,196.458103,-0.063330,-2.462765,32.025740,-235.623449,215.620093,3.969988,34.363005,11.589377,50.719443,2886.155898,23.330024,378425.453450,0.944636,19.990607,2.619175,4.009326,0.076888,0.054739,126.360431,95.588474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075551,73.765541,105.710616,100.000000,29.088772,31.873418,34.078456,50.500175,27.139241,28.367089,36.366009,1512.451172,34.303775,0.015388,71.139584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.864904,59.913922,199.535343,166.708551,105.829096,100.609214,49.457426,14.421025,198.755266,4.181020,59.565848,49.950127,164.139409,200.700695,161.874364,198.169810,121.264584,196.513036,-0.063406,-2.463335,32.025740,-235.628753,214.185358,3.970251,34.428581,11.630270,21.670238,1234.417776,23.290579,378347.710505,0.942123,19.821673,2.664086,4.002575,0.078213,0.055941,126.403861,95.575791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078715,73.837263,105.686525,100.000000,29.067830,31.873418,34.078456,50.597434,27.139241,28.367089,36.364698,1519.775391,34.420846,0.015550,71.133924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.640748,59.889120,199.423770,166.697340,105.654901,100.606070,49.517769,14.425306,198.785207,4.181428,59.379700,50.030754,164.147852,200.735403,161.884332,198.110530,121.313095,196.539029,-0.063251,-2.463901,32.025740,-235.624309,218.664921,3.970799,34.459936,11.645434,28.194136,1604.086271,23.355083,378475.876289,0.945107,19.990268,2.695590,4.015287,0.076757,0.054823,126.424078,95.556823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075618,73.881268,105.681711,100.000000,29.090346,31.873418,34.078456,50.493097,27.139241,28.367089,36.363061,1508.789062,34.567199,0.015442,71.115079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.813356,59.766212,199.443847,166.658943,105.626142,100.606065,49.437699,14.423451,198.791034,4.181750,59.345127,49.916492,164.122301,200.633270,161.885009,198.237754,121.313942,196.558395,-0.063480,-2.465666,32.025740,-235.626491,218.464828,3.971338,34.369207,11.582724,58.525536,3335.163621,23.281466,378317.231174,0.941910,19.786040,2.725336,4.001519,0.077139,0.054911,126.414405,95.537149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081759,73.864252,105.620435,100.000000,29.091815,31.873418,34.078456,50.613450,27.139241,28.367089,36.362214,1497.802734,34.580470,0.015319,71.121071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.731233,59.682714,199.544651,166.580188,105.638860,100.605834,49.511433,14.418170,198.850311,4.181820,59.426463,49.989670,164.131668,200.783069,161.891771,198.193196,121.324469,196.505448,-0.063456,-2.466258,32.025740,-235.635364,218.295410,3.971665,34.393530,11.589287,20.999294,1194.893471,23.361517,378349.032342,0.945341,19.993452,2.686361,4.017340,0.077375,0.054417,126.341146,95.547579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.087153,73.861360,105.603662,100.000000,29.083988,31.873418,34.078456,50.521412,27.139241,28.367089,36.355891,1519.775391,34.654160,0.015484,71.115139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.798565,59.687674,199.627342,166.556366,105.715982,100.599732,49.511853,14.418741,198.773413,4.182009,59.479222,49.844047,164.106311,200.734891,161.899780,198.121404,121.378269,196.506672,-0.063414,-2.466265,32.025740,-235.630873,218.044879,3.972163,34.376690,11.606831,57.934030,3296.511177,23.284076,378056.763782,0.942959,19.691661,2.692621,4.003823,0.078801,0.057249,126.387270,95.575146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.104297,73.865210,105.623750,100.000000,29.070370,31.873418,34.078456,50.498595,27.139241,28.367089,36.349789,1505.126953,34.544030,0.015545,71.128836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.827302,59.687674,199.481493,166.556366,105.669631,100.591342,49.498820,14.421167,198.735143,4.182138,59.441495,49.927854,164.090240,200.731919,161.893434,198.162619,121.378892,196.523137,-0.063605,-2.465730,32.025740,-235.628774,221.127090,3.972032,34.361310,11.576359,25.717096,1463.716866,23.320428,377988.346004,0.943053,19.693212,2.662666,4.012461,0.076597,0.054769,126.332197,95.610027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.106831,73.861124,105.615621,100.000000,29.082768,31.873418,34.078456,50.527444,27.139241,28.367089,36.347574,1516.113281,34.412823,0.015345,71.129262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.771734,59.689328,199.390517,166.571780,105.607998,100.584491,49.490603,14.420311,198.888081,4.181511,59.390537,49.916439,164.099185,200.750693,161.891509,198.168608,121.318563,196.484572,-0.063514,-2.464034,32.025740,-235.632897,215.792411,3.971777,34.361364,11.611410,22.082985,1257.086127,23.298875,377816.528962,0.941599,19.628433,2.609315,4.008697,0.079069,0.057679,126.309955,95.576952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.094332,73.859006,105.566183,100.000000,29.091700,31.873418,34.078456,50.514097,27.139241,28.367089,36.345253,1516.113281,34.380639,0.015480,71.131018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.803570,59.648268,199.506569,166.569258,105.530240,100.581453,49.490398,14.425591,198.831092,4.181201,59.412449,49.925455,164.080920,200.788363,161.875450,198.174703,121.251033,196.506013,-0.063503,-2.463528,32.025740,-235.624187,214.191719,3.971284,34.361022,11.558599,51.537584,2933.817559,23.272721,377762.547196,0.941171,19.598690,2.614734,4.003458,0.078586,0.056682,126.296130,95.576350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069127,73.835152,105.546865,100.000000,29.106705,31.873418,34.078456,50.542961,27.139241,28.367089,36.342880,1497.802734,34.366268,0.015350,71.132561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.723494,59.675825,199.582046,166.549359,105.411197,100.576907,49.473190,14.420882,198.811836,4.181492,59.568513,49.847811,164.072262,200.739486,161.861134,198.331016,121.267084,196.578353,-0.063425,-2.461854,32.025740,-235.632326,218.912088,3.971078,34.327810,11.559194,30.707729,1748.669664,23.286399,377896.912944,0.942423,19.657868,2.660911,4.006099,0.077110,0.055582,126.276266,95.555402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091902,73.828912,105.530532,100.000000,29.097559,31.873418,34.078456,50.526604,27.139241,28.367089,36.338677,1516.113281,34.151869,0.015359,71.148329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.842547,59.675825,199.498146,166.549359,105.168270,100.570025,49.495524,14.421167,198.782376,4.181632,59.774695,49.810574,164.049252,200.726684,161.839942,198.165064,121.236239,196.461268,-0.063419,-2.460088,32.025740,-235.627304,218.275075,3.970991,34.298528,11.543814,4.886394,278.133041,23.279750,377938.893251,0.941633,19.583845,2.736310,4.005869,0.076581,0.054648,126.392801,95.538166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.095880,73.832047,105.529024,100.000000,29.091303,31.873418,34.078456,50.569989,27.139241,28.367089,36.337148,1519.775391,34.098769,0.015543,71.156571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.785952,59.773929,199.414134,166.571780,104.868098,100.563111,49.453341,14.420882,198.764766,4.182135,59.996130,49.828969,164.052550,200.715275,161.853768,198.059983,121.300412,196.485796,-0.063425,-2.458377,32.025740,-235.629549,218.856287,3.971430,34.283815,11.588422,27.884527,1588.538107,23.319577,377988.809390,0.943655,19.694344,2.746799,4.013838,0.080261,0.057450,126.522833,95.560691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117787,73.865423,105.528193,100.000000,29.101127,31.873418,34.078456,50.504038,27.139241,28.367089,36.338543,1501.464844,34.074789,0.015381,71.150162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.917021,59.920536,199.397249,166.640726,104.443477,100.546356,49.477538,14.415602,198.700812,4.182219,60.260282,49.649718,164.063637,200.680222,161.850984,198.055029,121.316665,196.553647,-0.063734,-2.459101,32.025740,-235.630419,218.411294,3.971462,34.291803,11.587845,7.171173,408.330750,23.262191,377930.456520,0.940688,19.571067,2.734681,4.002567,0.081004,0.058978,126.713038,95.551231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111394,73.902014,105.494935,100.000000,29.104896,31.873418,34.078456,50.487918,27.139241,28.367089,36.342027,1516.113281,34.016983,0.015306,71.162998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.791607,60.084234,199.214029,166.737980,104.262380,100.533190,49.507088,14.420882,198.607049,4.181926,60.350729,49.700481,164.071325,200.675033,161.858692,197.941498,121.327222,196.420336,-0.063805,-2.458681,32.025740,-235.629386,220.827082,3.971408,34.325159,11.559465,30.169557,1716.846787,23.283352,377951.315073,0.942848,19.727747,2.679511,4.005430,0.077824,0.055443,126.730544,95.563706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.101236,73.942292,105.530378,100.000000,29.098361,31.873418,34.078456,50.457709,27.139241,28.367089,36.341420,1501.464844,33.967760,0.015507,71.161898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.723117,60.137148,199.455120,166.828789,104.230096,100.523312,49.465870,14.422594,198.608272,4.181864,60.213619,49.823372,164.063898,200.572215,161.824948,198.000578,121.341357,196.403766,-0.063912,-2.458362,32.025740,-235.625223,215.651440,3.971093,34.302693,11.585266,57.252591,3260.764931,23.234435,377950.117089,0.939876,19.738779,2.688155,3.994574,0.078082,0.055409,126.735257,95.597587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097576,73.936583,105.532014,100.000000,29.075026,31.873418,34.078456,50.525801,27.139241,28.367089,36.348107,1516.113281,33.935792,0.015325,71.162461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.761713,60.137148,199.328562,166.828789,104.293265,100.517224,49.495552,14.416315,198.604607,4.181378,60.116450,49.875732,164.072101,200.545978,161.837681,197.911017,121.372653,196.345413,-0.063939,-2.460095,32.025740,-235.635586,214.099232,3.970829,34.282048,11.586871,26.981630,1535.790598,23.278302,378185.511745,0.942201,20.032195,2.628676,4.000956,0.080772,0.059141,126.650754,95.575007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100851,73.961732,105.554301,100.000000,29.095389,31.873418,34.078456,50.563235,27.139241,28.367089,36.350974,1519.775391,33.975261,0.015504,71.160807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.800521,60.096360,199.313758,166.843364,104.426464,100.514435,49.524236,14.416886,198.601583,4.180767,60.141117,49.830658,164.101432,200.568797,161.844926,197.947281,121.371934,196.355941,-0.063970,-2.461841,32.025740,-235.637139,218.653238,3.970203,34.299412,11.561953,31.143002,1771.628635,23.327859,378240.919046,0.944453,20.156057,2.608457,4.011316,0.076843,0.055407,126.649649,95.561375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.091841,73.958133,105.585038,100.000000,29.086706,31.873418,34.078456,50.545410,27.139241,28.367089,36.350412,1512.451172,34.135696,0.015387,71.149156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.771525,60.110415,199.241247,166.818139,104.556802,100.513260,49.465979,14.425020,198.640770,4.179717,60.244672,49.794609,164.116633,200.549776,161.840257,197.927382,121.370906,196.319184,-0.063731,-2.463589,32.025740,-235.623287,217.713909,3.969293,34.300025,11.615684,59.321872,3378.611294,23.299878,378127.734190,0.943025,20.116067,2.555737,4.005661,0.076968,0.054182,126.629549,95.580460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.073408,73.944740,105.593155,100.000000,29.064329,31.873418,34.078456,50.524564,27.139241,28.367089,36.351148,1497.802734,34.263910,0.015331,71.140462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.662591,60.172148,199.152805,166.816457,104.656964,100.509466,49.503910,14.421453,198.527536,4.178668,60.332531,49.732239,164.111829,200.512019,161.872631,197.981509,121.341058,196.357243,-0.063645,-2.463187,32.025740,-235.631102,218.678852,3.968406,34.270924,11.579929,22.591927,1285.712186,23.279369,378036.273293,0.941544,20.035094,2.560323,4.002242,0.076028,0.053609,126.613879,95.563844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.081365,73.920032,105.597040,100.000000,29.071177,31.873418,34.078456,50.541254,27.139241,28.367089,36.352510,1519.775391,34.303847,0.015392,71.141834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.786553,60.172148,199.250987,166.816457,104.695600,100.506452,49.490253,14.423451,198.523323,4.177823,60.474600,49.747720,164.118707,200.456271,161.878400,197.884090,121.380533,196.260970,-0.063802,-2.463779,32.025740,-235.624857,218.181747,3.967604,34.276657,11.524828,8.023036,456.718961,23.285964,378073.484314,0.943281,20.079172,2.547854,4.003117,0.078364,0.055718,126.599021,95.571433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.113460,73.925549,105.618486,100.000000,29.072781,31.873418,34.078456,50.601713,27.139241,28.367089,36.355947,1512.451172,34.370019,0.015547,71.135203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.648775,60.247936,199.045265,166.845326,104.663584,100.501827,49.501589,14.418456,198.476162,4.177239,60.405702,49.784959,164.105660,200.408090,161.875086,197.899631,121.327176,196.211900,-0.063598,-2.465495,32.025740,-235.638673,216.004293,3.967130,34.269301,11.628305,32.949192,1875.234624,23.326301,378280.096294,0.944948,20.253816,2.591676,4.010117,0.076907,0.054337,126.552958,95.580577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.079512,73.873167,105.593271,100.000000,29.065252,31.873418,34.078456,50.538534,27.139241,28.367089,36.360254,1501.464844,34.498341,0.015349,71.131274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.725707,60.241873,199.004082,166.884845,104.607598,100.497256,49.504097,14.428873,198.600985,4.176802,60.237065,49.940595,164.120038,200.508152,161.892507,197.947370,121.293298,196.350625,-0.063679,-2.467274,32.025740,-235.622538,215.438924,3.966472,34.266795,11.634273,48.301465,2748.838001,23.283122,378096.772844,0.942595,20.125343,2.516847,4.002104,0.078320,0.055576,126.595969,95.585598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092115,73.852669,105.592260,100.000000,29.063214,31.873418,34.078456,50.614369,27.139241,28.367089,36.362148,1508.789062,34.462370,0.015394,71.132467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.815531,60.156163,199.160413,166.863824,104.452475,100.487365,49.490450,14.426733,198.536248,4.176037,60.011125,49.836931,164.148191,200.482292,161.870772,197.940340,121.285910,196.349464,-0.063671,-2.467289,32.025740,-235.625169,213.963622,3.966096,34.296707,11.617523,43.029744,2449.499519,23.326377,378384.145585,0.945399,20.343940,2.552179,4.009067,0.078081,0.055770,126.574214,95.546977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069355,73.779200,105.599481,100.000000,29.055588,31.873418,34.078456,50.581423,27.139241,28.367089,36.364387,1497.802734,34.489560,0.015536,71.121403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.685826,60.088644,199.389788,166.804125,104.302109,100.483585,49.466907,14.425877,198.501560,4.175983,60.041724,49.890654,164.129471,200.571571,161.888817,197.950730,121.307980,196.431371,-0.063587,-2.465557,32.025740,-235.624065,218.459748,3.966012,34.302224,11.590297,42.037188,2394.136431,23.289755,378369.279490,0.943687,20.258097,2.637006,4.002036,0.078946,0.057174,126.564237,95.526583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057336,73.756494,105.607996,100.000000,29.041464,31.873418,34.078456,50.533340,27.139241,28.367089,36.362416,1519.775391,34.577837,0.015436,71.121940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.795190,60.088644,199.331761,166.804125,104.231425,100.480547,49.492144,14.425448,198.518620,4.175711,60.066156,49.793088,164.123162,200.481989,161.899771,197.932374,121.312910,196.349485,-0.063493,-2.463824,32.025740,-235.626616,218.961197,3.965473,34.304677,11.502525,11.535872,656.665443,23.258022,378167.105184,0.941770,20.079360,2.643969,3.997958,0.076026,0.054180,126.599510,95.501844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.051594,73.728055,105.604248,100.000000,29.032707,31.873418,34.078456,50.603690,27.139241,28.367089,36.360772,1523.437500,34.483917,0.015528,71.127660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.635843,60.085336,199.289907,166.767969,104.242416,100.475924,49.517454,14.422737,198.605145,4.175577,59.669219,49.991637,164.123322,200.523282,161.910826,197.824216,121.330652,196.281478,-0.063655,-2.462084,32.025740,-235.626551,217.118707,3.965344,34.358371,11.588440,24.643874,1402.105450,23.325219,378121.891041,0.944717,20.146214,2.651968,4.013011,0.078058,0.055704,126.641686,95.468132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028121,73.702618,105.603182,100.000000,29.051855,31.873418,34.078456,50.548510,27.139241,28.367089,36.361318,1508.789062,34.421658,0.015348,71.134947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.746488,60.005416,199.312339,166.764886,104.440576,100.473930,49.475140,14.424449,198.701815,4.175467,59.208658,50.030060,164.141480,200.599589,161.907995,197.997381,121.412998,196.408396,-0.063705,-2.460341,32.025740,-235.625328,216.352920,3.965607,34.383451,11.581678,57.663959,3283.578592,23.274809,378016.400507,0.941929,20.032897,2.616977,4.003032,0.078749,0.057512,126.676475,95.477138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066072,73.702810,105.648334,100.000000,29.057509,31.873418,34.078456,50.635988,27.139241,28.367089,36.361970,1501.464844,34.375933,0.015278,71.136797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.674322,59.727908,199.448029,166.676320,104.736173,100.477738,49.508409,14.415602,198.680056,4.175596,59.192984,49.937395,164.142965,200.708032,161.929017,198.066600,121.411609,196.412118,-0.063634,-2.458584,32.025740,-235.638096,216.751806,3.966155,34.364411,11.575061,24.087806,1370.718502,23.335390,378079.797474,0.944717,20.194759,2.574261,4.015040,0.080021,0.058798,126.773588,95.516399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059833,73.647847,105.664845,100.000000,29.047938,31.873418,34.078456,50.578265,27.139241,28.367089,36.359061,1523.437500,34.075312,0.015466,71.152309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.672405,59.727908,199.372246,166.676320,104.901639,100.483091,49.456867,14.417742,198.769962,4.175977,59.315395,49.861890,164.119836,200.633288,161.925737,198.093677,121.332639,196.513345,-0.063590,-2.456844,32.025740,-235.634486,216.239181,3.966830,34.335581,11.597040,13.162771,749.809116,23.286020,377727.988669,0.942996,20.000109,2.538517,4.006561,0.076282,0.053542,126.730870,95.443989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010568,73.606227,105.639858,100.000000,29.049332,31.873418,34.078456,50.619451,27.139241,28.367089,36.347443,1508.789062,34.138148,0.015509,71.153435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.730414,59.628151,199.399671,166.539269,104.986166,100.485382,49.511065,14.422024,198.638754,4.177015,59.516557,49.804933,164.106254,200.623337,161.934658,198.047108,121.362012,196.510934,-0.063629,-2.455100,32.025740,-235.629878,220.346253,3.967576,34.406765,11.532293,31.880397,1814.059138,23.309116,377438.586690,0.943209,19.797408,2.541273,4.015113,0.079880,0.058155,126.734386,95.459715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021252,73.575548,105.657795,100.000000,29.053420,31.873418,34.078456,50.620801,27.139241,28.367089,36.341427,1501.464844,33.941274,0.015300,71.235873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.671681,59.680785,199.315513,166.539830,104.997426,100.481768,49.503000,14.423165,198.735016,4.177859,59.755219,49.785120,164.085473,200.664884,161.912696,197.951604,121.337758,196.514034,-0.063540,-2.453334,32.025740,-235.629880,218.259452,3.967914,34.299340,11.574412,58.102400,3306.682873,23.304766,377614.703028,0.944283,19.799397,2.657394,4.013743,0.077756,0.056833,126.715716,95.477056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009856,73.569571,105.649049,100.000000,29.037027,31.873418,34.078456,50.593147,27.139241,28.367089,36.338587,1505.126953,34.005732,0.015446,71.233743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.726223,59.796801,199.346151,166.612138,104.937896,100.480979,49.513336,14.420168,198.634120,4.178931,59.743664,49.688072,164.071275,200.551467,161.946169,198.018036,121.346880,196.439701,-0.063388,-2.451598,32.025740,-235.627159,215.818210,3.968268,34.292632,11.600700,30.413422,1730.505921,23.277029,377392.774205,0.941812,19.639497,2.627136,4.009612,0.076566,0.054458,126.738413,95.455421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019444,73.572921,105.659525,100.000000,29.044495,31.873418,34.078456,50.626028,27.139241,28.367089,36.338092,1523.437500,34.274241,0.015503,71.136609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.658859,59.796801,199.232021,166.612138,104.962103,100.481739,49.508214,14.422024,198.804316,4.179928,59.357557,50.027472,164.069067,200.640513,161.884979,198.088831,121.344392,196.483020,-0.063238,-2.449932,32.025740,-235.631511,215.615301,3.968797,34.417962,11.556508,27.752041,1579.238271,23.296670,377538.886885,0.943288,19.753025,2.652527,4.012659,0.079310,0.058119,126.700512,95.462127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012434,73.556851,105.651019,100.000000,29.046500,31.873418,34.078456,50.600319,27.139241,28.367089,36.340528,1505.126953,34.370037,0.015478,71.133941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.788753,59.811682,199.539820,166.691174,105.162614,100.486668,49.493589,14.418028,198.784303,4.181340,58.714937,50.141081,164.072245,200.830039,161.883657,198.171540,121.340805,196.632960,-0.063204,-2.447705,32.025740,-235.631750,215.073044,3.969450,34.478363,11.640097,30.217492,1720.043605,23.284523,377626.965040,0.942236,19.812491,2.616127,4.008874,0.076867,0.055493,126.680983,95.479386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015124,73.566553,105.630641,100.000000,29.045434,31.873418,34.078456,50.637941,27.139241,28.367089,36.339083,1519.775391,34.654394,0.015284,71.161472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.677013,59.544103,199.462753,166.662587,105.392170,100.490826,49.502320,14.426162,198.966989,4.181937,58.368440,50.037946,164.106461,200.879887,161.922845,198.270616,121.370397,196.627871,-0.063466,-2.445976,32.025740,-235.625249,217.228348,3.969835,34.469420,11.602359,27.631288,1572.554013,23.302843,377685.807528,0.943746,19.882342,2.634512,4.012014,0.079261,0.056650,126.773868,95.508229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021896,73.586519,105.644419,100.000000,29.063396,31.873418,34.078456,50.570883,27.139241,28.367089,36.327084,1512.451172,34.656558,0.015482,71.111670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.725648,59.203790,199.543263,166.449866,105.542911,100.496893,49.477304,14.420454,198.997400,4.182097,58.378931,50.031100,164.108709,200.851441,161.918713,198.332870,121.386488,196.605839,-0.063587,-2.444798,32.025740,-235.628017,217.873480,3.969978,34.366791,11.572555,60.716056,3457.223973,23.277656,377635.548266,0.941401,19.762599,2.693108,4.007729,0.082331,0.061082,126.705004,95.521164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039323,73.580735,105.618173,100.000000,29.073041,31.873418,34.078456,50.632169,27.139241,28.367089,36.323601,1497.802734,34.534564,0.015317,71.123543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.730531,59.104042,199.644854,166.290680,105.633878,100.502975,49.480299,14.427304,198.897362,4.182926,58.601308,49.938376,164.074480,200.918490,161.950132,198.278114,121.386985,196.699043,-0.063624,-2.444797,32.025740,-235.625088,219.628250,3.970101,34.319714,11.540641,21.774688,1239.794244,23.299763,377330.586071,0.942932,19.610812,2.661652,4.015192,0.076654,0.055380,126.638144,95.570419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031291,73.617773,105.592786,100.000000,29.068722,31.873418,34.078456,50.607760,27.139241,28.367089,36.304955,1516.113281,34.451462,0.015405,71.134717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.683064,59.104042,199.500495,166.290680,105.645475,100.506802,49.396431,14.421025,198.959563,4.183635,58.952794,49.815629,164.057244,200.777417,161.928721,198.290740,121.380953,196.687704,-0.063524,-2.444806,32.025740,-235.627773,217.232674,3.970150,34.291785,11.486910,17.327583,988.262732,23.264903,376841.826634,0.941600,19.220076,2.637478,4.012884,0.079508,0.056541,126.636038,95.531984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015109,73.660329,105.574698,100.000000,29.087719,31.873418,34.078456,50.607398,27.139241,28.367089,36.294682,1508.789062,34.491201,0.015533,71.124114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.690063,59.210404,199.671234,166.281152,105.658586,100.510644,49.495375,14.422737,198.905543,4.184240,59.338740,49.729300,164.012990,200.813973,161.912528,198.123281,121.400337,196.572536,-0.063451,-2.444829,32.025740,-235.627694,215.512898,3.970454,34.277216,11.653169,52.484778,2987.436928,23.266096,376731.762312,0.941249,19.115268,2.671164,4.014533,0.078404,0.057032,126.542792,95.514466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033736,73.659872,105.515946,100.000000,29.072542,31.873418,34.078456,50.632682,27.139241,28.367089,36.292035,1501.464844,34.414283,0.015346,71.136754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.656714,59.436358,199.545876,166.382884,105.623073,100.509130,49.462863,14.420739,198.727360,4.184521,59.633115,49.763201,163.984084,200.725929,161.868899,198.179466,121.414605,196.567437,-0.063485,-2.446441,32.025740,-235.630019,216.146241,3.970838,34.292037,11.661373,23.700825,1349.939180,23.274456,376793.650592,0.943874,19.164476,2.673037,4.015463,0.080441,0.057243,126.530507,95.542848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.026623,73.660225,105.477084,100.000000,29.075690,31.873418,34.078456,50.632847,27.139241,28.367089,36.286004,1512.451172,34.355793,0.015426,71.135868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.761926,59.655157,199.454512,166.512644,105.550370,100.503078,49.476818,14.418741,198.630732,4.184864,59.825799,49.696391,163.997098,200.616619,161.859782,198.032907,121.410649,196.382283,-0.063661,-2.447035,32.025740,-235.633813,220.730636,3.971565,34.281471,11.476254,7.135341,406.296411,23.293806,376901.677645,0.942143,19.263580,2.611414,4.018333,0.079082,0.055402,126.450248,95.583492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029001,73.714649,105.451544,100.000000,29.083249,31.873418,34.078456,50.651630,27.139241,28.367089,36.290041,1516.113281,34.375770,0.015514,71.137180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.601807,59.784400,199.345617,166.611578,105.359205,100.496912,49.490240,14.422880,198.722800,4.185423,59.863890,49.848672,163.999882,200.689463,161.850176,198.125054,121.431130,196.476530,-0.063377,-2.449203,32.025740,-235.622324,217.816190,3.972595,34.287980,11.573492,24.201492,1377.693380,23.311941,377187.434153,0.944011,19.524125,2.595273,4.018507,0.077302,0.054886,126.474128,95.594095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.046606,73.727220,105.414221,100.000000,29.053696,31.873418,34.078456,50.604499,27.139241,28.367089,36.294049,1519.775391,34.411417,0.015413,71.128384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.714973,59.784400,199.254880,166.611578,105.294990,100.490085,49.508569,14.424164,198.728170,4.185814,59.728525,50.052679,164.011778,200.698927,161.831298,197.995303,121.371036,196.429332,-0.063514,-2.450379,32.025740,-235.624960,220.593295,3.973118,34.310284,11.498504,23.919349,1361.128046,23.274708,377374.179738,0.942041,19.633855,2.531280,4.008175,0.079270,0.057502,126.500017,95.558841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034884,73.723811,105.391704,100.000000,29.057659,31.873418,34.078456,50.688308,27.139241,28.367089,36.296845,1519.775391,34.365187,0.015352,71.137436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.687220,59.776409,199.427939,166.665950,105.384226,100.484711,49.503074,14.421738,198.772160,4.185907,59.498421,49.941744,164.036415,200.674581,161.824066,198.001352,121.341083,196.439802,-0.063540,-2.450351,32.025740,-235.632287,215.848006,3.973465,34.318416,11.542606,55.618150,3165.296298,23.338384,377602.386022,0.945394,19.929155,2.545393,4.018918,0.081379,0.058115,126.525516,95.581192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050962,73.715032,105.375162,100.000000,29.051398,31.873418,34.078456,50.632136,27.139241,28.367089,36.294883,1497.802734,34.385561,0.015356,71.135305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.742865,59.689328,199.574395,166.643529,105.600286,100.486192,49.487190,14.427589,198.716559,4.186328,59.489784,49.765340,164.045427,200.732942,161.846627,198.105642,121.342767,196.481239,-0.063566,-2.448930,32.025740,-235.624639,214.477450,3.974411,34.325610,11.633840,25.575774,1456.015439,23.282790,377606.101948,0.942616,19.811750,2.588163,4.007945,0.076770,0.055572,126.513562,95.596621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035632,73.732819,105.351376,100.000000,29.052872,31.873418,34.078456,50.650116,27.139241,28.367089,36.293175,1512.451172,34.286880,0.015320,71.136839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.633183,59.688225,199.390209,166.590838,105.806636,100.490765,49.493684,14.422166,198.775694,4.186952,59.625421,49.813522,164.025669,200.631004,161.839965,198.063223,121.269197,196.524299,-0.063550,-2.448448,32.025740,-235.627938,216.410027,3.975092,34.315927,11.603261,6.226428,354.420761,23.307097,377654.730819,0.943229,19.832532,2.621959,4.013667,0.077188,0.054354,126.507361,95.580135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005038,73.714339,105.324311,100.000000,29.080929,31.873418,34.078456,50.622514,27.139241,28.367089,36.287587,1516.113281,34.288233,0.015561,71.142013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.679060,59.688225,199.309220,166.590838,105.841519,100.494357,49.484130,14.418741,198.654921,4.187612,59.883749,49.773873,164.057953,200.693831,161.875338,197.983524,121.292792,196.470759,-0.063359,-2.447502,32.025740,-235.629566,217.256007,3.976157,34.237189,11.526631,27.978456,1592.897405,23.291022,377502.696259,0.942168,19.687773,2.635484,4.012121,0.078049,0.054976,126.516422,95.591120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.044523,73.713166,105.334778,100.000000,29.072639,31.873418,34.078456,50.684684,27.139241,28.367089,36.285167,1497.802734,34.159766,0.015400,71.148960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.721668,59.804517,199.269868,166.607094,105.774707,100.495844,49.467895,14.425448,198.609164,4.188887,60.134580,49.589879,164.061204,200.582594,161.860942,198.085574,121.298854,196.426209,-0.063466,-2.445778,32.025740,-235.628413,219.486405,3.977015,34.221701,11.639303,54.626931,3111.095689,23.321435,377744.508794,0.944373,19.800409,2.724856,4.017276,0.077403,0.054815,126.501424,95.573590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019079,73.695681,105.318634,100.000000,29.056992,31.873418,34.078456,50.661599,27.139241,28.367089,36.287375,1501.464844,34.016118,0.015382,71.158020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.605778,59.979236,199.222121,166.701825,105.678252,100.492059,49.447262,14.419598,198.505251,4.189635,60.404487,49.625125,164.070832,200.500349,161.852939,197.940865,121.292367,196.324372,-0.063406,-2.444028,32.025740,-235.626586,216.926303,3.977627,34.231022,11.642242,14.348699,817.523549,23.296618,377676.560812,0.943630,19.752812,2.681612,4.011936,0.078473,0.056749,126.459535,95.605989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010240,73.665810,105.302069,100.000000,29.064358,31.873418,34.078456,50.642248,27.139241,28.367089,36.285882,1523.437500,34.010727,0.015554,71.158532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.660242,60.166911,199.299486,166.818979,105.520542,100.484080,49.507946,14.424021,198.517030,4.190253,60.573260,49.701508,164.060796,200.502973,161.835363,197.845057,121.322098,196.294026,-0.063629,-2.442266,32.025740,-235.627063,214.778173,3.978190,34.242688,11.586799,23.949691,1362.871765,23.283958,377788.355323,0.943355,19.824928,2.659199,4.007707,0.080575,0.059117,126.393701,95.578173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998710,73.667964,105.279733,100.000000,29.045617,31.873418,34.078456,50.707499,27.139241,28.367089,36.292174,1501.464844,34.079909,0.015507,71.153682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.649144,60.276047,199.120894,166.919039,105.355808,100.476425,49.516865,14.418456,198.508359,4.190684,60.664676,49.638602,164.077463,200.428375,161.824273,197.759958,121.336339,196.238345,-0.063655,-2.441112,32.025740,-235.633936,215.149015,3.978591,34.260412,11.575133,10.131834,576.454354,23.338423,378099.928572,0.946574,20.119867,2.628298,4.016107,0.079821,0.058145,126.285575,95.499768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997250,73.637176,105.239636,100.000000,29.053823,31.873418,34.078456,50.672150,27.139241,28.367089,36.300326,1519.775391,33.999151,0.015320,71.158574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.629586,60.276047,199.120705,166.919039,105.324988,100.472605,49.501065,14.420168,198.402039,4.191426,60.763502,49.699442,164.114656,200.329155,161.849168,197.838760,121.342674,196.125626,-0.063529,-2.440513,32.025740,-235.632713,213.784925,3.978760,34.234087,11.496539,21.492765,1223.228910,23.333478,378214.736047,0.944669,20.251017,2.587423,4.013260,0.080009,0.056768,126.215925,95.486144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004415,73.664142,105.227355,100.000000,29.032802,31.873418,34.078456,50.696491,27.139241,28.367089,36.306186,1508.789062,33.898451,0.015540,71.163245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.597486,60.347152,198.962805,166.952954,105.238813,100.468814,49.444922,14.418313,198.373380,4.192126,60.731658,49.656815,164.122069,200.292783,161.846458,197.773995,121.330370,196.151522,-0.063718,-2.439973,32.025740,-235.635058,217.070230,3.978886,34.239857,11.557517,58.781464,3349.258686,23.328591,378307.552884,0.944931,20.371668,2.552731,4.010560,0.077906,0.055659,126.155770,95.476302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006816,73.661161,105.246710,100.000000,29.024617,31.873418,34.078456,50.712647,27.139241,28.367089,36.311101,1497.802734,33.873389,0.015350,71.159069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.663085,60.396760,199.050033,166.969771,105.077282,100.465015,49.453405,14.417029,198.337937,4.192152,60.644007,49.756892,164.150255,200.349899,161.873593,197.630430,121.395214,196.137831,-0.063776,-2.439853,32.025740,-235.634382,218.570170,3.979352,34.259582,11.537143,25.188460,1434.945497,23.335603,378293.560996,0.945606,20.391964,2.504981,4.012137,0.080858,0.057585,126.105380,95.493885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993219,73.668280,105.250952,100.000000,29.010201,31.873418,34.078456,50.736479,27.139241,28.367089,36.313753,1519.775391,33.849968,0.015466,71.167856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.581072,60.378571,198.813182,166.974535,105.004120,100.461187,49.470932,14.422309,198.303175,4.192728,60.534937,49.774842,164.122884,200.377590,161.860049,197.692101,121.317417,196.214611,-0.063876,-2.439797,32.025740,-235.627142,216.972252,3.980098,34.247160,11.533140,28.001614,1594.641124,23.339334,378420.452847,0.947495,20.496394,2.526802,4.011550,0.079803,0.058159,126.064190,95.479893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973694,73.653798,105.226751,100.000000,29.004165,31.873418,34.078456,50.706538,27.139241,28.367089,36.318615,1505.126953,33.902328,0.015582,71.159222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
