OSU 80 Ton Compressor Load Stand
49.698141,60.378571,199.113312,166.974535,104.996736,100.458130,49.438023,14.426019,198.395796,4.193330,60.549411,49.815588,164.148522,200.332061,161.865845,197.658000,121.332188,196.200365,-0.063978,-2.441390,32.025740,-235.624249,214.678850,3.980433,34.240633,11.654719,59.099651,3367.858359,23.322349,378295.407986,0.946046,20.477916,2.456927,4.008008,0.079962,0.057879,126.055904,95.486231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981341,73.701073,105.262907,100.000000,28.980860,31.873418,34.078456,50.756545,27.139241,28.367089,36.320882,1501.464844,33.916770,0.015346,71.163722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.542768,60.343294,199.076825,166.956877,104.978579,100.453535,49.505697,14.423593,198.419029,4.193790,60.593720,49.711314,164.161434,200.231157,161.899077,197.696971,121.360500,196.211977,-0.064112,-2.442963,32.025740,-235.627818,215.587665,3.980523,34.212397,11.546789,21.742457,1237.323975,23.333861,378470.848587,0.947348,20.544859,2.562933,4.009860,0.079046,0.055826,126.025252,95.547193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976139,73.690937,105.258652,100.000000,28.992321,31.873418,34.078456,50.700178,27.139241,28.367089,36.322381,1512.451172,33.946755,0.015503,71.160287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.652136,60.354318,198.887762,166.936697,104.864151,100.445990,49.516707,14.422309,198.351880,4.194111,60.693580,49.665034,164.162879,200.274532,161.893764,197.668306,121.368191,196.129562,-0.063883,-2.444131,32.025740,-235.630573,216.404622,3.980785,34.195935,11.605298,13.975538,795.145818,23.310516,378342.271730,0.945497,20.423372,2.542929,4.006454,0.080183,0.057878,126.125624,95.580888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982304,73.687986,105.272458,100.000000,28.986251,31.873418,34.078456,50.789369,27.139241,28.367089,36.325004,1516.113281,33.978020,0.015525,71.159358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.564872,60.413848,198.994604,166.939780,104.666426,100.436948,49.510916,14.420739,198.322852,4.194404,60.728826,49.579809,164.149786,200.260039,161.903175,197.705036,121.364899,196.115260,-0.063818,-2.445198,32.025740,-235.628058,219.112304,3.980652,34.225343,11.531824,34.495268,1962.856520,23.367786,378342.443491,0.947326,20.549382,2.518883,4.018282,0.080728,0.058612,126.189739,95.606907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981496,73.684703,105.285046,100.000000,28.957176,31.873418,34.078456,50.735909,27.139241,28.367089,36.328117,1497.802734,34.177021,0.015450,71.147212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.630588,60.431762,199.078007,166.965847,104.200722,100.423228,49.484037,14.416743,198.356774,4.194870,60.530160,49.811348,164.162504,200.302174,161.909917,197.663718,121.329764,196.071923,-0.063786,-2.447549,32.025740,-235.636955,216.452573,3.980931,34.277577,11.563810,9.262442,527.339593,23.305873,378229.273919,0.944781,20.446833,2.480912,4.005623,0.077431,0.055227,126.205417,95.631176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000977,73.692530,105.292716,100.000000,28.935323,31.873418,34.078456,50.716658,27.139241,28.367089,36.334379,1512.451172,34.337979,0.015372,71.138638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.578100,60.431762,199.063700,166.965847,104.041158,100.413338,49.507097,14.418599,198.307964,4.195086,60.106455,49.880452,164.178848,200.300921,161.894750,197.683990,121.292804,196.052720,-0.063847,-2.449314,32.025740,-235.631179,219.667024,3.980529,34.320507,11.554506,34.395575,1957.334742,23.352672,378344.242167,0.946782,20.596966,2.478947,4.014831,0.077446,0.055201,126.236419,95.606440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002066,73.713858,105.309687,100.000000,28.951725,31.873418,34.078456,50.760877,27.139241,28.367089,36.338293,1497.802734,34.368937,0.015591,71.135373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.702161,60.291481,199.142467,166.972854,103.999804,100.406478,49.510588,14.421310,198.451395,4.194571,59.638265,49.914514,164.191218,200.364322,161.907904,197.786770,121.283206,196.206103,-0.063739,-2.451079,32.025740,-235.626834,215.357612,3.979880,34.345912,11.542985,50.626523,2880.779430,23.330701,378333.085772,0.945835,20.546639,2.498154,4.011196,0.075978,0.054558,126.280621,95.594147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003318,73.703950,105.324225,100.000000,28.948628,31.873418,34.078456,50.796878,27.139241,28.367089,36.336054,1497.802734,34.583427,0.015426,71.124506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.619977,60.026085,199.331543,166.865506,104.090375,100.401848,49.471944,14.428017,198.451891,4.193810,59.340539,49.945424,164.189378,200.411926,161.910568,197.891753,121.292413,196.219339,-0.063844,-2.452864,32.025740,-235.627478,215.153192,3.979206,34.316667,11.561069,22.679405,1291.524583,23.348861,378406.510104,0.946400,20.601139,2.528056,4.015154,0.077125,0.054923,126.366506,95.578242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991737,73.704400,105.309687,100.000000,28.936552,31.873418,34.078456,50.736529,27.139241,28.367089,36.338281,1519.775391,34.566514,0.015589,71.117269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.637181,59.788534,199.066741,166.694538,104.266637,100.397288,49.511918,14.421738,198.501181,4.192705,59.178225,49.873358,164.182032,200.443762,161.934005,197.888245,121.275237,196.262849,-0.063944,-2.454616,32.025740,-235.630000,217.192924,3.978276,34.306642,11.616783,28.022259,1594.495815,23.293415,378126.287459,0.943325,20.332113,2.594019,4.006716,0.079565,0.057874,126.366946,95.619785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996879,73.676882,105.303762,100.000000,28.962590,31.873418,34.078456,50.788477,27.139241,28.367089,36.328681,1505.126953,34.452508,0.015552,71.129015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.715347,59.788534,199.336472,166.694538,104.341274,100.392735,49.466506,14.423308,198.524815,4.191736,59.159350,49.793384,164.171977,200.567530,161.965618,197.908394,121.291596,196.332490,-0.063918,-2.455812,32.025740,-235.631697,219.420306,3.977710,34.288900,11.613213,59.205140,3371.927037,23.324011,377808.543906,0.945073,20.151976,2.589674,4.017163,0.077886,0.056314,126.512507,95.637019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999020,73.680667,105.300488,100.000000,28.952574,31.873418,34.078456,50.785642,27.139241,28.367089,36.318900,1501.464844,34.401770,0.015347,71.136371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.615450,59.648543,199.231734,166.572621,104.269655,100.388039,49.499754,14.423736,198.668251,4.191219,59.237432,49.863823,164.136679,200.515611,161.944502,198.002535,121.274391,196.352017,-0.064028,-2.456943,32.025740,-235.626205,215.983305,3.977716,34.288233,11.561286,26.641805,1516.319065,23.277519,377503.292011,0.943314,19.896569,2.622832,4.010436,0.082046,0.059011,126.550688,95.640263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993537,73.654550,105.278195,100.000000,28.956635,31.873418,34.078456,50.751311,27.139241,28.367089,36.311760,1516.113281,34.296076,0.015465,71.137820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.735627,59.614373,199.389393,166.528059,104.049839,100.379098,49.388576,14.420596,198.606274,4.191126,59.385034,49.806104,164.136439,200.533083,161.937875,197.874228,121.288738,196.345450,-0.063870,-2.458092,32.025740,-235.632448,216.276625,3.977487,34.249540,11.444269,29.246514,1668.313266,23.267125,377396.942363,0.942506,19.815497,2.632050,4.009556,0.078313,0.056514,126.684097,95.715442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993270,73.676181,105.289609,100.000000,28.954089,31.873418,34.078456,50.809240,27.139241,28.367089,36.309075,1516.113281,34.298023,0.015496,71.140291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.629971,59.647441,199.150126,166.544875,103.798246,100.366116,49.497056,14.421167,198.534115,4.190857,59.423473,49.790594,164.093653,200.531691,161.889719,197.870724,121.309529,196.438088,-0.063661,-2.459126,32.025740,-235.630571,215.758840,3.977200,34.248746,11.530382,59.361694,3378.756604,23.288924,377306.539778,0.943563,19.779134,2.656424,4.015518,0.076892,0.055214,126.653771,95.698568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981570,73.621976,105.269330,100.000000,28.958676,31.873418,34.078456,50.751924,27.139241,28.367089,36.304868,1497.802734,34.300061,0.015361,71.145823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.707397,59.685745,199.094201,166.575704,103.563171,100.346326,49.480514,14.419169,198.626747,4.189765,59.507789,49.722809,164.118502,200.520696,161.907871,197.952172,121.363182,196.384670,-0.063687,-2.457948,32.025740,-235.633549,217.027033,3.977049,34.255994,11.527876,28.287770,1610.625218,23.248425,377109.641764,0.943006,19.620319,2.639667,4.008985,0.077077,0.053858,126.733603,95.739270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009090,73.652683,105.296049,100.000000,28.951644,31.873418,34.078456,50.815989,27.139241,28.367089,36.302413,1505.126953,34.260827,0.015334,71.141041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.648632,59.685745,199.194709,166.575704,103.506208,100.337004,49.457462,14.418313,198.481903,4.189062,59.511352,49.954401,164.087123,200.488268,161.883923,197.946589,121.352822,196.306927,-0.063658,-2.456173,32.025740,-235.632118,217.099925,3.977028,34.283779,11.497440,59.872861,3410.579482,23.270935,377145.677789,0.943102,19.762959,2.652885,4.012699,0.076538,0.055106,126.704614,95.687529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011268,73.577589,105.247250,100.000000,28.945194,31.873418,34.078456,50.777456,27.139241,28.367089,36.301330,1501.464844,34.261981,0.015537,71.146769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.604163,59.700626,199.331040,166.606813,103.567609,100.330131,49.415782,14.423022,198.566696,4.188358,59.331622,49.916714,164.083537,200.520786,161.888216,197.970856,121.324371,196.386401,-0.063634,-2.455570,32.025740,-235.623815,218.541084,3.976444,34.295247,11.584112,26.568573,1514.720656,23.232415,376957.755420,0.941712,19.720949,2.579623,4.005323,0.080150,0.058823,126.689556,95.699339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998583,73.584377,105.213107,100.000000,28.930173,31.873418,34.078456,50.815572,27.139241,28.367089,36.299516,1516.113281,34.283905,0.015436,71.137837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.648705,59.626773,199.322839,166.591118,103.717214,100.329350,49.466008,14.424164,198.692704,4.188268,59.330743,49.754118,164.093225,200.498862,161.896802,197.978516,121.350558,196.314084,-0.063592,-2.455007,32.025740,-235.626594,217.883064,3.976087,34.253254,11.520068,28.450417,1620.360984,23.262871,376985.816005,0.943289,19.781897,2.561436,4.012089,0.078501,0.056189,126.622548,95.680365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012216,73.595474,105.208282,100.000000,28.939246,31.873418,34.078456,50.845492,27.139241,28.367089,36.297230,1508.789062,34.235223,0.015493,71.143667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.601221,59.642205,199.354111,166.545155,103.865358,100.333120,49.460496,14.421310,198.528374,4.188206,59.520621,49.747203,164.093753,200.526272,161.910104,197.906885,121.358387,196.354815,-0.063498,-2.453244,32.025740,-235.625527,216.117932,3.976045,34.216418,11.473911,60.963293,3472.481518,23.291982,377069.648418,0.944988,19.842935,2.619069,4.018434,0.076654,0.055057,126.574268,95.657003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999524,73.615889,105.176401,100.000000,28.938484,31.873418,34.078456,50.828635,27.139241,28.367089,36.291652,1497.802734,34.301593,0.015363,71.144698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.671880,59.642205,199.281962,166.545155,103.972311,100.334677,49.465245,14.420168,198.529847,4.188225,59.787890,49.784884,164.080606,200.537072,161.884151,197.960504,121.360589,196.286092,-0.063750,-2.451475,32.025740,-235.632550,215.488303,3.975798,34.213425,11.500668,29.506227,1680.519301,23.267832,376884.680725,0.942906,19.722849,2.566329,4.014663,0.078964,0.054898,126.526617,95.635503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000731,73.664605,105.156324,100.000000,28.912768,31.873418,34.078456,50.860246,27.139241,28.367089,36.289449,1519.775391,34.367675,0.015422,71.131512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.603607,59.780267,199.111956,166.570099,103.944780,100.334679,49.441954,14.423451,198.500278,4.188194,59.991672,49.723354,164.069580,200.502239,161.869339,197.897291,121.325196,196.384380,-0.063802,-2.449708,32.025740,-235.629268,218.511817,3.975436,34.179131,11.524720,28.015813,1596.384844,23.291777,376940.456733,0.944077,19.787570,2.573456,4.019137,0.079002,0.056494,126.525290,95.631713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999309,73.701611,105.127865,100.000000,28.928983,31.873418,34.078456,50.829341,27.139241,28.367089,36.292165,1497.802734,34.445007,0.015551,71.126347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.662457,59.929355,198.989791,166.660345,103.777849,100.328612,49.459096,14.419598,198.395094,4.187752,60.187742,49.728922,164.074022,200.492660,161.874169,197.852042,121.343680,196.257607,-0.063695,-2.449689,32.025740,-235.633121,218.922551,3.974598,34.226298,11.548484,58.632498,3339.813540,23.257209,376887.123652,0.942525,19.714238,2.546018,4.011967,0.078282,0.055956,126.618822,95.667246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988461,73.755670,105.111212,100.000000,28.926266,31.873418,34.078456,50.871523,27.139241,28.367089,36.290486,1497.802734,34.516912,0.015303,71.122426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.614077,60.043723,199.123901,166.750873,103.527893,100.319489,49.488489,14.423593,198.422952,4.187131,60.201770,49.859944,164.067312,200.406193,161.870446,197.786446,121.318486,196.165290,-0.063487,-2.449659,32.025740,-235.630105,215.785414,3.973736,34.230409,11.659209,26.127790,1487.402387,23.279981,377188.479699,0.944741,19.923153,2.617502,4.014062,0.077302,0.055446,126.698887,95.650186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983934,73.798257,105.087555,100.000000,28.892451,31.873418,34.078456,50.845219,27.139241,28.367089,36.295451,1519.775391,34.412697,0.015543,71.129535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.674175,60.054195,199.237393,166.799080,103.330153,100.307179,49.455009,14.416315,198.481539,4.186717,60.013276,49.828301,164.065733,200.391718,161.853085,197.868969,121.284406,196.151320,-0.063619,-2.451989,32.025740,-235.631992,215.487876,3.973060,34.202192,11.507249,26.969732,1536.371837,23.254302,377276.887779,0.943499,20.011162,2.552465,4.006845,0.077637,0.055550,126.849909,95.590547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993388,73.841128,105.083947,100.000000,28.888613,31.873418,34.078456,50.858077,27.139241,28.367089,36.299828,1512.451172,34.376816,0.015526,71.139354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.666993,60.054195,199.032296,166.799080,103.325049,100.298954,49.424446,14.414175,198.426281,4.185300,59.927151,49.879602,164.063745,200.399883,161.854098,197.775886,121.253667,196.244185,-0.063417,-2.453736,32.025740,-235.639524,214.477415,3.971825,34.232357,11.642873,12.305252,701.420905,23.291004,377474.323543,0.944149,20.175739,2.543745,4.013456,0.077501,0.057389,126.966478,95.612898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997412,73.833154,105.081349,100.000000,28.893833,31.873418,34.078456,50.851428,27.139241,28.367089,36.300602,1512.451172,34.303847,0.015325,71.144877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.639409,60.003487,199.259748,166.770211,103.371443,100.293543,49.467710,14.422737,198.410655,4.183857,59.865661,49.838783,164.079502,200.315038,161.884546,197.807103,121.253107,196.196593,-0.063099,-2.455506,32.025740,-235.628838,217.007269,3.970842,34.249630,11.572933,52.108446,2967.674776,23.273834,377461.573316,0.943443,20.123849,2.572692,4.010885,0.077093,0.054604,126.925443,95.623198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997434,73.837720,105.104295,100.000000,28.878816,31.873418,34.078456,50.861987,27.139241,28.367089,36.299015,1497.802734,34.194835,0.015388,71.147281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.727945,59.950299,199.205710,166.708271,103.427167,100.292757,49.446138,14.420168,198.475259,4.183280,59.864858,49.833778,164.093639,200.453480,161.885573,197.815291,121.294244,196.199084,-0.063238,-2.456095,32.025740,-235.629446,217.516856,3.970552,34.249810,11.647489,21.165426,1205.937027,23.257606,377497.746281,0.944099,20.131297,2.637548,4.007335,0.079097,0.056825,126.832443,95.639743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996078,73.835544,105.120267,100.000000,28.897168,31.873418,34.078456,50.881235,27.139241,28.367089,36.299032,1501.464844,34.047094,0.015377,71.156043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.715331,59.919158,199.188673,166.653058,103.523385,100.294322,49.474661,14.422309,198.490965,4.183050,59.846394,49.733908,164.085202,200.341111,161.884627,197.854590,121.309406,196.247096,-0.063102,-2.457299,32.025740,-235.626489,214.357795,3.969845,34.242399,11.520609,61.623808,3509.099623,23.283452,377432.316685,0.943672,20.109209,2.620625,4.014144,0.078879,0.057613,126.754093,95.627953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994618,73.794435,105.121355,100.000000,28.886339,31.873418,34.078456,50.838229,27.139241,28.367089,36.296824,1501.464844,33.937379,0.015545,71.154381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.628080,59.895734,199.056125,166.632878,103.656208,100.297397,49.432006,14.418170,198.483721,4.182620,59.761897,49.861669,164.084313,200.424817,161.888994,197.742886,121.312315,196.231857,-0.063076,-2.457364,32.025740,-235.632751,217.487774,3.968901,34.242544,11.630703,28.010176,1596.384844,23.238812,377213.866181,0.942096,19.964205,2.580404,4.005911,0.078558,0.056832,126.755429,95.660754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002347,73.774865,105.156200,100.000000,28.882785,31.873418,34.078456,50.851491,27.139241,28.367089,36.295057,1519.775391,33.897748,0.015477,71.155369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.681108,59.895734,199.157609,166.632878,103.823781,100.301907,49.454688,14.422880,198.463261,4.182313,59.592146,49.886358,164.090782,200.475331,161.883835,197.923612,121.318230,196.224160,-0.063091,-2.457905,32.025740,-235.627715,221.083281,3.969017,34.282806,11.545167,27.260346,1552.937171,23.240832,377160.819849,0.941753,19.946138,2.582878,4.006584,0.076796,0.054855,126.749631,95.632601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014076,73.763409,105.169394,100.000000,28.870184,31.873418,34.078456,50.902244,27.139241,28.367089,36.293455,1512.451172,33.853033,0.015479,71.161574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.613807,59.820501,199.277479,166.611298,104.034494,100.308753,49.462075,14.424307,198.666043,4.182211,59.401256,49.938628,164.081281,200.530904,161.878066,197.940033,121.315308,196.327449,-0.063175,-2.459660,32.025740,-235.630862,215.516263,3.968787,34.314377,11.585194,58.888595,3354.199224,23.264567,377202.053419,0.944357,20.013214,2.574371,4.010958,0.077968,0.055451,126.662634,95.611468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988616,73.713687,105.192723,100.000000,28.869085,31.873418,34.078456,50.879909,27.139241,28.367089,36.289690,1494.140625,33.937884,0.015308,71.164259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.685273,59.702004,199.311507,166.543754,104.258466,100.319416,49.452385,14.421881,198.528618,4.181826,59.359432,49.858069,164.078732,200.622540,161.887156,198.008014,121.289777,196.406807,-0.063202,-2.459046,32.025740,-235.622670,213.370583,3.968455,34.327719,11.584491,22.882144,1303.585309,23.252391,377167.510763,0.942859,19.958197,2.565629,4.008719,0.076584,0.054017,126.648145,95.661733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005296,73.695178,105.210570,100.000000,28.860220,31.873418,34.078456,50.921247,27.139241,28.367089,36.288318,1519.775391,34.017037,0.015374,71.156358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.656499,59.631182,199.382715,166.467242,104.453723,100.332340,49.486953,14.422737,198.609885,4.181758,59.358912,49.795900,164.065899,200.551419,161.900585,197.922980,121.298293,196.398032,-0.063036,-2.456832,32.025740,-235.632268,216.869727,3.968145,34.378277,11.591667,59.969821,3414.066920,23.286474,377153.512131,0.944000,19.952796,2.606487,4.016573,0.076557,0.054187,126.586531,95.634645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000627,73.674004,105.214457,100.000000,28.865155,31.873418,34.078456,50.889414,27.139241,28.367089,36.280908,1501.464844,34.098914,0.015585,71.147025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.625237,59.592327,199.117570,166.446503,104.576627,100.337649,49.509229,14.425163,198.540889,4.181339,59.276138,49.970672,164.057871,200.612572,161.885023,197.945616,121.304822,196.394907,-0.062903,-2.456221,32.025740,-235.629352,218.580425,3.967907,34.343911,11.533375,21.644418,1231.656887,23.254609,377036.618506,0.942497,19.760146,2.661153,4.011481,0.077225,0.054287,126.602758,95.641363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985927,73.661846,105.241427,100.000000,28.879826,31.873418,34.078456,50.909460,27.139241,28.367089,36.275476,1519.775391,34.367747,0.015301,71.135024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.754997,59.592327,199.367816,166.446503,104.665489,100.342237,49.460473,14.419312,198.686708,4.181157,59.244550,49.849490,164.037055,200.592162,161.891576,198.038530,121.319433,196.412890,-0.062824,-2.455930,32.025740,-235.630792,216.701185,3.968022,34.296455,11.529913,14.934178,850.654216,23.270532,376998.389057,0.942383,19.719173,2.649417,4.015239,0.075953,0.054038,126.641040,95.630214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003124,73.647569,105.258292,100.000000,28.852606,31.873418,34.078456,50.931717,27.139241,28.367089,36.272064,1501.464844,34.417258,0.015499,71.130967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.608830,59.548237,199.452733,166.442299,104.813546,100.349869,49.466523,14.423879,198.684901,4.181170,59.269549,49.813448,164.009950,200.634189,161.871539,198.039022,121.317042,196.419252,-0.062871,-2.454180,32.025740,-235.621652,215.949511,3.967934,34.285871,11.496701,39.824807,2268.152710,23.259593,376978.564846,0.942564,19.712759,2.641741,4.012426,0.076422,0.052763,126.676817,95.645880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003399,73.606113,105.232347,100.000000,28.874863,31.873418,34.078456,50.866394,27.139241,28.367089,36.267210,1501.464844,34.499477,0.015305,71.127088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.752672,59.543828,199.227264,166.444541,104.974281,100.359631,49.505711,14.421167,198.652117,4.181054,59.529307,49.758594,164.008866,200.559337,161.863691,198.089116,121.283934,196.415724,-0.062958,-2.453591,32.025740,-235.627630,220.202470,3.967490,34.292758,11.535719,23.335791,1327.997379,23.228788,376870.427972,0.940832,19.578203,2.633730,4.006991,0.077045,0.054371,126.833481,95.669416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986845,73.621031,105.290299,100.000000,28.879102,31.873418,34.078456,50.948192,27.139241,28.367089,36.263759,1512.451172,34.430330,0.015471,71.131998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.709639,59.614373,199.261462,166.474809,105.089861,100.368004,49.475047,14.417600,198.663749,4.180628,59.616816,49.806681,164.012753,200.495570,161.866837,197.916050,121.306927,196.461782,-0.062926,-2.451953,32.025740,-235.632015,220.712199,3.967603,34.258068,11.674246,57.571985,3278.347434,23.294593,376956.621502,0.943725,19.685700,2.638458,4.020509,0.076856,0.053717,126.894099,95.634264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021441,73.618707,105.326851,100.000000,28.879646,31.873418,34.078456,50.876753,27.139241,28.367089,36.260112,1501.464844,34.436984,0.015515,71.135203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.700951,59.685470,199.419163,166.527779,105.244082,100.370280,49.464566,14.421453,198.630011,4.180071,59.770733,49.720869,164.018474,200.559131,161.852286,197.943372,121.306906,196.338634,-0.062889,-2.450183,32.025740,-235.626365,214.190028,3.967208,34.288449,11.526974,19.145040,1090.415622,23.218579,376942.676272,0.940062,19.532112,2.670270,4.004353,0.076083,0.053817,126.930277,95.659619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009104,73.629973,105.326431,100.000000,28.863762,31.873418,34.078456,50.905155,27.139241,28.367089,36.259770,1508.789062,34.479445,0.015352,71.123901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.639152,59.685470,199.349651,166.527779,105.226334,100.370283,49.485524,14.420882,198.556547,4.179899,59.847201,49.754735,164.034271,200.425402,161.872257,197.954373,121.331304,196.248933,-0.062745,-2.448409,32.025740,-235.628732,215.450511,3.967145,34.235999,11.666313,19.781034,1126.161868,23.245776,377055.286985,0.941795,19.647252,2.664183,4.008508,0.076658,0.053771,126.887587,95.644442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020789,73.624255,105.365209,100.000000,28.861090,31.873418,34.078456,50.912838,27.139241,28.367089,36.259812,1516.113281,34.419783,0.015482,71.130114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.759544,59.769244,199.326869,166.571500,105.075852,100.370279,49.475139,14.423736,198.570025,4.179769,59.923267,49.725914,164.054585,200.527062,161.882480,197.914853,121.352591,196.315615,-0.062952,-2.446633,32.025740,-235.625715,220.783762,3.967363,34.234430,11.513091,55.260130,3146.696625,23.267989,377159.966819,0.942374,19.727356,2.618995,4.012381,0.077276,0.053681,126.895907,95.680040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034570,73.678880,105.393648,100.000000,28.868802,31.873418,34.078456,50.952061,27.139241,28.367089,36.260715,1501.464844,34.454058,0.015422,71.134197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.672857,59.835933,199.207909,166.608215,104.890582,100.367224,49.493065,14.425448,198.618317,4.180099,59.724765,49.800073,164.029835,200.492786,161.855788,197.899289,121.298217,196.336426,-0.062984,-2.445448,32.025740,-235.624656,219.409883,3.967981,34.314810,11.571509,28.818260,1640.413757,23.287467,377157.872014,0.943264,19.791458,2.561655,4.015976,0.076861,0.054229,126.889332,95.612412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045336,73.643740,105.378551,100.000000,28.854129,31.873418,34.078456,50.979037,27.139241,28.367089,36.260997,1505.126953,34.543183,0.015360,71.124182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.612016,59.798179,199.429175,166.625031,104.800574,100.364932,49.424358,14.422024,198.642513,4.180169,59.493386,49.902070,164.024309,200.588330,161.846866,197.998215,121.297994,196.381974,-0.063031,-2.443697,32.025740,-235.630858,216.400258,3.967883,34.309833,11.553172,59.893966,3414.066920,23.241727,377136.291243,0.941163,19.750409,2.564857,4.005802,0.076793,0.054150,126.878990,95.643602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025108,73.632275,105.405018,100.000000,28.859309,31.873418,34.078456,50.944940,27.139241,28.367089,36.259744,1497.802734,34.481789,0.015479,71.125972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.687255,59.675273,199.367745,166.582430,104.775622,100.364184,49.485647,14.422880,198.753362,4.180202,59.365055,49.959455,164.044649,200.614869,161.876275,197.948548,121.337723,196.404867,-0.062900,-2.443114,32.025740,-235.624448,217.890264,3.967929,34.302567,11.556832,20.799482,1184.140536,23.271123,377381.827885,0.942764,19.906953,2.626874,4.010398,0.075966,0.053492,126.857380,95.647019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047633,73.651398,105.422343,100.000000,28.869507,31.873418,34.078456,50.983328,27.139241,28.367089,36.256808,1508.789062,34.558527,0.015461,71.116213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.555475,59.675273,199.463875,166.582430,104.762095,100.364298,49.456149,14.423022,198.645963,4.179831,59.255591,49.863759,164.047640,200.667849,161.860115,198.020564,121.303559,196.362731,-0.062942,-2.441388,32.025740,-235.628716,219.813070,3.967636,34.275972,11.560889,11.573398,659.281022,23.311559,377371.544686,0.945231,19.932336,2.643820,4.019776,0.076563,0.053930,126.775140,95.664634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041817,73.663786,105.415463,100.000000,28.860052,31.873418,34.078456,50.948641,27.139241,28.367089,36.250103,1516.113281,34.558761,0.015564,71.113434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.655377,59.584060,199.280615,166.506479,104.801671,100.365858,49.441843,14.421738,198.737348,4.179297,59.209720,49.860851,164.048141,200.657895,161.847845,198.058557,121.285593,196.365691,-0.063115,-2.440795,32.025740,-235.632287,215.752558,3.967551,34.267732,11.514046,44.716462,2548.019660,23.267015,377075.996882,0.942176,19.731360,2.612496,4.012452,0.075886,0.053801,126.739367,95.655011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.043617,73.684996,105.393593,100.000000,28.872500,31.873418,34.078456,51.024555,27.139241,28.367089,36.244022,1501.464844,34.491886,0.015421,71.126492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.597411,59.519302,199.287368,166.452668,104.849001,100.368950,49.458812,14.416886,198.687714,4.178930,59.389723,49.795734,164.026677,200.622289,161.883050,198.005627,121.292745,196.469394,-0.063136,-2.439191,32.025740,-235.634362,215.189540,3.967393,34.297176,11.535034,39.583908,2254.784195,23.329165,377241.423648,0.945494,19.868155,2.631190,4.025062,0.076000,0.054554,126.620727,95.686134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014868,73.683639,105.368997,100.000000,28.866716,31.873418,34.078456,50.978585,27.139241,28.367089,36.240845,1519.775391,34.540767,0.015387,71.123091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.677929,59.584611,199.219355,166.435012,104.841986,100.371995,49.506055,14.419455,198.620168,4.178902,59.597969,49.782709,164.013609,200.630583,161.855674,198.048940,121.308034,196.366999,-0.063204,-2.438626,32.025740,-235.631466,221.062888,3.967070,34.292668,11.593019,12.363872,703.600554,23.267176,377087.622719,0.943463,19.673213,2.650244,4.013274,0.077768,0.054267,126.510166,95.692197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019484,73.672122,105.359455,100.000000,28.854128,31.873418,34.078456,51.014171,27.139241,28.367089,36.234782,1523.437500,34.361346,0.015496,71.137504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.670269,59.584611,199.431364,166.435012,104.766718,100.370644,49.495979,14.422737,198.651725,4.178935,59.769715,49.607635,164.002261,200.617998,161.871720,198.070313,121.324741,196.326695,-0.063238,-2.438634,32.025740,-235.628511,220.707547,3.966898,34.286285,11.518680,22.264088,1267.257823,23.287757,377047.432333,0.944218,19.668622,2.681158,4.018100,0.075942,0.053391,126.461365,95.746038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035548,73.703403,105.397975,100.000000,28.852933,31.873418,34.078456,50.977073,27.139241,28.367089,36.233854,1505.126953,34.260033,0.015323,71.145431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.750997,59.706413,199.216958,166.496669,104.614540,100.366826,49.478055,14.416173,198.597764,4.178418,59.858794,49.717376,163.984261,200.599328,161.836769,197.937277,121.320263,196.340863,-0.063451,-2.437493,32.025740,-235.638669,214.149179,3.966660,34.266596,11.541849,58.933140,3355.652323,23.254175,377051.255989,0.941828,19.650372,2.628282,4.010219,0.076363,0.054107,126.523497,95.741028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.032214,73.703801,105.389034,100.000000,28.864031,31.873418,34.078456,50.988117,27.139241,28.367089,36.235488,1497.802734,34.136435,0.015264,71.151125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.660771,59.793219,199.328429,166.575424,104.323996,100.353114,49.507736,14.420739,198.691404,4.177377,59.878075,49.795851,163.997671,200.534371,161.855097,197.982751,121.296470,196.360284,-0.063293,-2.436295,32.025740,-235.627242,215.554790,3.966136,34.283509,11.601494,22.859238,1300.824420,23.274882,377018.944633,0.942167,19.658317,2.596777,4.015105,0.076014,0.054275,126.584718,95.795087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.064903,73.724369,105.400280,100.000000,28.840373,31.873418,34.078456,51.018499,27.139241,28.367089,36.235924,1501.464844,34.082073,0.015464,71.154116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.580357,59.811131,199.184097,166.618585,104.237769,100.340595,49.425871,14.418028,198.577065,4.176825,59.758214,49.718743,163.977771,200.542456,161.825379,198.017525,121.271667,196.342555,-0.063445,-2.436315,32.025740,-235.633057,217.321209,3.965320,34.330857,11.547817,59.110618,3369.311458,23.231119,377110.555104,0.941096,19.696433,2.606457,4.004281,0.077381,0.054300,126.526173,95.774807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075232,73.711518,105.369061,100.000000,28.823098,31.873418,34.078456,51.002829,27.139241,28.367089,36.234344,1505.126953,33.967219,0.015510,71.152054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.686724,59.760701,199.237804,166.608215,104.301895,100.334116,49.500194,14.422594,198.675608,4.175650,59.648282,49.928631,164.017631,200.582684,161.844679,197.969776,121.209606,196.421396,-0.063440,-2.436310,32.025740,-235.629470,218.371950,3.964578,34.337113,11.594678,24.471885,1392.805614,23.280162,377286.694623,0.942498,19.876776,2.637381,4.013801,0.076141,0.054812,126.534149,95.802791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078706,73.728198,105.415870,100.000000,28.829650,31.873418,34.078456,51.051258,27.139241,28.367089,36.233563,1516.113281,33.937776,0.015505,71.169612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.575549,59.760701,199.223448,166.608215,104.440963,100.336279,49.447097,14.420596,198.717084,4.174794,59.524951,49.979913,164.026075,200.650701,161.829853,198.050245,121.236390,196.267747,-0.063380,-2.436318,32.025740,-235.627058,215.738690,3.963826,34.302495,11.514136,20.120178,1146.359950,23.299084,377371.032847,0.945669,19.978163,2.655674,4.017399,0.078311,0.056259,126.455260,95.757848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084737,73.713133,105.412049,100.000000,28.851594,31.873418,34.078456,51.000584,27.139241,28.367089,36.230001,1516.113281,34.010547,0.015480,71.153716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.634351,59.693186,199.348808,166.538989,104.547534,100.338552,49.481645,14.418170,198.635064,4.174528,59.582294,49.803354,164.033348,200.452627,161.861188,198.002674,121.276100,196.400158,-0.063325,-2.436343,32.025740,-235.630464,219.444863,3.963276,34.266398,11.516102,48.708322,2773.250072,23.255128,377322.099441,0.941841,19.817339,2.746681,4.009880,0.076192,0.054553,126.467499,95.724995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075780,73.718674,105.431344,100.000000,28.829124,31.873418,34.078456,51.063876,27.139241,28.367089,36.225509,1497.802734,34.049402,0.015339,71.157193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.638610,59.692910,199.206964,166.494147,104.661184,100.342379,49.393768,14.426733,198.665364,4.174227,59.637354,49.661824,164.009527,200.546908,161.851581,198.034379,121.297620,196.353871,-0.063312,-2.435757,32.025740,-235.622228,220.801280,3.962885,34.263080,11.542065,30.913196,1763.200658,23.300174,377359.658450,0.945196,19.932728,2.663480,4.018583,0.076579,0.054485,126.439448,95.711288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.080107,73.708936,105.420972,100.000000,28.834103,31.873418,34.078456,51.039764,27.139241,28.367089,36.223165,1516.113281,34.208034,0.015368,71.140624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.625935,59.716885,199.390272,166.510683,104.744208,100.343206,49.494387,14.416886,198.678235,4.173397,59.639834,49.873217,164.013355,200.545404,161.852789,198.026977,121.306603,196.361165,-0.063383,-2.434024,32.025740,-235.635832,215.617506,3.961951,34.292452,11.531806,3.923867,223.351193,23.282425,377162.114076,0.943160,19.804158,2.672391,4.016348,0.078535,0.056990,126.461624,95.715294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086834,73.731333,105.461589,100.000000,28.822654,31.873418,34.078456,51.041836,27.139241,28.367089,36.220809,1523.437500,34.338700,0.015544,71.139541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.610604,59.716885,199.467464,166.510683,104.824685,100.345528,49.484245,14.421595,198.691606,4.173178,59.414049,49.859408,164.006925,200.654317,161.867004,198.172500,121.290510,196.424314,-0.063535,-2.432285,32.025740,-235.632920,214.786189,3.961810,34.306912,11.632704,26.449692,1505.856749,23.269680,377130.571369,0.944784,19.799462,2.633878,4.013146,0.077249,0.053817,126.588134,95.754319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.075565,73.719286,105.493019,100.000000,28.823454,31.873418,34.078456,51.054630,27.139241,28.367089,36.219470,1501.464844,34.346868,0.015348,71.139729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.711050,59.631182,199.466118,166.523294,104.929814,100.345608,49.475526,14.426019,198.790660,4.172911,59.326802,49.914350,164.013863,200.750021,161.823621,198.181976,121.361737,196.463345,-0.063729,-2.430531,32.025740,-235.626862,221.035189,3.961491,34.314701,11.567669,48.041369,2735.614797,23.292126,377157.185873,0.943196,19.836591,2.627571,4.017864,0.075414,0.054070,126.680388,95.745436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084078,73.729415,105.524071,100.000000,28.845588,31.873418,34.078456,51.066807,27.139241,28.367089,36.213925,1501.464844,34.330622,0.015289,71.136626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
