OSU 80 Ton Compressor Load Stand
49.565737,59.555953,199.310886,166.468363,105.070023,100.347861,49.507110,14.419883,198.818846,4.172741,59.306589,49.903503,163.983552,200.771367,161.831175,198.123686,121.337298,196.513854,-0.063674,-2.428811,32.025740,-235.633652,219.868178,3.961081,34.297284,11.601728,45.263206,2575.773859,23.305510,377209.805593,0.943731,19.852507,2.666848,4.020662,0.076295,0.054397,126.816475,95.734791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055909,73.638981,105.530672,100.000000,28.822802,31.873418,34.078456,51.032211,27.139241,28.367089,36.207200,1501.464844,34.339764,0.015522,71.145525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.640204,59.528947,199.488184,166.435573,105.173466,100.349359,49.383770,14.419598,198.888348,4.172577,59.381587,49.847989,163.987299,200.873977,161.828545,198.128127,121.339921,196.432601,-0.063613,-2.428114,32.025740,-235.634427,215.959261,3.960989,34.281471,11.578703,33.769902,1926.529034,23.258276,376885.684537,0.941588,19.662599,2.609947,4.012511,0.076340,0.054780,126.860344,95.784209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.069601,73.628239,105.571185,100.000000,28.843841,31.873418,34.078456,51.103101,27.139241,28.367089,36.203808,1519.775391,34.317803,0.015490,71.138501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.576594,59.544379,199.608941,166.431088,105.199203,100.351797,49.491005,14.416601,198.803796,4.172680,59.468797,49.854251,163.991696,200.698725,161.834831,198.207272,121.330517,196.559217,-0.063716,-2.426376,32.025740,-235.631380,218.492567,3.960475,34.273322,11.526469,7.839367,446.256645,23.300186,376954.397326,0.943853,19.738173,2.652920,4.021142,0.076539,0.054148,126.891864,95.759230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.082767,73.593422,105.599857,100.000000,28.847079,31.873418,34.078456,51.069900,27.139241,28.367089,36.199212,1519.775391,34.412318,0.015518,71.127037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.622012,59.544379,199.374293,166.431088,105.131100,100.348754,49.504167,14.418741,198.908249,4.172180,59.483829,49.800351,163.948315,200.758448,161.817261,198.151392,121.328959,196.558419,-0.063668,-2.422894,32.025740,-235.631526,219.907174,3.960425,34.305109,11.573835,24.611729,1400.652351,23.283192,376862.107427,0.944597,19.633845,2.620479,4.018682,0.077115,0.053982,126.764972,95.713726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.065436,73.567486,105.623367,100.000000,28.840612,31.873418,34.078456,51.110640,27.139241,28.367089,36.196262,1501.464844,34.495222,0.015320,71.131555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.619834,59.592878,199.491387,166.457993,105.072003,100.341141,49.460714,14.419883,198.833065,4.171985,59.482680,49.804254,163.954424,200.687448,161.840291,198.147318,121.361548,196.522179,-0.063522,-2.420572,32.025740,-235.630385,216.175895,3.960171,34.310428,11.616261,60.545183,3448.650687,23.321111,376960.279257,0.943941,19.715320,2.676346,4.026274,0.077474,0.054717,126.844091,95.674756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097925,73.591990,105.684010,100.000000,28.838434,31.873418,34.078456,51.091326,27.139241,28.367089,36.194696,1501.464844,34.488280,0.015345,71.127080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.602299,59.605554,199.388045,166.487981,105.085600,100.332007,49.503354,14.414888,198.887725,4.172100,59.466742,49.801858,163.937381,200.705683,161.820575,198.210123,121.374390,196.532039,-0.063498,-2.418848,32.025740,-235.635053,214.525770,3.960216,34.292632,11.545491,28.405512,1616.582926,23.282080,376917.345731,0.942712,19.668158,2.677612,4.017860,0.075994,0.053643,126.748254,95.624731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084863,73.592204,105.691500,100.000000,28.837756,31.873418,34.078456,51.098983,27.139241,28.367089,36.191586,1519.775391,34.539883,0.015506,71.120815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.689712,59.596736,199.496914,166.489663,105.110347,100.325917,49.492302,14.419312,198.798009,4.172190,59.510117,49.852414,163.978212,200.756074,161.848737,198.130613,121.433478,196.584129,-0.063747,-2.417105,32.025740,-235.631119,220.750786,3.959930,34.278082,11.539974,28.164320,1603.214411,23.294343,376889.540995,0.943636,19.718919,2.631725,4.020396,0.075418,0.053318,126.620145,95.636391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.118869,73.618220,105.748832,100.000000,28.841170,31.873418,34.078456,51.113059,27.139241,28.367089,36.189041,1501.464844,34.486639,0.015514,71.120917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.597537,59.596736,199.513430,166.489663,105.032909,100.320571,49.456680,14.420454,198.833799,4.172100,59.628875,49.792967,163.979631,200.804492,161.829497,198.206887,121.419630,196.586740,-0.063671,-2.413605,32.025740,-235.634715,220.549774,3.959499,34.254209,11.620335,58.195985,3315.110849,23.291468,376860.565989,0.943135,19.749800,2.622501,4.019734,0.077096,0.055101,126.517983,95.621738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.115461,73.651597,105.759037,100.000000,28.858997,31.873418,34.078456,51.071922,27.139241,28.367089,36.185657,1497.802734,34.464895,0.015326,71.126398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.747801,59.618506,199.619193,166.509561,104.931140,100.311419,49.487297,14.424164,198.762002,4.171442,59.841240,49.767926,163.968075,200.693202,161.824298,198.146058,121.403219,196.489568,-0.063844,-2.411621,32.025740,-235.625124,216.643221,3.959060,34.255868,11.599150,22.035566,1254.470548,23.262661,376647.431163,0.941443,19.650276,2.582526,4.014853,0.075821,0.053310,126.453760,95.608072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105986,73.624808,105.776591,100.000000,28.835329,31.873418,34.078456,51.127013,27.139241,28.367089,36.182465,1501.464844,34.482871,0.015493,71.125188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.562690,59.706689,199.467294,166.538148,104.848461,100.305333,49.461775,14.422737,198.800126,4.171146,60.018379,49.755778,163.943483,200.702898,161.831201,198.127844,121.383541,196.493691,-0.064096,-2.410217,32.025740,-235.627204,216.132412,3.958687,34.274133,11.598789,58.732618,3345.335317,23.300583,376723.649913,0.943995,19.745927,2.597331,4.022648,0.076593,0.054371,126.429122,95.599907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097843,73.608023,105.790821,100.000000,28.867074,31.873418,34.078456,51.050801,27.139241,28.367089,36.183031,1501.464844,34.582471,0.015557,71.116528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.751684,59.847508,199.423275,166.607094,104.738247,100.303053,49.486812,14.422024,198.698245,4.171026,60.216111,49.701135,163.986262,200.733920,161.822245,198.165920,121.390672,196.424743,-0.064072,-2.408474,32.025740,-235.631185,219.837524,3.958401,34.256770,11.531428,26.795643,1525.473592,23.247362,376634.079369,0.940248,19.611838,2.578088,4.012623,0.076591,0.054559,126.365337,95.621746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.111186,73.608089,105.839492,100.000000,28.858344,31.873418,34.078456,51.154480,27.139241,28.367089,36.180790,1516.113281,34.499675,0.015483,71.130975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.617627,59.983645,199.231904,166.679403,104.632440,100.300771,49.458387,14.422594,198.609906,4.170968,60.319602,49.694721,163.969808,200.665622,161.820025,198.114989,121.382548,196.484243,-0.064117,-2.406723,32.025740,-235.624896,217.034374,3.958321,34.247268,11.630541,27.966452,1593.042715,23.314980,376903.759751,0.944759,19.892075,2.599279,4.024545,0.076567,0.054629,126.322982,95.629097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.114958,73.573832,105.857113,100.000000,28.852072,31.873418,34.078456,51.059207,27.139241,28.367089,36.184825,1512.451172,34.378944,0.015528,71.139055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.736094,59.983645,199.425348,166.679403,104.494669,100.294662,49.480581,14.421310,198.714366,4.170684,60.309651,49.752239,163.977898,200.629167,161.792821,198.048025,121.372812,196.510547,-0.064206,-2.404998,32.025740,-235.628631,214.826531,3.958108,34.277757,11.578595,57.555455,3277.039644,23.242886,376919.550270,0.940669,19.836816,2.566843,4.008372,0.075369,0.053246,126.271231,95.551403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.093213,73.533581,105.840837,100.000000,28.857082,31.873418,34.078456,51.134462,27.139241,28.367089,36.189379,1501.464844,34.421279,0.015331,71.134376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.589378,60.062738,199.278098,166.744706,104.383863,100.285478,49.501192,14.421025,198.608500,4.170612,60.271402,49.719791,164.023177,200.584550,161.812297,198.012373,121.393656,196.421132,-0.064217,-2.403283,32.025740,-235.635777,220.172632,3.957596,34.256229,11.508096,22.062179,1255.633028,23.290226,377206.235454,0.944323,20.111975,2.596806,4.015345,0.076611,0.054747,126.290412,95.555128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.084433,73.515333,105.871200,100.000000,28.851546,31.873418,34.078456,51.076942,27.139241,28.367089,36.192376,1519.775391,34.246114,0.015399,71.146079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.631494,60.074589,199.347099,166.781142,104.342405,100.278634,49.430925,14.419740,198.590545,4.170330,60.210319,49.790304,164.039704,200.600769,161.797685,198.075465,121.406763,196.499346,-0.063975,-2.400377,32.025740,-235.631834,221.046858,3.957464,34.301810,11.580110,3.941781,224.658982,23.256616,377113.248812,0.941372,19.989105,2.616193,4.009670,0.076550,0.053727,126.382904,95.532763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.117254,73.543063,105.892897,100.000000,28.840319,31.873418,34.078456,51.159759,27.139241,28.367089,36.192855,1516.113281,34.217211,0.015489,71.145908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.617287,60.051715,199.338156,166.793194,104.281186,100.274832,49.461187,14.421025,198.661944,4.170296,60.115865,49.809781,164.024475,200.660944,161.791057,198.064852,121.358795,196.567885,-0.064096,-2.398629,32.025740,-235.630387,215.310174,3.957263,34.295788,11.603297,28.151715,1603.505031,23.307723,377249.799440,0.944151,20.220401,2.562534,4.018564,0.077669,0.054574,126.391263,95.472116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.078403,73.515112,105.878347,100.000000,28.841328,31.873418,34.078456,51.143900,27.139241,28.367089,36.193863,1497.802734,34.086455,0.015336,71.158583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.586794,60.051715,199.312853,166.793194,104.121660,100.267914,49.373247,14.417457,198.717540,4.170269,60.122671,49.741888,164.058599,200.591124,161.831282,198.088176,121.398067,196.485472,-0.064319,-2.396871,32.025740,-235.631667,214.637656,3.956939,34.266777,11.557373,52.487696,2994.993045,23.295368,377183.987961,0.944577,20.188526,2.578133,4.016544,0.076281,0.053593,126.404240,95.450893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.086730,73.508116,105.888829,100.000000,28.848417,31.873418,34.078456,51.157832,27.139241,28.367089,36.193471,1497.802734,34.000305,0.015365,71.162393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.621549,60.024156,199.532211,166.770211,103.979677,100.259562,49.414338,14.417172,198.588139,4.169860,60.102679,49.892508,164.069244,200.681956,161.834817,198.108263,121.345633,196.455477,-0.064384,-2.395120,32.025740,-235.631789,218.899893,3.956480,34.270347,11.500019,14.871823,847.893328,23.298111,377244.672083,0.944203,20.180397,2.651249,4.017514,0.076644,0.054613,126.301054,95.502484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.096443,73.485558,105.870931,100.000000,28.837431,31.873418,34.078456,51.178165,27.139241,28.367089,36.192779,1519.775391,33.978723,0.015555,71.156154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.636704,60.007896,199.442117,166.759000,103.877891,100.249613,49.466245,14.422737,198.767439,4.170055,59.819223,49.886215,164.046923,200.691938,161.824835,198.100464,121.365332,196.549356,-0.064345,-2.393984,32.025740,-235.629164,218.301608,3.956145,34.328855,11.535196,24.784228,1411.550596,23.306840,377164.197361,0.946458,20.212061,2.581737,4.019474,0.076140,0.054474,126.233018,95.478038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105748,73.466313,105.904907,100.000000,28.845834,31.873418,34.078456,51.166694,27.139241,28.367089,36.192963,1501.464844,34.011466,0.015561,71.158233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.647124,59.879199,199.374619,166.735177,103.849228,100.233566,49.447525,14.420739,198.753673,4.169848,59.572693,49.820704,164.061061,200.638411,161.841640,198.173436,121.344997,196.598942,-0.064337,-2.393967,32.025740,-235.629692,215.317231,3.955618,34.318452,11.680954,59.205375,3373.234826,23.307234,377171.177360,0.944796,20.148416,2.623162,4.021080,0.075831,0.053463,126.332748,95.500621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107712,73.466202,105.901743,100.000000,28.857796,31.873418,34.078456,51.137026,27.139241,28.367089,36.187384,1501.464844,34.056939,0.015336,71.148661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
49.690628,59.765661,199.607725,166.647172,103.902440,100.230532,49.506665,14.420596,198.790141,4.169437,59.607233,49.872866,164.076109,200.668368,161.861986,198.169382,121.349219,196.586393,-0.064224,-2.393986,32.025740,-235.630161,216.551384,3.955068,34.342144,11.584635,22.383800,1273.796770,23.289945,377065.354830,0.943354,20.116426,2.637913,4.018037,0.078526,0.054647,126.489218,95.515843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.088278,73.464616,105.883738,100.000000,28.863469,31.873418,34.078456,51.165441,27.139241,28.367089,36.186461,1508.789062,34.016713,0.015511,71.155659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
