OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, October 27, 2020
12:25:33 AM

1
Test Comments:
Max open gas vavles and max open head exchanges. P_suc was close, but not quite. Not likely to get the other points at this pdis
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.366135,61.961563,93.047105,107.365659,117.308339,124.977500,54.730503,14.426162,86.262991,4.593146,62.155940,51.962993,106.695092,90.212105,104.818052,85.149704,57.751171,78.590784,0.342994,0.030653,32.025740,-235.626393,131.785524,4.342272,19.455718,8.152169,20.373026,1048.711669,12.765134,621612.416806,1.051510,21.387226,7.142322,1.849223,0.075355,0.053549,96.745799,80.299301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293401,65.633978,64.040364,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.584787,1677.246094,20.451141,0.007611,75.396304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.336661,61.957428,93.029854,107.355114,117.338544,124.990896,54.757499,14.431727,86.134375,4.592991,62.141687,52.011767,106.656168,90.099890,104.794983,85.134898,57.748953,78.606634,0.342981,0.030612,32.025740,-235.614946,138.136498,4.342432,19.452816,8.140143,21.464778,1104.365377,12.734738,621689.976413,1.050863,21.291541,7.151254,1.846564,0.075123,0.053373,96.738048,80.267215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283508,65.613602,64.031477,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.585206,1680.908203,20.394670,0.007593,75.459190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.243253,61.955774,93.006185,107.345678,117.296166,125.017995,54.696902,14.429301,86.174769,4.592606,62.194156,52.088286,106.656710,90.115458,104.771200,85.071355,57.718704,78.561113,0.342782,0.030624,32.025740,-235.624070,136.694848,4.342272,19.442899,8.172904,13.268117,683.402472,12.747986,621750.454115,1.051435,21.317309,7.147654,1.847414,0.076396,0.053547,96.689024,80.294333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286977,65.589561,64.022344,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.584630,1677.246094,20.396797,0.007601,75.382914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.256426,61.955774,93.017217,107.345678,117.300789,125.006581,54.714560,14.425877,86.114795,4.592168,62.178174,52.122546,106.681835,90.156201,104.784025,85.205484,57.738732,78.590173,0.342692,0.030644,32.025740,-235.628802,135.438364,4.341894,19.450273,8.141621,8.963094,461.514189,12.758508,621834.034192,1.051694,21.343430,7.161462,1.848153,0.076096,0.053250,96.668334,80.302767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288703,65.582536,64.040971,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.584236,1673.583984,20.454603,0.007590,75.463128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.392202,61.971763,93.038412,107.354559,117.308939,125.035987,54.768581,14.429730,86.151499,4.591581,62.177564,51.997911,106.670486,90.194571,104.783015,85.145938,57.712855,78.550440,0.342577,0.030671,32.025740,-235.623152,135.318216,4.341179,19.469566,8.161563,8.316577,427.802282,12.797745,622095.730271,1.055234,21.437749,7.158420,1.851118,0.075189,0.054466,96.647626,80.251740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270646,65.540184,64.002747,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.584529,1677.246094,20.434030,0.007630,75.464688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.331547,61.972590,93.051828,107.357889,117.310091,125.059805,54.720349,14.433868,86.164626,4.590920,62.195820,51.957054,106.663533,90.131803,104.788807,85.200600,57.727124,78.432475,0.342456,0.030667,32.025740,-235.612152,134.504113,4.340678,19.491887,8.179124,3.649517,187.895567,12.793141,621983.306733,1.054493,21.424206,7.159645,1.850852,0.076453,0.053927,96.620626,80.223407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262981,65.497852,64.036135,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.584313,1673.583984,20.409869,0.007644,75.384866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.387370,61.981136,93.038129,107.355391,117.309235,125.061787,54.795198,14.425020,86.186668,4.590360,62.196913,51.977445,106.640608,90.218489,104.758646,85.178877,57.694970,78.427708,0.342346,0.030661,32.025740,-235.627371,131.203048,4.339810,19.480745,8.138033,3.561243,183.100338,12.740818,622133.180000,1.050626,21.300763,7.156463,1.846286,0.075936,0.054220,96.560522,80.216284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246128,65.409562,64.000039,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.584134,1680.908203,20.434733,0.007596,75.435785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.386329,61.981136,93.010649,107.355391,117.328186,125.084250,54.827265,14.428160,86.162677,4.589627,62.209473,51.888970,106.676741,90.235696,104.782507,85.229769,57.701370,78.474923,0.342386,0.030662,32.025740,-235.619494,129.475889,4.339028,19.473118,8.191169,5.641824,289.903147,12.773393,622254.792568,1.053148,21.363841,7.055846,1.848777,0.077512,0.054226,96.576295,80.220466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265969,65.365684,64.022272,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.584284,1673.583984,20.451772,0.007632,75.412149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.256734,61.992438,93.042431,107.369821,117.338546,125.093408,54.767650,14.421881,86.231579,4.588856,62.186531,51.891300,106.684908,90.239233,104.785112,85.185842,57.697513,78.422446,0.342472,0.030650,32.025740,-235.625937,135.615148,4.338633,19.494502,8.173805,5.954893,306.323170,12.745829,622320.965434,1.050469,21.315093,7.084508,1.846457,0.076265,0.054217,96.559733,80.250740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257478,65.323764,64.027638,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.584586,1673.583984,20.428044,0.007583,75.458534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.274010,61.980584,93.065861,107.380367,117.318654,125.085651,54.708178,14.429444,86.171807,4.587947,62.193386,52.018093,106.668282,90.179072,104.778812,85.170099,57.706557,78.513426,0.342475,0.030651,32.025740,-235.619027,135.280078,4.337602,19.476165,8.167405,8.315870,428.238212,12.742335,622418.155466,1.050067,21.316161,7.112682,1.845950,0.076675,0.054902,96.545038,80.239867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266689,65.320511,64.006943,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.584528,1673.583984,20.481793,0.007614,75.457494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.302958,61.981136,93.008406,107.398682,117.321764,125.105070,54.745637,14.422737,86.188798,4.587134,62.182810,52.034939,106.670813,90.228147,104.770184,85.155569,57.707219,78.457420,0.342346,0.030632,32.025740,-235.626714,133.547967,4.336885,19.496828,8.188753,37.275536,1918.246367,12.808859,622571.376684,1.054297,21.460554,7.078111,1.851343,0.076766,0.054833,96.534806,80.241332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264765,65.268504,64.003839,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.583893,1684.570312,20.494162,0.007654,75.471302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.339212,61.984168,93.028676,107.416443,117.358256,125.124749,54.710101,14.429730,86.192195,4.586922,62.207017,51.956002,106.675418,90.191626,104.776794,85.166799,57.707724,78.579987,0.342310,0.030617,32.025740,-235.624459,133.901182,4.336376,19.467078,8.122797,39.170194,2017.057129,12.805163,622482.219752,1.054947,21.430943,7.135678,1.851172,0.076276,0.053793,96.499475,80.245514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274545,65.219086,64.027744,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.583769,1680.908203,20.447517,0.007651,75.464799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.285508,61.984168,93.045140,107.416443,117.384649,125.126626,54.741720,14.429016,86.119079,4.585972,62.157588,51.881704,106.693843,90.115500,104.806831,85.053794,57.705687,78.448191,0.342249,0.030628,32.025740,-235.617821,132.932121,4.335457,19.460226,8.172994,39.695410,2042.922299,12.781243,622560.004360,1.053723,21.401751,7.094017,1.848965,0.076350,0.055436,96.506381,80.255419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292513,65.241335,64.036169,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.583752,1684.570312,20.448238,0.007587,75.460171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.348571,61.967076,93.048394,107.416998,117.379199,125.115619,54.742664,14.430729,86.253992,4.584983,62.165680,51.872209,106.666793,90.229104,104.808825,85.025844,57.692827,78.393096,0.342142,0.030613,32.025740,-235.623786,129.442562,4.334704,19.456890,8.155577,38.761509,1994.824707,12.771622,622640.365174,1.053748,21.367550,7.183204,1.848036,0.076810,0.054212,96.531513,80.231826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296247,65.232572,64.023822,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582957,1684.570312,20.455973,0.007598,75.406302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.388514,61.972314,93.014612,107.428653,117.392936,125.137343,54.685923,14.429730,86.102468,4.583919,62.166490,51.875596,106.665976,90.143041,104.784876,85.174133,57.705435,78.411522,0.342134,0.030622,32.025740,-235.621845,127.122425,4.333656,19.461254,8.164358,37.356164,1924.494695,12.799715,622685.710595,1.054391,21.422711,7.088792,1.850337,0.075786,0.054064,96.538332,80.215815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277973,65.274696,64.003740,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582705,1680.908203,20.410933,0.007598,75.409200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.299357,61.976174,93.029484,107.428098,117.342904,125.152734,54.773894,14.429587,86.195484,4.582715,62.166623,51.889747,106.673700,90.192301,104.774673,85.112059,57.719462,78.578538,0.342058,0.030639,32.025740,-235.618557,132.638517,4.332341,19.462318,8.173373,39.704615,2042.195749,12.770594,622594.563797,1.052782,21.340850,7.061296,1.848084,0.076043,0.054850,96.529608,80.224966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280220,65.316597,64.002620,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582687,1680.908203,20.422833,0.007581,75.456957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.390760,61.976174,92.998516,107.428098,117.337291,125.156648,54.694461,14.427304,86.195816,4.581368,62.161388,51.809819,106.679121,90.114605,104.786489,85.144979,57.701954,78.513734,0.341877,0.030619,32.025740,-235.626231,132.399654,4.331443,19.459793,8.130424,39.300048,2024.322626,12.747291,622656.812801,1.053154,21.305098,7.062188,1.845949,0.076730,0.054474,96.511264,80.249735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276333,65.362339,64.016584,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582638,1684.570312,20.450203,0.007584,75.470348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.353511,61.973417,93.041818,107.435869,117.349360,125.130987,54.850411,14.426447,86.087908,4.579400,62.150612,51.910161,106.701063,90.148429,104.788546,85.111201,57.722623,78.457212,0.341717,0.030625,32.025740,-235.625781,131.506808,4.330228,19.483647,8.180477,24.185996,1242.264513,12.792401,622763.583415,1.053650,21.400488,7.170408,1.849516,0.076311,0.053192,96.517338,80.239523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288013,65.373254,64.015369,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582279,1677.246094,20.396924,0.007610,75.390772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.290687,61.962666,92.999752,107.424768,117.331142,125.121367,54.733685,14.430015,86.163715,4.578395,62.212452,51.809931,106.676752,90.110446,104.783715,85.111346,57.706490,78.471064,0.341685,0.030615,32.025740,-235.624173,132.336286,4.329106,19.460082,8.159129,21.949478,1129.794617,12.744709,622766.705150,1.053111,21.306654,7.140506,1.845547,0.075228,0.052840,96.493869,80.228323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269714,65.362775,64.001444,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.581652,1677.246094,20.454026,0.007566,75.389843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.369740,61.975898,92.989333,107.423381,117.308439,125.119494,54.768410,14.426447,86.142987,4.577130,62.228673,51.923806,106.679076,90.276680,104.790830,85.099629,57.727540,78.424238,0.341636,0.030564,32.025740,-235.624964,131.726420,4.327779,19.487254,8.184822,22.039675,1133.717985,12.768703,622607.443140,1.050747,21.342120,7.078462,1.847772,0.075548,0.052921,96.523647,80.236522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274626,65.341429,64.011892,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.581367,1677.246094,20.447102,0.007613,75.385394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.287095,61.989130,93.004766,107.438921,117.321097,125.111084,54.903822,14.427161,86.124088,4.575903,62.223926,51.871078,106.717073,90.171390,104.814567,85.057154,57.761466,78.484861,0.341822,0.030575,32.025740,-235.628988,129.347789,4.326844,19.498505,8.185453,22.459473,1152.462968,12.785814,622620.538807,1.054322,21.395886,7.104736,1.849244,0.076274,0.053323,96.498531,80.257262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279405,65.324123,64.005868,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.581671,1677.246094,20.456153,0.007623,75.468924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.330232,61.989130,93.017508,107.438921,117.319756,125.102196,54.757714,14.422594,86.139460,4.574376,62.241477,51.952278,106.691217,90.037755,104.773890,85.128209,57.711032,78.425772,0.341709,0.030573,32.025740,-235.624896,127.566587,4.325345,19.473965,8.141513,21.769886,1120.058851,12.748421,622532.563478,1.051858,21.327944,7.049396,1.846135,0.075329,0.053864,96.488552,80.234795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244561,65.263201,64.010549,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582043,1677.246094,20.452295,0.007601,75.467799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.281580,61.990784,93.042279,107.445581,117.296065,125.113133,54.746612,14.431727,86.115743,4.573186,62.274809,51.846406,106.700577,90.048360,104.782875,85.132453,57.748983,78.510159,0.341638,0.030578,32.025740,-235.619194,131.526773,4.323873,19.461506,8.168036,21.974428,1130.811786,12.788343,622482.791827,1.051124,21.426043,7.059860,1.849476,0.076907,0.053947,96.503098,80.231986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269255,65.249235,64.031088,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582025,1677.246094,20.452944,0.007625,75.467722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.198918,62.003465,93.000070,107.455017,117.282147,125.094242,54.734657,14.427874,86.155201,4.572199,62.248520,51.947162,106.682086,90.148547,104.777896,85.083944,57.721108,78.398567,0.341659,0.030585,32.025740,-235.621086,131.334308,4.323043,19.461723,8.158317,18.787985,967.047481,12.771006,622531.902694,1.052862,21.381732,7.067030,1.848144,0.077004,0.054754,96.501000,80.229438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261587,65.184767,64.023477,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.581955,1677.246094,20.394976,0.007614,75.382419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.359347,62.011184,92.980948,107.458624,117.292562,125.072609,54.729875,14.423308,86.097517,4.570521,62.210257,51.901174,106.681878,90.098668,104.786062,85.153369,57.718161,78.415711,0.341685,0.030593,32.025740,-235.627613,130.784139,4.321545,19.487181,8.146994,15.054519,774.947736,12.799824,622529.562363,1.054292,21.433363,7.090859,1.850425,0.076357,0.053383,96.501402,80.212218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.243948,65.140728,64.006343,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582450,1677.246094,20.456983,0.007631,75.388360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.285429,61.999882,93.024179,107.451132,117.313870,125.079110,54.670511,14.428445,86.097261,4.568215,62.166712,51.953418,106.704341,90.125071,104.778273,85.155247,57.733025,78.424277,0.341706,0.030568,32.025740,-235.620842,132.213652,4.319777,19.447677,8.168865,-0.245132,-12.632155,12.825611,622571.938616,1.056305,21.531042,7.037024,1.852631,0.077221,0.053675,96.509977,80.193484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238750,65.133412,64.012322,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582829,1673.583984,20.450871,0.007647,75.390875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.278873,61.999882,93.014157,107.451132,117.288424,125.106215,54.725253,14.428160,86.060365,4.567204,62.160690,51.866554,106.712546,90.155540,104.802851,85.153821,57.740401,78.383018,0.341662,0.030579,32.025740,-235.623251,132.632195,4.318746,19.487506,8.153323,0.426407,21.951612,12.747480,622385.372639,1.052541,21.373897,7.052531,1.846349,0.075679,0.053515,96.531514,80.202308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273855,65.175408,64.048061,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582439,1673.583984,20.420291,0.007600,75.391642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.303774,61.996849,93.016779,107.439476,117.231066,125.112148,54.728126,14.423308,86.126282,4.566176,62.182274,51.909621,106.708400,90.095232,104.805473,85.126152,57.749197,78.422894,0.341743,0.030603,32.025740,-235.630717,131.157446,4.317961,19.474236,8.185201,1.857575,95.623753,12.790566,622409.374997,1.055409,21.438506,7.043940,1.849923,0.076436,0.054033,96.565272,80.229324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249205,65.155616,64.048434,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582319,1673.583984,20.416018,0.007643,75.390125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.304765,61.987752,92.985135,107.426433,117.227320,125.109381,54.636610,14.426019,86.044823,4.565367,62.187897,51.801387,106.690521,90.105632,104.788745,85.175475,57.697212,78.508205,0.341617,0.030604,32.025740,-235.620655,130.020656,4.316906,19.457341,8.150997,11.565478,596.361816,12.794190,622530.397376,1.054732,21.445243,7.006338,1.849965,0.075344,0.053864,96.577150,80.217237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238857,65.120999,64.019816,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582295,1673.583984,20.441837,0.007645,75.390125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.365365,61.992438,93.013503,107.435869,117.248614,125.113950,54.709232,14.428588,85.999995,4.564321,62.238023,51.786413,106.698853,90.083009,104.789521,85.040816,57.723533,78.442376,0.341455,0.030584,32.025740,-235.620373,133.476154,4.316151,19.464499,8.165187,21.414817,1102.766968,12.784153,622518.938208,1.054145,21.416625,7.026756,1.849101,0.076617,0.055210,96.640531,80.215401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266213,65.146017,64.059734,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.581865,1673.583984,20.415459,0.007639,75.392793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.151040,61.992438,92.997897,107.435869,117.221386,125.116750,54.675614,14.425734,86.088666,4.562822,62.227254,51.821407,106.706094,90.100767,104.790001,84.990209,57.706317,78.439195,0.341544,0.030575,32.025740,-235.624861,133.561079,4.315426,19.449173,8.175897,25.693796,1323.928701,12.775897,622615.269115,1.055839,21.406511,7.141202,1.848436,0.076053,0.052921,96.678796,80.209294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267542,65.156119,64.046406,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.581969,1673.583984,20.454152,0.007634,75.386528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.380748,62.013114,92.952379,107.446691,117.209706,125.107242,54.737444,14.429587,86.041853,4.561296,62.293901,51.834356,106.717355,90.064868,104.795309,85.021932,57.722001,78.476350,0.341586,0.030609,32.025740,-235.623131,132.401121,4.314800,19.465130,8.150582,23.670347,1218.288372,12.755666,622544.396730,1.053096,21.348975,7.066687,1.846775,0.076975,0.055699,96.713096,80.233998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271818,65.229279,64.064063,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582727,1673.583984,20.443893,0.007622,75.390125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.326524,62.026071,92.934721,107.446691,117.165174,125.065987,54.731970,14.422452,86.022133,4.559732,62.288495,51.890247,106.715887,90.097157,104.816569,85.049348,57.729158,78.455992,0.341620,0.030584,32.025740,-235.627980,134.598913,4.314152,19.447965,8.168559,14.874425,765.647900,12.848631,622732.518457,1.058714,21.569292,7.081574,1.854356,0.075265,0.054087,96.724361,80.236458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262406,65.276563,64.060720,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.582827,1677.246094,20.404929,0.007677,75.385880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.247758,62.036822,92.954501,107.443361,117.172142,125.039864,54.712061,14.429872,86.046878,4.558132,62.278032,51.997079,106.711114,90.096399,104.792641,85.007712,57.736248,78.578824,0.341615,0.030611,32.025740,-235.619252,134.649082,4.312977,19.448777,8.130911,1.157188,59.586887,12.735123,622538.617567,1.052201,21.353865,7.093095,1.844998,0.076394,0.053892,96.713032,80.252382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261992,65.337483,64.070265,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.583571,1677.246094,20.456478,0.007609,75.387363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.350879,62.030206,92.948345,107.422548,117.192032,125.035772,54.809499,14.424307,86.052263,4.557315,62.256056,51.863838,106.697421,90.056644,104.808025,84.977700,57.713160,78.511880,0.341628,0.030615,32.025740,-235.629882,132.921375,4.312342,19.445784,8.152602,9.428135,484.618470,12.751606,622370.925893,1.053240,21.422481,7.071034,1.846635,0.076777,0.054070,96.638664,80.237688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.238171,65.365678,64.044841,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.584249,1673.583984,20.406317,0.007603,75.386886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.257542,62.030206,92.911256,107.422548,117.195067,125.038037,54.709792,14.424164,86.143318,4.557049,62.261457,51.926721,106.700540,90.082020,104.780046,85.009501,57.703471,78.451175,0.341683,0.030639,32.025740,-235.627737,131.825458,4.312076,19.454204,8.164321,20.988941,1080.825166,12.789235,622291.959656,1.055247,21.514164,7.153831,1.849923,0.076560,0.054446,96.616529,80.234813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248061,65.396904,64.046925,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.584253,1673.583984,20.410248,0.007625,75.380357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.355386,62.033790,92.918390,107.419495,117.241271,125.009103,54.797676,14.428445,86.063920,4.556960,62.255591,51.963814,106.688877,90.037226,104.780716,85.078321,57.716478,78.422481,0.341822,0.030659,32.025740,-235.623129,135.623670,4.311870,19.461921,8.133742,26.146847,1344.272093,12.741002,622250.696526,1.050949,21.401611,7.127943,1.846012,0.075629,0.054634,96.647870,80.241739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262862,65.433903,64.038522,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.584625,1673.583984,20.410122,0.007613,75.391386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.226552,62.039304,92.963743,107.415333,117.245806,124.981865,54.626132,14.429444,86.001995,4.556918,62.297767,51.973260,106.697505,90.008289,104.795747,85.113057,57.716652,78.480778,0.341940,0.030666,32.025740,-235.616903,136.013314,4.311515,19.459865,8.169063,24.171627,1246.623811,12.774487,622342.201911,1.055031,21.497492,7.093193,1.848703,0.075737,0.055169,96.662521,80.289875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267711,65.466732,64.060425,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.584883,1677.246094,20.416937,0.007633,75.385710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.269443,62.034617,92.923444,107.409783,117.271162,124.981570,54.707409,14.424878,86.064274,4.556886,62.218814,51.931008,106.680672,90.098765,104.764912,85.074917,57.692301,78.460377,0.342005,0.030676,32.025740,-235.627187,133.234069,4.311761,19.443187,8.177556,18.028059,928.395036,12.729608,622112.040801,1.050858,21.400569,7.059173,1.845252,0.076416,0.053734,96.646492,80.249764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256794,65.439898,64.041269,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.585387,1677.246094,20.413962,0.007606,75.384030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.413229,62.034617,92.891974,107.409783,117.216297,124.973930,54.677226,14.425306,85.951277,4.556636,62.218681,51.930137,106.719985,90.050772,104.796750,85.098162,57.735951,78.386367,0.341979,0.030677,32.025740,-235.631823,136.553146,4.311523,19.423949,8.161076,13.827373,712.464461,12.794803,622066.127502,1.056913,21.538453,7.101686,1.850888,0.077280,0.054446,96.619405,80.224623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273317,65.413545,64.062448,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.585490,1677.246094,20.409905,0.007628,75.381525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.269314,62.028276,92.915480,107.403955,117.237637,124.974503,54.729275,14.430158,85.978193,4.556593,62.189983,51.912410,106.680439,90.108299,104.765876,85.008323,57.741845,78.401503,0.341937,0.030707,32.025740,-235.620927,135.252565,4.311206,19.436246,8.169893,25.335108,1304.166548,12.766194,622087.785071,1.054339,21.489668,7.111101,1.848508,0.076215,0.054153,96.580375,80.210274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278122,65.337435,64.046986,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.585504,1680.908203,20.418488,0.007611,75.386630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.376215,62.016698,92.936758,107.388414,117.203559,124.970324,54.762808,14.430586,86.043996,4.556690,62.207929,52.029143,106.678299,89.997325,104.772903,85.036295,57.712437,78.360468,0.341890,0.030706,32.025740,-235.625073,134.444705,4.311215,19.422326,8.133381,26.327929,1354.443789,12.694089,621855.968803,1.051552,21.342050,7.013242,1.842611,0.075843,0.054169,96.575204,80.209514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277549,65.240887,64.047466,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.585335,1673.583984,20.415765,0.007568,75.385803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.408862,62.016974,92.903254,107.380644,117.198657,124.958951,54.678261,14.425734,86.102231,4.556457,62.236050,52.025428,106.679933,89.966954,104.780523,85.126622,57.722378,78.441807,0.341945,0.030743,32.025740,-235.629435,133.972403,4.310723,19.423606,8.156604,21.856747,1126.161868,12.763726,621923.354419,1.053843,21.483460,7.018438,1.848354,0.076246,0.054935,96.605629,80.181475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.271371,65.220901,64.036439,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.585463,1673.583984,20.402531,0.007593,75.381601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.267077,62.026898,92.908260,107.375649,117.165278,124.967840,54.737405,14.430871,86.022544,4.556060,62.227826,51.917996,106.677039,90.037853,104.777223,85.022890,57.719526,78.436987,0.341979,0.030775,32.025740,-235.619887,136.739329,4.310520,19.419027,8.164772,13.718369,706.070823,12.719665,621887.413078,1.050676,21.362100,7.017779,1.844854,0.076349,0.053466,96.646760,80.199198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273332,65.254170,64.024414,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.585603,1673.583984,20.406029,0.007600,75.386195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.416059,62.026898,92.902787,107.375649,117.131591,124.970877,54.625507,14.428873,85.996194,4.556089,62.226467,51.931105,106.689332,90.018678,104.789547,85.005409,57.719414,78.396301,0.342032,0.030769,32.025740,-235.624335,136.507440,4.310706,19.398742,8.141116,24.624964,1270.018712,12.696383,621788.667242,1.051457,21.328885,7.067426,1.842994,0.076222,0.054646,96.655505,80.205239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282832,65.257051,64.057317,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.586149,1677.246094,20.348855,0.007586,75.376419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.235694,62.025520,92.877774,107.372319,117.106650,124.973923,54.646206,14.428873,86.038525,4.556334,62.239028,52.057482,106.669629,90.039944,104.780562,84.994164,57.715710,78.380956,0.342152,0.030788,32.025740,-235.620904,132.173780,4.310283,19.436246,8.171353,39.228734,2022.433597,12.762314,621943.057837,1.053678,21.484382,7.066748,1.848292,0.076867,0.054318,96.637882,80.184821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267264,65.290212,64.023969,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.586300,1680.908203,20.414684,0.007626,75.389341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.421367,62.028276,92.901653,107.372042,117.096468,124.942356,54.738298,14.424592,86.036041,4.556568,62.222802,51.876631,106.656794,90.041879,104.766498,85.086692,57.695917,78.431524,0.342074,0.030792,32.025740,-235.624369,133.988066,4.310353,19.432099,8.123699,41.776522,2150.161036,12.694747,621865.911261,1.052435,21.331429,7.037058,1.842722,0.076039,0.054106,96.624197,80.132743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265495,65.306374,64.016023,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.586495,1680.908203,20.404496,0.007569,75.386937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.305522,62.031309,92.905583,107.379257,117.093554,124.912134,54.680070,14.426162,86.046927,4.557163,62.257349,51.809652,106.667806,90.028890,104.755603,85.071312,57.693418,78.448112,0.342021,0.030776,32.025740,-235.622962,135.415318,4.310790,19.407415,8.152494,29.159211,1502.369311,12.770136,621999.494049,1.056208,21.515267,7.029520,1.848840,0.075949,0.054944,96.582779,80.143431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255407,65.331694,64.034439,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.586813,1684.570312,20.349738,0.007597,75.385087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.356826,62.031309,92.914134,107.379257,117.113524,124.896562,54.729681,14.427304,86.066210,4.557847,62.228453,51.795849,106.671365,90.081561,104.760367,85.083699,57.697427,78.332863,0.342139,0.030818,32.025740,-235.623944,133.568033,4.310923,19.412950,8.145804,14.707254,757.074613,12.689396,621779.338624,1.049909,21.327363,7.086356,1.842506,0.076337,0.053715,96.598279,80.149384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245844,65.335427,64.035910,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.587156,1684.570312,20.423302,0.007549,75.392537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.372476,62.039304,92.868953,107.385084,117.096179,124.886200,54.648629,14.428445,86.073889,4.558946,62.253906,51.808524,106.696256,90.050967,104.774555,85.103746,57.700037,78.482227,0.342273,0.030803,32.025740,-235.625090,132.450722,4.311572,19.416322,8.135437,22.766608,1173.678220,12.738918,621711.794527,1.053440,21.449289,7.101003,1.846827,0.077952,0.054259,96.680439,80.158897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253964,65.307711,64.037247,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.587811,1680.908203,20.409094,0.007562,75.383246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.303184,62.034066,92.901484,107.395907,117.095095,124.861991,54.695092,14.430586,85.935147,4.559773,62.245239,51.961407,106.685601,90.050000,104.781818,85.049822,57.709367,78.449761,0.342367,0.030815,32.025740,-235.619029,133.579147,4.312387,19.396254,8.157758,36.916699,1901.535724,12.716235,621591.807857,1.051176,21.396610,7.012553,1.845115,0.075976,0.054507,96.706655,80.152812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.277282,65.289023,64.041493,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.587905,1684.570312,20.361656,0.007549,75.377041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.248558,62.034341,92.873531,107.393410,117.086399,124.833646,54.740846,14.425877,85.927496,4.560541,62.328935,51.768432,106.692025,89.991634,104.779884,85.087976,57.682529,78.411587,0.342488,0.030833,32.025740,-235.627168,133.120857,4.313303,19.396200,8.131470,42.176571,2170.649738,12.698261,621539.028444,1.052311,21.388543,7.119363,1.843645,0.076026,0.053735,96.696699,80.150866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287714,65.254034,64.028226,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.588165,1680.908203,20.381472,0.007554,75.381857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.284320,62.052812,92.851912,107.390635,117.097837,124.838900,54.809175,14.424878,86.058064,4.561505,62.256989,51.910703,106.679859,90.032513,104.768884,85.095126,57.685897,78.374512,0.342446,0.030803,32.025740,-235.625063,131.157547,4.314292,19.396020,8.143118,29.160212,1498.881872,12.734148,621430.568723,1.052789,21.454448,7.086263,1.846831,0.075891,0.053298,96.674571,80.157017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.291620,65.197037,64.037002,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.588437,1684.570312,20.385186,0.007559,75.386016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.397621,62.052812,92.853970,107.390635,117.061408,124.865310,54.742822,14.428017,85.988637,4.562858,62.259352,51.851142,106.683753,90.054465,104.766805,85.021992,57.676079,78.477228,0.342456,0.030806,32.025740,-235.623067,129.302961,4.315391,19.386518,8.126981,8.818077,453.812762,12.749380,621387.221967,1.052927,21.510863,7.085141,1.848283,0.076576,0.053552,96.639438,80.154015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300658,65.184846,64.041883,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.589476,1684.570312,20.356788,0.007585,75.378780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.297851,62.044266,92.827217,107.394242,117.042306,124.859736,54.711872,14.427589,86.057016,4.563792,62.263749,51.882227,106.680296,89.986313,104.782083,84.937793,57.675899,78.361389,0.342530,0.030807,32.025740,-235.622025,131.955494,4.316549,19.402961,8.117352,7.475495,384.935849,12.729654,621412.208051,1.050889,21.492575,7.054609,1.846538,0.076958,0.053783,96.642083,80.149740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296224,65.160353,64.022900,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.589542,1680.908203,20.364505,0.007557,75.382496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.350330,62.045644,92.856448,107.398405,117.006725,124.853510,54.693613,14.427446,85.943448,4.565340,62.272943,51.933577,106.655006,90.012180,104.754735,85.023540,57.686891,78.409892,0.342283,0.030805,32.025740,-235.620861,131.983252,4.318114,19.401176,8.180747,42.275586,2177.624616,12.682228,621498.648920,1.049786,21.376254,7.139660,1.842428,0.076453,0.053702,96.632067,80.151014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288933,65.130064,64.011661,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.590047,1684.570312,20.400962,0.007528,75.392341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.355377,62.053914,92.847194,107.394242,117.003628,124.848336,54.690467,14.430158,86.022485,4.566787,62.259546,51.829891,106.673995,89.994116,104.770183,84.955844,57.693958,78.478390,0.342231,0.030809,32.025740,-235.620273,132.914989,4.319646,19.417746,8.143082,36.448139,1877.559583,12.719685,621517.867506,1.052598,21.470126,7.054991,1.845550,0.076489,0.054835,96.646466,80.171428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284261,65.099069,64.018258,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.590396,1680.908203,20.400980,0.007567,75.391540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
