OSU 80 Ton Compressor Load Stand
50.347037,62.058050,92.858876,107.387304,117.004436,124.815708,54.684826,14.430300,86.038644,4.567841,62.263572,51.892573,106.664448,90.045461,104.749844,85.040736,57.670246,78.376507,0.342005,0.030835,32.025740,-235.620621,129.317807,4.320986,19.417602,8.151177,21.202185,1092.304652,12.702165,621430.715750,1.051696,21.417612,7.079539,1.844207,0.075842,0.054190,96.629036,80.159406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283016,65.106164,64.003916,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.591113,1684.570312,20.381886,0.007540,75.387840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.229378,62.058050,92.849305,107.387304,117.006112,124.773914,54.702151,14.425877,86.109728,4.568986,62.306973,51.860534,106.667838,90.060340,104.764409,85.073471,57.661556,78.403588,0.342011,0.030824,32.025740,-235.627332,130.741186,4.322205,19.434983,8.134012,9.042883,465.728178,12.697851,621399.132600,1.051620,21.420702,7.122632,1.843839,0.078018,0.054059,96.624353,80.189075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299825,65.114729,64.004066,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.591699,1680.908203,20.406552,0.007554,75.386272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.237806,62.069628,92.866248,107.395352,117.048136,124.764115,54.775988,14.424592,86.055490,4.569744,62.309163,51.802234,106.677427,90.011125,104.776416,85.013025,57.666300,78.353169,0.341927,0.030815,32.025740,-235.624205,132.644780,4.322868,19.433144,8.139331,6.577353,338.291358,12.700985,621304.025758,1.051656,21.433400,7.071723,1.844376,0.076470,0.054517,96.626874,80.223624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312727,65.163186,64.012536,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.592599,1680.908203,20.378442,0.007540,75.389852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.355239,62.072109,92.885730,107.409505,117.073272,124.745228,54.729477,14.429159,86.059567,4.570565,62.311719,51.860893,106.684063,90.122349,104.791044,85.089140,57.675203,78.372917,0.341869,0.030815,32.025740,-235.620292,132.798637,4.323470,19.434677,8.179197,11.844837,609.730331,12.747107,621190.159121,1.053675,21.554292,7.100254,1.848506,0.076034,0.053745,96.601987,80.214255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.316328,65.220643,63.987105,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.593131,1677.246094,20.401485,0.007583,75.386528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.249568,62.061909,92.896285,107.413113,117.069782,124.720752,54.774621,14.428731,86.038545,4.571102,62.246776,51.916343,106.635239,90.065648,104.762037,85.030202,57.644822,78.329883,0.342026,0.030820,32.025740,-235.621537,133.404833,4.323710,19.426671,8.123897,15.914378,818.540719,12.746600,621142.382393,1.052010,21.557203,7.058564,1.848533,0.075728,0.053230,96.570537,80.192869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.292795,65.256224,63.987038,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.593773,1680.908203,20.418776,0.007583,75.379462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.317165,62.061909,92.866641,107.413113,116.996125,124.693888,54.696363,14.429444,86.079791,4.571534,62.292767,51.954742,106.695472,89.986205,104.777757,85.026841,57.672857,78.423154,0.341950,0.030805,32.025740,-235.624907,133.932387,4.323989,19.454474,8.174022,17.643565,908.778194,12.696505,620959.250665,1.050056,21.439039,7.064134,1.844609,0.076247,0.054889,96.599342,80.229599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297116,65.334845,64.004835,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.593896,1677.246094,20.397969,0.007570,75.382854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.277749,62.061909,92.853808,107.421438,116.964468,124.681640,54.650857,14.423593,86.096658,4.571987,62.234476,51.956039,106.678976,90.074743,104.779564,85.029302,57.672368,78.508718,0.341921,0.030792,32.025740,-235.624878,131.366248,4.324221,19.427501,8.168847,14.263254,735.278122,12.743259,620957.670363,1.051379,21.537392,7.062973,1.848698,0.075683,0.054611,96.605716,80.206164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308950,65.352590,63.980529,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.594369,1677.246094,20.417749,0.007581,75.385880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.273367,62.053087,92.853262,107.430318,116.972029,124.718387,54.686232,14.431014,86.100974,4.573315,62.228255,51.851865,106.696433,90.031615,104.786298,85.058399,57.677859,78.472390,0.341853,0.030824,32.025740,-235.619744,130.084551,4.325008,19.444341,8.154026,29.771749,1533.756258,12.703618,620716.962244,1.051104,21.467932,7.103286,1.845625,0.075481,0.053689,96.618205,80.238980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290237,65.427643,63.978456,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.594651,1680.908203,20.458858,0.007574,75.385940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.203666,62.039304,92.861772,107.418663,116.942866,124.724452,54.755778,14.432869,86.010323,4.574563,62.255138,51.962228,106.698757,89.955768,104.788627,85.056669,57.686970,78.405194,0.341893,0.030802,32.025740,-235.619359,129.604272,4.326017,19.428240,8.172291,21.303124,1096.082710,12.717235,620683.014823,1.052781,21.508424,7.166419,1.846817,0.076555,0.055319,96.599149,80.242522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303444,65.475136,63.992933,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.595056,1684.570312,20.403396,0.007582,75.386221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.316660,62.050331,92.850794,107.415610,116.920817,124.710041,54.709265,14.424021,86.132552,4.575602,62.254739,51.895877,106.687094,89.988471,104.770953,85.004795,57.670567,78.376104,0.341827,0.030800,32.025740,-235.622979,135.952906,4.326875,19.436246,8.134265,16.693959,859.663433,12.722327,620840.096048,1.052487,21.504106,7.134339,1.846967,0.076553,0.054263,96.560537,80.230239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298750,65.479175,63.983338,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.594848,1684.570312,20.387512,0.007569,75.376470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.301278,62.050331,92.861165,107.415610,116.910534,124.689394,54.763606,14.426590,85.927719,4.576306,62.241802,51.911441,106.665047,90.004126,104.752438,84.989110,57.683574,78.399241,0.341809,0.030759,32.025740,-235.624821,135.774206,4.327455,19.449714,8.183740,11.357918,584.301091,12.755729,620868.745458,1.052766,21.561993,7.076018,1.849701,0.076290,0.054126,96.568139,80.232656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302307,65.468151,63.988726,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.595611,1684.570312,20.379650,0.007572,75.383229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.381192,62.048952,92.878275,107.410338,116.872984,124.676456,54.706750,14.431014,86.058970,4.576574,62.222826,51.938119,106.681356,90.023927,104.769587,85.001357,57.681205,78.354367,0.341685,0.030733,32.025740,-235.616313,133.654465,4.327702,19.430097,8.149050,5.922876,305.015381,12.701530,620783.423920,1.050972,21.456871,7.071107,1.845329,0.076756,0.053977,96.586799,80.235269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299818,65.473992,63.969240,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.595941,1684.570312,20.404478,0.007540,75.388957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.314038,62.048677,92.889250,107.411448,116.864870,124.691802,54.744555,14.431727,86.043667,4.576636,62.215949,51.753004,106.677400,90.100217,104.777185,85.050964,57.672139,78.369609,0.341785,0.030730,32.025740,-235.619194,135.420557,4.327783,19.411850,8.150348,9.061188,466.309417,12.708816,620659.778906,1.050108,21.472670,7.075053,1.846100,0.075915,0.054816,96.578537,80.208400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290300,65.504050,63.984062,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.596315,1680.908203,20.411150,0.007544,75.390593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.379025,62.047023,92.857636,107.403955,116.825004,124.700845,54.708685,14.434011,85.969461,4.576973,62.284067,51.807755,106.685208,90.083524,104.775442,85.141907,57.711203,78.369770,0.341817,0.030726,32.025740,-235.615930,135.753889,4.328079,19.456295,8.166305,41.844218,2154.810955,12.675491,620548.266017,1.049255,21.389248,7.044538,1.843511,0.075856,0.054002,96.647658,80.209953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301760,65.534765,63.987317,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.596801,1680.908203,20.418236,0.007524,75.383229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.275286,62.060255,92.846862,107.414500,116.835382,124.705374,54.722277,14.424449,86.094409,4.577438,62.275112,51.747188,106.682296,90.120094,104.780101,85.044338,57.675614,78.426158,0.341717,0.030731,32.025740,-235.626962,133.791807,4.328802,19.446090,8.138213,39.627685,2040.161410,12.709624,620688.008060,1.050196,21.457910,7.064775,1.846190,0.077760,0.054667,96.693712,80.201944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.290013,65.547564,63.979571,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.597099,1684.570312,20.447391,0.007561,75.385769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.263088,62.060255,92.861448,107.414500,116.813632,124.686988,54.673627,14.421595,86.102015,4.578184,62.264144,51.778121,106.693938,89.987517,104.787385,85.125417,57.711243,78.417427,0.341719,0.030735,32.025740,-235.628672,133.767579,4.329214,19.436949,8.179575,28.704582,1479.119720,12.674190,620596.399583,1.049467,21.389541,7.025829,1.843180,0.075290,0.053415,96.739828,80.232541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288879,65.570617,64.014103,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.598014,1684.570312,20.446778,0.007540,75.388147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.321729,62.059704,92.874401,107.419218,116.825229,124.671600,54.672230,14.422452,86.052369,4.578717,62.288248,51.854835,106.681395,89.994589,104.782388,84.976822,57.684281,78.444565,0.341643,0.030741,32.025740,-235.630757,137.814120,4.329620,19.436642,8.134968,12.314649,634.578331,12.719083,620791.079310,1.051660,21.509303,7.102730,1.846769,0.076635,0.053932,96.730559,80.221045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258378,65.529933,63.992772,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.598453,1680.908203,20.388774,0.007550,75.384192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.244915,62.068525,92.854342,107.425878,116.802557,124.687373,54.677917,14.420882,86.013699,4.579355,62.277474,51.975256,106.689643,90.026718,104.772312,84.930759,57.696530,78.415897,0.341714,0.030716,32.025740,-235.630529,138.094652,4.330284,19.433180,8.147355,5.733623,295.424924,12.725982,620621.351401,1.052721,21.521840,7.060705,1.847508,0.075237,0.052928,96.721746,80.235023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264075,65.508964,64.012871,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.598909,1684.570312,20.417731,0.007554,75.379002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.286377,62.071282,92.833161,107.421438,116.786188,124.687533,54.727955,14.427304,86.141882,4.579600,62.272639,51.899160,106.710180,90.024961,104.772562,84.925284,57.695003,78.428849,0.341738,0.030695,32.025740,-235.625905,132.181510,4.330268,19.424598,8.173409,9.857282,507.432131,12.701028,620572.837879,1.051269,21.461039,7.107543,1.845612,0.076175,0.053424,96.750862,80.266334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273462,65.533422,64.023475,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.599758,1680.908203,20.416288,0.007556,75.386690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.250004,62.071282,92.851203,107.421438,116.795750,124.674235,54.749073,14.427446,86.020590,4.579946,62.235492,51.882571,106.691171,90.032955,104.787802,84.949547,57.700763,78.395037,0.341735,0.030691,32.025740,-235.622985,134.550392,4.330765,19.442538,8.145408,14.989203,771.314988,12.732688,620682.695640,1.053082,21.548791,7.074297,1.848035,0.076873,0.054026,96.742285,80.269483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272720,65.521830,64.050504,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.600397,1680.908203,20.414449,0.007558,75.382837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.326768,62.056396,92.888554,107.415055,116.835912,124.684442,54.678767,14.434867,85.952176,4.579858,62.215440,51.818519,106.672662,90.011421,104.775626,85.014988,57.685937,78.407682,0.341457,0.030709,32.025740,-235.612297,136.924594,4.331547,19.450111,8.194090,42.698425,2200.002347,12.709447,620666.803959,1.051176,21.508932,7.085312,1.846090,0.076219,0.053348,96.728521,80.236187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253004,65.539129,64.030774,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.600498,1684.570312,20.412177,0.007561,75.380459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.329238,62.052812,92.880254,107.394520,116.859247,124.718706,54.705038,14.428731,86.063224,4.579385,62.202630,51.813358,106.684722,89.976167,104.798484,85.016349,57.688548,78.375427,0.341407,0.030695,32.025740,-235.617617,135.841446,4.331463,19.445784,8.136789,41.017527,2112.380451,12.728636,620608.787350,1.051494,21.546315,7.054784,1.847785,0.075559,0.054274,96.799406,80.248569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293372,65.565542,64.050499,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.600787,1684.570312,20.398348,0.007572,75.385539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.218688,62.039028,92.847788,107.392022,116.847259,124.734934,54.767347,14.428588,86.079425,4.579348,62.229752,51.904505,106.666149,90.023300,104.757133,84.997627,57.664639,78.356348,0.341352,0.030709,32.025740,-235.621680,134.353948,4.330893,19.451085,8.158498,41.629205,2141.442440,12.703176,620623.833230,1.051127,21.452556,7.078872,1.845709,0.076161,0.054248,96.801905,80.256446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250361,65.525208,64.031783,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.601191,1684.570312,20.454837,0.007541,75.401623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.353450,62.047574,92.862330,107.398682,116.861195,124.747803,54.793478,14.430443,85.999889,4.579133,62.213488,51.862827,106.646094,89.958249,104.743407,84.989051,57.656174,78.376976,0.341297,0.030705,32.025740,-235.620478,136.668579,4.330553,19.438229,8.176961,40.962315,2106.132124,12.703643,620779.912123,1.050844,21.446436,7.052629,1.845453,0.075154,0.054599,96.762840,80.256402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244381,65.555486,63.987858,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.600980,1684.570312,20.421138,0.007541,75.388727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.305199,62.047574,92.900647,107.398682,116.880335,124.765345,54.776952,14.429159,85.966244,4.578729,62.282787,51.876649,106.679213,90.015528,104.795753,84.932517,57.666963,78.319863,0.341166,0.030736,32.025740,-235.627643,137.569726,4.329873,19.426617,8.139908,36.234549,1863.609829,12.746958,620963.899920,1.052286,21.546264,7.062556,1.848869,0.077060,0.055453,96.783609,80.279208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285554,65.625670,64.038687,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.601637,1684.570312,20.389369,0.007567,75.386988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.344567,62.060531,92.880657,107.408118,116.884606,124.779719,54.687202,14.428445,85.998054,4.578322,62.277159,51.905499,106.683525,90.067326,104.756208,85.024376,57.683580,78.408606,0.341129,0.030742,32.025740,-235.624436,131.830066,4.329271,19.451265,8.166756,29.447902,1517.045615,12.691419,620979.060099,1.048824,21.416340,7.086139,1.844210,0.076819,0.053953,96.764487,80.276120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273044,65.659805,64.029270,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.602512,1680.908203,20.463131,0.007534,75.390926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.335973,62.063012,92.825144,107.414223,116.910226,124.784950,54.752676,14.425877,86.091423,4.578566,62.280203,51.887174,106.677203,89.929636,104.788155,84.988233,57.678662,78.362615,0.340933,0.030746,32.025740,-235.624391,132.049393,4.329148,19.444774,8.157542,23.818135,1225.553869,12.723570,621069.381563,1.050394,21.465887,7.033487,1.846740,0.078715,0.054074,96.746110,80.291419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288021,65.668191,64.039851,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.602974,1688.232422,20.398727,0.007553,75.381686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.388154,62.072661,92.838792,107.418385,116.892460,124.780203,54.738372,14.428017,86.039303,4.578624,62.289192,51.827913,106.667740,89.928177,104.771091,85.023295,57.682289,78.376182,0.340893,0.030754,32.025740,-235.618330,138.979255,4.328740,19.425896,8.148635,15.884083,817.523549,12.703332,621099.132429,1.051371,21.438416,7.081906,1.844899,0.076213,0.053446,96.660663,80.255594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.252850,65.605298,64.018795,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.603547,1684.570312,20.351505,0.007557,75.378413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.335987,62.072661,92.880364,107.418385,116.933438,124.754349,54.722013,14.431299,85.964135,4.578766,62.319732,51.847439,106.659489,89.971538,104.768402,84.915752,57.660160,78.353020,0.340883,0.030752,32.025740,-235.620765,138.145533,4.328564,19.427970,8.167224,8.775211,451.778423,12.695287,621145.222446,1.050361,21.449720,7.053126,1.844111,0.076181,0.054215,96.626639,80.261514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246734,65.574538,64.012292,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.604434,1684.570312,20.416793,0.007520,75.385991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.184467,62.079277,92.849639,107.423381,116.955425,124.717355,54.680247,14.424735,85.973261,4.578166,62.260390,51.810824,106.668909,90.049874,104.777447,84.975031,57.687656,78.352658,0.340642,0.030732,32.025740,-235.628800,137.084963,4.327804,19.404260,8.133237,30.682270,1580.836680,12.674835,621096.922372,1.049427,21.405814,7.059441,1.842473,0.076299,0.054295,96.621130,80.262869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255313,65.566480,64.012420,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.605452,1680.908203,20.418831,0.007524,75.387193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.384988,62.077899,92.841085,107.425046,116.951408,124.736734,54.683599,14.430015,86.063365,4.577578,62.276410,51.815454,106.687838,89.987430,104.786852,84.961080,57.684928,78.316639,0.340746,0.030737,32.025740,-235.622703,138.068869,4.326855,19.430440,8.167513,41.850415,2156.118744,12.705060,621053.191037,1.050719,21.459355,7.064596,1.845208,0.076342,0.054774,96.629789,80.252833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244355,65.608436,64.025593,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.606003,1680.908203,20.367065,0.007542,75.374706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.313441,62.070731,92.831242,107.410615,117.000587,124.761194,54.719962,14.428303,85.930249,4.576965,62.221163,51.920626,106.665308,89.938441,104.778224,84.887494,57.674890,78.387568,0.340731,0.030740,32.025740,-235.623925,138.134052,4.325878,19.415024,8.123519,39.010735,2008.483842,12.762353,620907.241824,1.054714,21.621723,7.036836,1.850167,0.075562,0.054055,96.593238,80.212720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261928,65.654885,64.019391,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.606598,1680.908203,20.420237,0.007593,75.388863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.422625,62.058601,92.827495,107.410615,116.989164,124.784149,54.712241,14.431014,85.983135,4.576560,62.229171,51.882565,106.667864,89.989083,104.763637,84.969576,57.675839,78.383423,0.340762,0.030719,32.025740,-235.618110,134.988778,4.325147,19.387491,8.133291,20.831851,1072.687809,12.672661,620883.834655,1.050199,21.414299,7.013158,1.842634,0.075750,0.053148,96.605009,80.212414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264179,65.689263,64.037049,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.606874,1680.908203,20.371988,0.007539,75.385386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.304391,62.058601,92.760119,107.410615,116.998706,124.803284,54.672744,14.426875,85.947944,4.575781,62.280170,51.854061,106.674897,89.934233,104.766701,84.877755,57.673577,78.286891,0.340639,0.030713,32.025740,-235.627149,133.947439,4.324125,19.402637,8.146309,7.594225,391.329487,12.704467,621063.213703,1.051327,21.480577,7.075183,1.845058,0.076832,0.053193,96.577095,80.212261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.254091,65.724998,64.036057,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.606904,1680.908203,20.376008,0.007558,75.379794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.353897,62.054466,92.771175,107.411170,117.007646,124.793576,54.727225,14.431014,85.837676,4.575183,62.326048,51.878504,106.677576,89.941316,104.777761,84.965664,57.658976,78.289723,0.340474,0.030719,32.025740,-235.617947,138.274959,4.323410,19.410011,8.140215,6.204543,319.401065,12.657026,621087.716357,1.049134,21.356398,7.071197,1.840989,0.076035,0.054099,96.606999,80.235352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279284,65.769928,64.047892,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.607189,1680.908203,20.372150,0.007530,75.374399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.316881,62.075142,92.748366,107.424768,117.014446,124.773634,54.717526,14.432726,85.988770,4.574399,62.269529,51.940156,106.676277,90.031201,104.772471,84.962976,57.651437,78.308903,0.340492,0.030709,32.025740,-235.616235,138.493672,4.322907,19.408803,8.166918,12.375652,637.193910,12.696460,621260.494066,1.052765,21.477744,7.002694,1.843977,0.076472,0.054907,96.595771,80.199311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248063,65.764396,64.026201,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.607605,1684.570312,20.371465,0.007553,75.383349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.065170,62.072661,92.771587,107.426156,117.052838,124.752641,54.744348,14.428017,85.959218,4.574249,62.285970,51.847568,106.667903,89.999010,104.789598,84.912470,57.641135,78.275463,0.340429,0.030736,32.025740,-235.625028,138.828333,4.322920,19.415024,8.140666,42.585869,2191.574370,12.675778,621209.743491,1.050488,21.422773,7.019373,1.842383,0.076340,0.053763,96.587535,80.217979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.258827,65.764791,64.041468,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.609134,1680.908203,20.414936,0.007541,75.387568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.343493,62.073763,92.777450,107.408950,117.108350,124.757104,54.714871,14.434011,85.996429,4.574369,62.290783,51.854699,106.683353,89.918303,104.764012,84.979418,57.643482,78.277539,0.340526,0.030744,32.025740,-235.617400,136.320377,4.322242,19.423985,8.146832,39.673119,2042.776989,12.685709,621184.673572,1.051412,21.481454,7.040977,1.843285,0.076423,0.055134,96.627600,80.223134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.257931,65.765976,64.018305,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.609597,1684.570312,20.388323,0.007531,75.389102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.255838,62.073763,92.751615,107.408950,117.110090,124.747884,54.755652,14.428731,85.922178,4.574816,62.301618,51.872972,106.676214,89.895192,104.786765,84.911880,57.667082,78.305233,0.340539,0.030724,32.025740,-235.619577,138.744531,4.322494,19.411382,8.141928,36.197866,1862.447349,12.801418,621255.877368,1.056516,21.737989,7.026754,1.853017,0.076349,0.054020,96.605090,80.186256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256708,65.720957,64.022506,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.610198,1684.570312,20.384933,0.007616,75.388983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.317562,62.080655,92.744563,107.408118,117.089018,124.730825,54.720223,14.427874,86.029354,4.574734,62.302406,51.901030,106.684881,89.994614,104.764746,84.929277,57.666195,78.281523,0.340720,0.030732,32.025740,-235.623373,137.936528,4.322528,19.413545,8.147824,30.842997,1587.956867,12.678586,621102.482837,1.050710,21.452752,7.025930,1.842889,0.075686,0.053789,96.602633,80.214913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269480,65.697096,64.010342,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.611034,1684.570312,20.375972,0.007526,75.384243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.267775,62.083688,92.770386,107.416998,117.112168,124.724591,54.748211,14.430586,86.004117,4.574532,62.312492,51.968067,106.697607,89.946450,104.779498,84.944538,57.641882,78.343001,0.340673,0.030744,32.025740,-235.619355,136.542437,4.322095,19.394018,8.179882,28.020845,1441.920374,12.710992,621054.438286,1.051861,21.542800,7.022640,1.845589,0.076627,0.054418,96.583823,80.220347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255787,65.692087,64.008777,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.611650,1688.232422,20.387367,0.007546,75.381661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.373444,62.084791,92.783539,107.435036,117.133528,124.732859,54.756560,14.427446,86.040693,4.574742,62.264755,51.829129,106.679435,89.919100,104.744530,84.950688,57.649972,78.326313,0.340809,0.030734,32.025740,-235.620371,139.325234,4.322112,19.394541,8.150690,22.351221,1149.992699,12.680329,620944.311616,1.050999,21.486269,7.006139,1.843185,0.075952,0.053525,96.531598,80.205264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248453,65.702647,63.985463,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.612401,1684.570312,20.407237,0.007527,75.393176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.374063,62.084791,92.801460,107.435036,117.139219,124.765734,54.773806,14.434582,86.036878,4.575015,62.268520,51.798742,106.700310,89.979891,104.755090,85.021711,57.665993,78.310594,0.340783,0.030761,32.025740,-235.617320,140.446091,4.322159,19.416052,8.138358,17.770251,914.009352,12.707914,621007.901121,1.051561,21.540454,7.075530,1.845524,0.075661,0.053790,96.551337,80.209386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256118,65.756229,64.012649,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.613087,1680.908203,20.386322,0.007527,75.461159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.439616,62.084515,92.767708,107.449189,117.117091,124.808223,54.727119,14.430300,86.020829,4.575727,62.249301,51.855212,106.684878,90.036300,104.753975,84.967558,57.663377,78.304681,0.340851,0.030763,32.025740,-235.618987,134.814300,4.322275,19.431864,8.191331,16.397376,844.115269,12.664499,620966.830615,1.049051,21.433037,7.055208,1.841914,0.075418,0.053807,96.528315,80.208889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232557,65.741300,63.997933,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.613724,1684.570312,20.410861,0.007518,75.443899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.327387,62.074315,92.770704,107.452519,117.078763,124.786063,54.765525,14.426019,85.979448,4.576805,62.282217,51.837936,106.709414,90.066045,104.771794,84.900205,57.701752,78.276240,0.340657,0.030764,32.025740,-235.625719,133.745245,4.323096,19.427140,8.134571,11.318770,582.266752,12.671691,621090.782842,1.048983,21.432401,7.027661,1.842247,0.076200,0.054716,96.508656,80.202389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245700,65.709471,64.027249,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.614369,1680.908203,20.373700,0.007539,75.376743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.363288,62.067423,92.766606,107.463342,117.061000,124.767776,54.781221,14.426019,86.059369,4.577694,62.261029,51.683133,106.721034,89.983598,104.792217,84.962299,57.678198,78.364880,0.340594,0.030761,32.025740,-235.623432,140.157548,4.323602,19.439004,8.155793,7.939877,408.330750,12.639153,621267.615127,1.048735,21.364892,7.025940,1.839183,0.076418,0.054896,96.478496,80.175760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250766,65.642827,64.015152,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.614560,1684.570312,20.399340,0.007503,75.387917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.362820,62.063839,92.784677,107.471945,117.028029,124.753416,54.682713,14.425306,86.042148,4.578056,62.254242,51.842745,106.723483,90.125203,104.794275,85.004123,57.699535,78.374777,0.340615,0.030778,32.025740,-235.625942,140.257830,4.323607,19.448687,8.164556,16.550476,852.688556,12.687269,621118.045958,1.050352,21.469840,6.966707,1.843344,0.075075,0.053651,96.464283,80.160868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237557,65.569898,64.022958,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.615010,1677.246094,20.392109,0.007548,75.387917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.303744,62.063839,92.774937,107.471945,116.982106,124.775313,54.623810,14.429301,86.038626,4.578123,62.198311,51.825624,106.705749,90.008800,104.774900,85.013171,57.661020,78.366366,0.340705,0.030793,32.025740,-235.622436,139.766149,4.323685,19.440140,8.166701,22.753451,1173.532910,12.668278,621051.790025,1.049056,21.426091,7.055250,1.841949,0.075983,0.053606,96.413784,80.159032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246856,65.509586,63.983474,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.615375,1680.908203,20.402297,0.007520,75.382667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.421587,62.048677,92.778971,107.472500,116.977459,124.789390,54.638033,14.429730,85.942299,4.578425,62.264595,51.810296,106.705873,90.062067,104.783797,84.930969,57.699069,78.344594,0.340804,0.030780,32.025740,-235.622008,140.645513,4.323714,19.426185,8.189077,29.125522,1501.788071,12.671071,620923.847884,1.050826,21.422988,7.041165,1.842325,0.076228,0.053172,96.444520,80.189936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229977,65.512635,64.001600,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.615264,1680.908203,20.407183,0.007555,75.384908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.373418,62.058877,92.793922,107.478883,117.017822,124.759648,54.680403,14.432584,85.916552,4.578435,62.237906,51.799830,106.704887,89.922438,104.792380,84.952403,57.661525,78.395930,0.340707,0.030769,32.025740,-235.619318,141.146328,4.323810,19.424652,8.145173,38.060291,1960.967491,12.697316,621161.415251,1.053501,21.483646,7.073517,1.844295,0.075833,0.054025,96.537007,80.159114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227290,65.531625,64.009051,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.615636,1677.246094,20.418957,0.007554,75.389963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.296123,62.066320,92.767596,107.476663,117.036684,124.750406,54.849925,14.424878,85.870438,4.579204,62.296263,51.862622,106.727476,89.906716,104.805456,84.955454,57.683132,78.300727,0.340673,0.030765,32.025740,-235.628167,137.471302,4.324350,19.419405,8.159525,41.428871,2127.928615,12.646743,621042.048386,1.050600,21.347538,7.019511,1.840064,0.075449,0.053342,96.548805,80.180976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250847,65.514433,64.000826,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.616462,1684.570312,20.410284,0.007524,75.389238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.373866,62.066320,92.736508,107.476663,117.046008,124.757590,54.718537,14.425163,85.952278,4.579921,62.222867,51.845364,106.708027,89.968673,104.766815,84.965681,57.647985,78.324193,0.340657,0.030764,32.025740,-235.627392,136.982601,4.324591,19.403863,8.135797,40.990958,2110.491422,12.668669,621031.460607,1.050666,21.407150,7.094675,1.842121,0.076240,0.053414,96.547003,80.190620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.236787,65.497791,63.993103,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.617225,1684.570312,20.408373,0.007553,75.385104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.321786,62.058877,92.752483,107.461400,117.047361,124.755932,54.671217,14.427304,85.921078,4.580980,62.243307,51.806245,106.691172,89.912578,104.777434,84.969125,57.655626,78.272301,0.340621,0.030736,32.025740,-235.621657,139.603929,4.324889,19.399139,8.136176,36.596041,1885.842250,12.696651,620991.636208,1.049130,21.493957,7.003285,1.844428,0.075668,0.053284,96.596958,80.175099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220869,65.485121,63.974776,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.617437,1680.908203,20.369067,0.007537,75.384678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.378292,62.061909,92.774732,107.452519,117.042786,124.765894,54.678053,14.425163,85.862715,4.581740,62.212752,51.908065,106.695316,89.866105,104.767231,84.895926,57.649535,78.232288,0.340799,0.030726,32.025740,-235.623308,139.558552,4.325330,19.407217,8.165890,23.342904,1202.740208,12.655528,621064.268185,1.049927,21.414134,7.055639,1.840965,0.075136,0.053607,96.587113,80.179418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.220212,65.499478,63.989208,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.617887,1680.908203,20.374872,0.007513,75.379223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.283064,62.061358,92.789157,107.447246,117.047473,124.765080,54.747094,14.430015,85.831610,4.582508,62.234878,51.928186,106.708548,89.953241,104.796449,84.849929,57.665618,78.345042,0.340825,0.030701,32.025740,-235.621886,133.925942,4.325712,19.394631,8.122761,17.476386,899.333047,12.682162,621057.378768,1.051996,21.460152,7.009945,1.843187,0.076767,0.054017,96.603288,80.195081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.229034,65.502509,64.010606,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.618472,1680.908203,20.347953,0.007545,75.379965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.359748,62.061358,92.773427,107.447246,117.035211,124.759782,54.752306,14.428873,85.984263,4.582813,62.273623,51.738129,106.703272,89.981054,104.798736,84.935491,57.668212,78.265382,0.340993,0.030673,32.025740,-235.615677,135.875363,4.326359,19.435488,8.180891,13.857656,713.045700,12.663091,621090.373217,1.050661,21.405180,6.986679,1.841562,0.076393,0.053920,96.588465,80.225896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.244687,65.498227,64.008583,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.618922,1680.908203,20.375233,0.007533,75.383144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.394867,62.068525,92.744847,107.441419,117.026538,124.771415,54.666754,14.437436,85.943794,4.583164,62.259067,51.893373,106.689219,90.013663,104.765107,84.947639,57.640002,78.292064,0.341004,0.030640,32.025740,-235.612342,138.856352,4.326499,19.414429,8.158119,18.034398,929.412206,12.708674,621107.620700,1.051511,21.502412,7.053290,1.845336,0.076334,0.052980,96.525692,80.147174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217588,65.428420,64.009001,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.619848,1680.908203,20.345447,0.007561,75.380860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.282118,62.066044,92.739946,107.434759,116.994676,124.788342,54.765045,14.426733,85.923939,4.583259,62.247877,51.914995,106.685220,89.983003,104.782234,84.900755,57.630358,78.225533,0.341045,0.030644,32.025740,-235.625495,138.510521,4.326687,19.424255,8.136320,28.102902,1445.698433,12.670471,621026.710330,1.049607,21.423658,6.992282,1.842214,0.076428,0.053476,96.548264,80.172224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233744,65.447172,63.986890,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.620273,1684.570312,20.408752,0.007538,75.384516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
