OSU 80 Ton Compressor Load Stand
50.315197,62.069904,92.774949,107.433648,116.983828,124.808437,54.755538,14.429444,85.958684,4.582956,62.290607,51.844285,106.703099,89.913573,104.782612,84.860929,57.620567,78.208982,0.341150,0.030653,32.025740,-235.620334,137.103214,4.326451,19.436318,8.162609,37.844291,1947.163046,12.649524,621142.466650,1.050563,21.394792,7.040063,1.840363,0.077524,0.054497,96.594034,80.197951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249900,65.483445,63.995979,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.620778,1677.246094,20.352929,0.007525,75.376521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.265821,62.078726,92.786372,107.424768,116.984492,124.818585,54.724740,14.428017,85.801828,4.582854,62.296840,51.767649,106.676596,89.938156,104.783159,84.887208,57.623509,78.228776,0.341177,0.030644,32.025740,-235.618493,139.471995,4.326169,19.429322,8.139782,41.133913,2117.611609,12.700473,621313.827479,1.051397,21.508070,7.000899,1.844392,0.075424,0.053815,96.621390,80.170065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247151,65.480263,63.989705,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.621454,1680.908203,20.421265,0.007539,75.384022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.287787,62.078726,92.740623,107.424768,117.013003,124.802528,54.765575,14.424164,85.850765,4.582369,62.228197,51.836406,106.689114,89.876230,104.777364,84.851575,57.635276,78.372982,0.341224,0.030639,32.025740,-235.625287,139.223403,4.325854,19.426112,8.184966,41.955523,2158.298393,12.695735,621422.930867,1.051000,21.477946,6.998542,1.843875,0.077158,0.054793,96.649533,80.176193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222456,65.461685,63.981324,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.622359,1684.570312,20.391100,0.007569,75.384422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.248667,62.077347,92.718285,107.420328,117.018382,124.809334,54.824620,14.428445,85.936275,4.582248,62.242531,51.799265,106.716078,89.905704,104.799213,84.911757,57.676313,78.296949,0.341423,0.030643,32.025740,-235.622476,135.182326,4.325952,19.426365,8.149266,36.300014,1865.353548,12.721703,621511.988697,1.052836,21.537501,7.010128,1.845914,0.076322,0.054786,96.647307,80.198115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253065,65.446995,64.015370,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.622906,1684.570312,20.404298,0.007568,75.388062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.277046,62.068525,92.783123,107.406175,117.041960,124.806633,54.634746,14.424735,85.960839,4.582695,62.245726,51.839413,106.706592,89.961538,104.804059,84.853449,57.658495,78.313481,0.341523,0.030654,32.025740,-235.621286,133.872530,4.326413,19.409705,8.146075,29.140677,1502.659931,12.700136,621392.537984,1.051411,21.514927,7.104111,1.844198,0.076470,0.053687,96.591250,80.202494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.251883,65.446224,64.046997,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.623497,1680.908203,20.410428,0.007539,75.383280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.416480,62.065493,92.790518,107.382032,117.012054,124.787142,54.672315,14.426590,85.826551,4.582975,62.250256,51.882365,106.683436,90.038643,104.779648,84.905991,57.631925,78.285136,0.341643,0.030661,32.025740,-235.624331,140.062018,4.326947,19.433775,8.173697,19.787387,1019.649680,12.713078,621349.145943,1.051230,21.553755,7.007335,1.845189,0.077439,0.054489,96.566259,80.211060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239765,65.393984,64.008088,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.623695,1684.570312,20.387061,0.007547,75.381192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.309658,62.065493,92.741192,107.382032,117.047739,124.751132,54.727513,14.426733,85.781912,4.583677,62.320600,51.849370,106.704603,89.868657,104.799672,84.936936,57.649670,78.212963,0.341544,0.030666,32.025740,-235.625985,139.349973,4.327406,19.409290,8.129992,9.690661,498.858845,12.714560,621346.787517,1.054182,21.515762,7.037276,1.845437,0.075674,0.053784,96.533725,80.223421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.262253,65.396576,64.027373,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.624091,1684.570312,20.354300,0.007564,75.388062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.272405,62.072385,92.756633,107.386472,117.081477,124.711945,54.686617,14.426733,85.975912,4.584801,62.283505,51.894203,106.692353,89.981694,104.777820,84.904341,57.631060,78.256549,0.341539,0.030662,32.025740,-235.622555,138.110456,4.328253,19.419838,8.177610,23.984023,1235.580255,12.651801,621221.279639,1.050085,21.369592,7.043060,1.840480,0.076845,0.054312,96.488172,80.220468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249064,65.352852,64.019349,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.625047,1680.908203,20.376008,0.007510,75.380826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.378434,62.084239,92.764549,107.408673,117.040708,124.701142,54.731587,14.425306,85.838669,4.585932,62.290747,51.857040,106.703931,90.055680,104.797802,84.920678,57.633760,78.278465,0.341733,0.030639,32.025740,-235.621695,140.102992,4.328744,19.413347,8.130496,34.914452,1797.203185,12.684695,621065.078157,1.051170,21.479225,6.972361,1.843407,0.075917,0.053920,96.458156,80.230888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.266945,65.321603,64.014925,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.626068,1680.908203,20.395319,0.007530,75.385062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.315070,62.081758,92.799441,107.415055,117.007536,124.702756,54.687117,14.430300,85.992228,4.586796,62.296613,51.853100,106.704473,89.981008,104.814297,84.836198,57.621174,78.378139,0.341754,0.030602,32.025740,-235.622581,140.007481,4.329425,19.423228,8.150925,40.761513,2099.883796,12.701078,620948.808640,1.052501,21.524392,7.022954,1.845080,0.076216,0.053314,96.438480,80.205512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272488,65.294632,64.029596,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.626712,1677.246094,20.414269,0.007556,75.383903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.342657,62.083964,92.808346,107.415888,116.987155,124.717485,54.659919,14.425306,85.919243,4.587448,62.256556,51.797100,106.679937,90.013475,104.769759,84.901447,57.597460,78.280261,0.341722,0.030566,32.025740,-235.625779,136.751711,4.329847,19.423480,8.170848,42.300289,2180.240195,12.654780,620842.483840,1.049147,21.427364,7.036331,1.841354,0.075757,0.054741,96.417021,80.169710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.227405,65.268894,63.978895,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.627245,1680.908203,20.393462,0.007529,75.382087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.389770,62.083964,92.749804,107.415888,116.986760,124.736488,54.772384,14.424592,85.970339,4.587756,62.240048,51.859088,106.709014,89.932277,104.785750,84.858196,57.640116,78.311542,0.341591,0.030566,32.025740,-235.630086,135.709718,4.330054,19.435362,8.144650,40.073603,2061.231351,12.691035,620916.883123,1.051459,21.489931,7.121991,1.844367,0.075831,0.053944,96.441292,80.212887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.239061,65.264762,64.002845,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.627962,1684.570312,20.411023,0.007567,75.382888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.410748,62.070731,92.771289,107.429208,116.955799,124.739688,54.675337,14.429587,85.901787,4.587999,62.193316,51.843128,106.686759,89.988801,104.753468,84.930012,57.610490,78.309191,0.341455,0.030553,32.025740,-235.621171,139.415969,4.330324,19.454402,8.166936,39.542931,2037.545831,12.682441,621032.156911,1.051480,21.463810,7.073948,1.843533,0.076453,0.054861,96.449598,80.184039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224978,65.238077,63.976783,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.628081,1680.908203,20.404316,0.007545,75.386229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.356989,62.053087,92.786206,107.427821,116.959323,124.713217,54.715495,14.427589,85.916623,4.588189,62.239233,51.881252,106.683640,89.934620,104.791817,84.932088,57.587922,78.290706,0.341221,0.030540,32.025740,-235.623496,139.716305,4.330238,19.436480,8.144957,38.945464,2005.287023,12.650141,620996.713738,1.048403,21.415459,7.054233,1.840648,0.076085,0.053712,96.473100,80.182153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225045,65.279455,63.971935,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.628621,1680.908203,20.387025,0.007509,75.388275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.301230,62.060531,92.795388,107.438366,116.970793,124.715151,54.726237,14.428017,85.904630,4.588794,62.213779,51.747994,106.720486,90.024693,104.788877,85.019547,57.599206,78.253589,0.341308,0.030541,32.025740,-235.623067,134.779711,4.331074,19.443386,8.165764,37.781699,1944.983397,12.645442,621048.896922,1.049774,21.380709,7.082134,1.840308,0.076492,0.054850,96.520505,80.205031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.242728,65.311013,63.971434,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.628375,1684.570312,20.409815,0.007523,75.460418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.387813,62.047023,92.759298,107.438089,116.984380,124.699256,54.709249,14.426447,85.834907,4.589525,62.225597,51.783947,106.719103,89.896017,104.785496,84.865918,57.604012,78.264425,0.341135,0.030530,32.025740,-235.624310,137.231723,4.331360,19.437868,8.178620,25.647523,1320.731882,12.669499,620975.343604,1.049962,21.418221,7.091147,1.842569,0.077039,0.054525,96.528317,80.203971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.256634,65.289950,63.981219,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.629248,1677.246094,20.390379,0.007537,75.459429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.391076,62.047023,92.779615,107.438089,117.013436,124.697075,54.781798,14.429587,85.884463,4.589578,62.250967,51.813239,106.707233,89.966227,104.792738,84.934575,57.603170,78.249608,0.340956,0.030508,32.025740,-235.619047,139.386927,4.331614,19.449840,8.144542,25.404630,1306.491508,12.697006,621003.739506,1.051071,21.482921,7.052637,1.844794,0.076083,0.054366,96.557290,80.224881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.241351,65.325067,63.971607,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.629143,1673.583984,20.411312,0.007537,75.462983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.337466,62.049504,92.781422,107.450299,117.051932,124.661207,54.738658,14.430443,85.898067,4.589483,62.259656,51.923903,106.695342,89.842267,104.778424,84.971450,57.610704,78.360978,0.340851,0.030503,32.025740,-235.619988,138.175350,4.332056,19.453699,8.181901,24.520690,1262.026665,12.647867,620837.685625,1.049242,21.380525,7.055780,1.840907,0.076916,0.054728,96.516202,80.199417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224802,65.344305,63.961114,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.629600,1677.246094,20.405380,0.007541,75.464756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.408464,62.062736,92.787265,107.470280,117.086158,124.641324,54.737101,14.427304,85.921078,4.589338,62.248405,51.769372,106.705117,89.920757,104.778653,84.873131,57.611524,78.306745,0.340807,0.030497,32.025740,-235.618717,136.060121,4.332145,19.459811,8.158317,23.780305,1223.955460,12.650976,620826.605253,1.047759,21.377179,7.045752,1.841191,0.076469,0.053939,96.501694,80.221945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.230019,65.352472,63.949807,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.629978,1677.246094,20.441765,0.007559,75.466350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.251598,62.061082,92.792722,107.467505,117.132851,124.639763,54.811299,14.428303,85.867979,4.589383,62.246192,51.878392,106.722556,90.031194,104.802517,84.863047,57.633705,78.308233,0.340804,0.030500,32.025740,-235.624579,138.170436,4.332526,19.462119,8.138574,22.958766,1180.071857,12.671541,620669.041999,1.049517,21.434678,7.119884,1.843188,0.075862,0.054111,96.530941,80.246823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224560,65.382447,63.956778,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.630946,1677.246094,20.401053,0.007555,75.459216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.349463,62.061082,92.749062,107.467505,117.125217,124.618897,54.726166,14.424735,85.807535,4.589799,62.209770,51.793930,106.708757,89.933238,104.792671,84.936405,57.609885,78.331111,0.341024,0.030471,32.025740,-235.627003,137.108294,4.332633,19.433811,8.160806,23.450947,1207.244816,12.639889,620544.968575,1.047792,21.375056,7.079308,1.840708,0.076465,0.054267,96.531112,80.218709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.218881,65.380073,63.941075,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.631355,1673.583984,20.405614,0.007536,75.461313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.110237,62.055569,92.748371,107.458069,117.131216,124.588469,54.709886,14.426733,85.833722,4.590091,62.246342,51.720232,106.719187,89.850826,104.783986,84.822688,57.592172,78.314173,0.340904,0.030440,32.025740,-235.623045,134.332188,4.332773,19.439221,8.165187,25.650643,1320.877192,12.710828,620578.632283,1.049945,21.534477,7.058217,1.846563,0.076787,0.055053,96.538329,80.238771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228514,65.397688,63.955675,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.631604,1677.246094,20.408048,0.007578,75.384695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.348490,62.053639,92.771767,107.456959,117.110273,124.584762,54.715899,14.426590,85.733719,4.590398,62.270552,51.854101,106.707624,89.851665,104.768006,84.853349,57.605736,78.296400,0.340875,0.030429,32.025740,-235.624985,132.516577,4.333096,19.450093,8.179467,25.724016,1324.509940,12.655086,620471.489566,1.049158,21.433941,7.098812,1.842106,0.076064,0.053400,96.544853,80.238449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196957,65.341333,63.938211,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.632029,1673.583984,20.348584,0.007562,75.387141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.238085,62.071282,92.784546,107.456959,117.075809,124.581706,54.689642,14.430158,85.904973,4.590556,62.272233,51.812511,106.712777,89.898419,104.793112,84.944110,57.603227,78.326086,0.340967,0.030427,32.025740,-235.614883,136.426003,4.333733,19.448200,8.177195,25.486008,1312.885145,12.758498,620500.632506,1.054700,21.674448,7.104104,1.850887,0.075781,0.053584,96.579877,80.249945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211458,65.344652,63.916912,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.632367,1677.246094,20.412989,0.007607,75.384832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.294347,62.082309,92.776638,107.462787,117.039879,124.560838,54.761659,14.423593,85.848887,4.590518,62.283068,51.919653,106.739762,89.854066,104.792650,84.879199,57.583459,78.234636,0.340799,0.030431,32.025740,-235.628145,134.724708,4.334529,19.435344,8.132408,8.434155,433.905300,12.656908,620299.028592,1.049069,21.427497,7.077508,1.842593,0.076533,0.055163,96.625366,80.272515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226326,65.374627,63.918606,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.633700,1677.246094,20.409509,0.007563,75.384405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.316813,62.082309,92.774368,107.462787,117.027439,124.554291,54.684857,14.434011,85.934813,4.590715,62.281121,51.882801,106.717720,89.923538,104.800460,85.017066,57.585278,78.306922,0.340749,0.030442,32.025740,-235.616420,133.368671,4.335056,19.449083,8.156947,4.318439,222.479333,12.709359,620387.554083,1.052129,21.558571,7.101785,1.846897,0.076215,0.054181,96.621874,80.233699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210805,65.377791,63.916232,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.634708,1677.246094,20.399231,0.007578,75.386928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.306424,62.082585,92.749720,107.456404,117.037374,124.543160,54.745640,14.430015,85.772446,4.590683,62.247319,51.756165,106.716252,89.970417,104.794203,84.849277,57.606635,78.263259,0.340851,0.030425,32.025740,-235.625643,132.369244,4.335217,19.427302,8.147157,-0.081696,-4.204178,12.680631,620312.250331,1.049309,21.511770,7.054478,1.844673,0.075615,0.054992,96.637453,80.206525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207200,65.389185,63.897725,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.635347,1673.583984,20.409184,0.007560,75.385744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.263873,62.071558,92.788056,107.461400,116.999109,124.531104,54.666336,14.428160,85.782849,4.590771,62.269843,51.802878,106.711521,89.971343,104.775103,84.875780,57.581438,78.304499,0.340870,0.030421,32.025740,-235.625212,133.588632,4.335917,19.437742,8.181126,0.355458,18.318863,12.669681,620262.231985,1.050212,21.488692,7.105683,1.843805,0.077719,0.053230,96.622631,80.197570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.201021,65.432202,63.882327,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.635978,1673.583984,20.413620,0.007554,75.387687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.237905,62.066871,92.781956,107.461122,117.000970,124.517558,54.698562,14.425306,85.848965,4.590869,62.268246,51.921203,106.700464,89.861831,104.772393,84.855487,57.594138,78.326784,0.340909,0.030426,32.025740,-235.627086,132.194849,4.336735,19.426527,8.156622,6.305680,324.777533,12.667425,620161.898203,1.049191,21.499640,7.052302,1.843695,0.075492,0.053639,96.633156,80.164835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.169577,65.448141,63.888246,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.636118,1673.583984,20.345032,0.007569,75.382266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.294788,62.066871,92.753673,107.461122,116.989245,124.511438,54.635621,14.429444,85.909326,4.591963,62.241208,51.874660,106.726531,89.963957,104.778188,84.921068,57.570552,78.452374,0.340841,0.030463,32.025740,-235.623927,130.647348,4.337551,19.421587,8.145209,14.093016,726.704835,12.693540,620171.845850,1.051558,21.532335,7.107746,1.846019,0.076487,0.054030,96.658499,80.180000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186391,65.475062,63.892002,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.636467,1673.583984,20.417857,0.007585,75.380306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.369367,62.074315,92.742746,107.472223,116.983873,124.484621,54.887545,14.427304,85.928269,4.592723,62.201109,51.837433,106.729773,89.931717,104.785426,84.898555,57.581326,78.410076,0.340941,0.030495,32.025740,-235.628192,131.511091,4.338685,19.412319,8.187274,20.841978,1069.781610,12.702243,620082.504654,1.051408,21.554346,7.111385,1.846852,0.075557,0.054374,96.632180,80.180650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194751,65.451763,63.888485,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.637272,1673.583984,20.400926,0.007590,75.383851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.313698,62.059428,92.781956,107.456127,116.994568,124.482987,54.684641,14.430158,85.814265,4.592954,62.232391,51.723008,106.697469,89.917885,104.782949,84.882015,57.583100,78.364284,0.340867,0.030493,32.025740,-235.621744,130.476255,4.339710,19.406135,8.139259,25.511883,1314.338244,12.669893,620074.935105,1.051260,21.495880,7.226990,1.844200,0.076581,0.053199,96.623414,80.174588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170187,65.455429,63.875617,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.637840,1673.583984,20.375990,0.007571,75.378098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.422698,62.062736,92.779131,107.444749,116.982885,124.483363,54.678102,14.428873,85.870347,4.593411,62.235979,51.738942,106.723011,89.949809,104.793402,84.940707,57.581680,78.315007,0.340731,0.030489,32.025740,-235.622375,128.574334,4.340467,19.409957,8.153233,22.612495,1165.104933,12.631506,619880.708301,1.044528,21.426744,7.185237,1.841253,0.076180,0.054066,96.677581,80.201085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180231,65.453014,63.890926,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.637744,1673.583984,20.354137,0.007548,75.379479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.410434,62.058877,92.779982,107.443084,116.955293,124.458940,54.728724,14.430871,85.941643,4.594741,62.285181,51.917347,106.735049,89.975199,104.803079,84.946453,57.609178,78.352428,0.340977,0.030542,32.025740,-235.618906,127.711591,4.341905,19.434190,8.160715,4.084787,210.273298,12.664557,619878.371822,1.049624,21.469011,7.149911,1.844070,0.076359,0.055003,96.668853,80.222121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214359,65.427676,63.917386,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.638497,1673.583984,20.396779,0.007567,75.391028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.268989,62.058877,92.761454,107.443084,116.938253,124.473221,54.667891,14.429587,85.831019,4.595510,62.296981,51.864732,106.726612,89.911262,104.780662,84.986402,57.573124,78.238181,0.341045,0.030537,32.025740,-235.620191,126.966629,4.342993,19.428078,8.152962,0.034026,1.753530,12.615708,619821.123847,1.047269,21.360460,7.115209,1.840027,0.075376,0.052977,96.557950,80.192754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176520,65.383780,63.886613,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.638814,1673.583984,20.378605,0.007538,75.379726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.290391,62.071007,92.759840,107.442529,116.925116,124.480954,54.735478,14.427874,85.832412,4.596194,62.319676,51.830695,106.725334,90.011299,104.796928,84.777055,57.566628,78.332618,0.340836,0.030544,32.025740,-235.623210,132.243102,4.344013,19.407577,8.177195,2.111908,108.701648,12.618659,619635.741400,1.046364,21.369177,7.115144,1.840492,0.077073,0.053241,96.564619,80.206109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202982,65.376181,63.892286,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.639742,1673.583984,20.355039,0.007540,75.382240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.336700,62.083412,92.781550,107.448912,116.949834,124.483002,54.718193,14.432013,85.966646,4.596904,62.288641,51.841655,106.699581,89.893894,104.777888,84.956070,57.560048,78.403848,0.340783,0.030531,32.025740,-235.618582,133.332084,4.344719,19.402583,8.139277,10.383287,534.605090,12.678759,619878.686053,1.050887,21.514395,7.067414,1.845302,0.076044,0.053932,96.518494,80.180022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.156210,65.328306,63.861512,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.640285,1673.583984,20.375936,0.007576,75.381755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.364805,62.088650,92.788686,107.464452,116.957659,124.501690,54.818160,14.429872,85.855003,4.597300,62.259241,51.930642,106.729062,89.899769,104.791094,84.874070,57.586705,78.341145,0.340804,0.030543,32.025740,-235.618925,131.265006,4.345366,19.417314,8.165151,21.564897,1108.288745,12.670241,619940.529617,1.049197,21.504533,7.143172,1.844484,0.077229,0.054445,96.545176,80.163337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194009,65.375919,63.869582,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.641380,1677.246094,20.351325,0.007571,75.382777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.355553,62.088650,92.771707,107.464452,116.927448,124.537538,54.710201,14.427874,85.969863,4.597405,62.260112,51.880238,106.725563,89.901207,104.782801,84.954213,57.586744,78.322497,0.341048,0.030525,32.025740,-235.621903,134.492572,4.345786,19.387419,8.141351,25.244445,1299.952560,12.655128,619958.282613,1.048520,21.469374,7.201954,1.843219,0.077392,0.052476,96.543202,80.156815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176255,65.392693,63.878817,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.642237,1673.583984,20.399844,0.007562,75.387525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.356888,62.077623,92.760970,107.445581,116.864062,124.562197,54.770554,14.431299,85.952041,4.597760,62.263395,51.917775,106.725563,89.900542,104.787586,84.906952,57.576594,78.322494,0.341119,0.030520,32.025740,-235.618642,134.467118,4.346563,19.396993,8.128098,19.370949,996.400089,12.646368,619978.285653,1.046138,21.445761,7.129346,1.842332,0.075652,0.053824,96.555633,80.169482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189116,65.408548,63.864979,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.642479,1677.246094,20.402116,0.007540,75.381115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.373143,62.077623,92.756259,107.431706,116.891638,124.571144,54.714412,14.426162,85.909639,4.598297,62.216271,51.890871,106.709860,89.903093,104.786598,84.922838,57.579833,78.323233,0.341143,0.030535,32.025740,-235.627046,134.052289,4.347317,19.394018,8.155847,13.224389,680.932203,12.650336,620162.491570,1.048715,21.455258,7.115636,1.842333,0.076153,0.053612,96.572410,80.155006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165271,65.428791,63.856491,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.643072,1680.908203,20.370545,0.007559,75.380561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.303482,62.066044,92.789084,107.422271,116.917336,124.555066,54.664371,14.428303,85.976992,4.598730,62.232353,51.929885,106.707431,89.935497,104.770604,84.852453,57.575903,78.318191,0.340983,0.030564,32.025740,-235.621475,134.512743,4.348239,19.394090,8.127251,10.576076,545.067406,12.649403,620290.746009,1.047706,21.442861,7.125785,1.842071,0.075743,0.053031,96.568655,80.159380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.182236,65.450024,63.883939,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.643863,1673.583984,20.368850,0.007542,75.375712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.354730,62.064942,92.764392,107.416443,116.937962,124.546407,54.783791,14.424592,85.981126,4.599197,62.187656,51.916753,106.702950,89.840179,104.778075,84.866834,57.582023,78.329988,0.340956,0.030550,32.025740,-235.629596,136.787382,4.348835,19.402150,8.163979,24.812169,1275.976420,12.641757,620317.246984,1.048485,21.426177,7.123087,1.841383,0.076867,0.053385,96.548750,80.180919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.171340,65.451582,63.862009,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.643940,1669.921875,20.367480,0.007521,75.380416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.366555,62.064942,92.731190,107.416443,116.920400,124.529132,54.649458,14.428303,85.925182,4.599326,62.168873,51.872382,106.711159,89.971322,104.781121,84.901673,57.604272,78.317538,0.340867,0.030564,32.025740,-235.622292,137.980519,4.349530,19.432387,8.144596,19.407045,1000.468768,12.678184,620271.235208,1.050873,21.486119,7.123320,1.844586,0.075895,0.052654,96.546271,80.173473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186539,65.427651,63.857344,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.644398,1673.583984,20.374620,0.007575,75.378788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.337122,62.045368,92.755958,107.400625,116.931433,124.528482,54.724587,14.429730,85.853389,4.599309,62.229946,51.776996,106.721350,89.959826,104.795725,84.949386,57.618100,78.186740,0.340809,0.030570,32.025740,-235.622172,133.182305,4.349817,19.414537,8.126638,13.765963,708.686402,12.648986,620179.577667,1.047335,21.432394,7.125851,1.842218,0.075974,0.055154,96.547816,80.193088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181403,65.438339,63.853097,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.644121,1677.246094,20.372330,0.007575,75.384448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.441763,62.059152,92.786139,107.399237,116.946761,124.557771,54.672642,14.427161,85.896256,4.599802,62.214314,51.911362,106.699454,89.833260,104.769785,84.933290,57.598484,78.319824,0.341098,0.030586,32.025740,-235.622453,131.850971,4.350231,19.399464,8.150168,30.342433,1563.544797,12.634501,620033.633936,1.049493,21.420258,7.094472,1.841126,0.076150,0.054432,96.517400,80.167017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.160227,65.417878,63.827354,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.644468,1680.908203,20.354408,0.007549,75.383698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.274596,62.061082,92.790418,107.403400,116.924545,124.567686,54.700051,14.431014,85.806296,4.599740,62.238065,51.961185,106.695726,89.826970,104.781601,84.917586,57.583370,78.323677,0.340967,0.030585,32.025740,-235.619581,138.780588,4.350185,19.373608,8.113205,41.197173,2121.825598,12.652451,619982.134924,1.048666,21.430898,6.984683,1.842695,0.075724,0.053831,96.558890,80.183871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.158413,65.433994,63.839521,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.645429,1677.246094,20.313190,0.007544,75.375089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.295243,62.061082,92.753316,107.403400,116.910194,124.570478,54.692645,14.432726,85.930096,4.599253,62.260784,51.855201,106.708603,89.935831,104.781749,84.822326,57.603004,78.333715,0.341124,0.030617,32.025740,-235.619338,138.742816,4.350275,19.366089,8.154008,28.440935,1465.024655,12.616249,620133.912968,1.047554,21.337328,7.101938,1.839471,0.076508,0.054462,96.597368,80.225949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170598,65.452088,63.838947,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.645962,1684.570312,20.377469,0.007506,75.381141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.279532,62.066871,92.721494,107.404510,116.904378,124.575904,54.713261,14.427589,85.835232,4.599125,62.250170,51.879790,106.684251,89.890288,104.751352,84.907805,57.591837,78.187538,0.341381,0.030677,32.025740,-235.623659,136.148838,4.350524,19.388519,8.122852,14.722596,758.091783,12.692679,620326.028862,1.050943,21.510837,7.119876,1.845672,0.075846,0.054218,96.570602,80.208105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.157231,65.395673,63.829952,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.646657,1680.908203,20.372078,0.007568,75.385420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.222251,62.067147,92.759404,107.400625,116.835544,124.584615,54.625989,14.433012,85.893445,4.598591,62.278816,51.902106,106.699828,89.867574,104.778933,84.830271,57.597682,78.377423,0.341633,0.030691,32.025740,-235.618399,138.072355,4.350362,19.400131,8.123248,21.545649,1111.194944,12.675412,620279.905967,1.050635,21.489623,7.107601,1.844177,0.076444,0.054492,96.564116,80.238396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192145,65.355686,63.840352,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.647349,1684.570312,20.348764,0.007524,75.378158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.416129,62.068525,92.747058,107.398960,116.826562,124.600611,54.701401,14.431157,85.947975,4.597847,62.298035,51.848759,106.693777,89.839873,104.768081,84.828742,57.583876,78.398911,0.341662,0.030712,32.025740,-235.616334,138.053695,4.349909,19.393369,8.147012,28.964625,1491.761685,12.675947,620350.952456,1.050662,21.511554,7.011533,1.844120,0.076195,0.053794,96.553337,80.215934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181271,65.348504,63.850473,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.647862,1677.246094,20.388738,0.007541,75.388872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.341425,62.083688,92.757171,107.402012,116.827210,124.599438,54.713678,14.429730,85.941482,4.597213,62.294575,51.799737,106.691305,89.840572,104.777966,84.747293,57.589636,78.282889,0.341649,0.030710,32.025740,-235.620865,135.257521,4.349169,19.380369,8.118308,35.114679,1808.101431,12.710857,620418.514467,1.053733,21.570719,7.144957,1.846978,0.076355,0.053587,96.552002,80.222363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192799,65.350085,63.844487,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.648436,1680.908203,20.382445,0.007545,75.384278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.400727,62.083688,92.738444,107.402012,116.854784,124.610433,54.794759,14.425591,86.046193,4.596600,62.293040,51.822401,106.697064,89.880111,104.763002,84.954537,57.553553,78.298502,0.341657,0.030724,32.025740,-235.629251,134.579700,4.349097,19.420812,8.179593,40.544993,2084.626252,12.623341,620413.859950,1.047975,21.372985,7.174508,1.839631,0.075269,0.054162,96.552125,80.206909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197975,65.352370,63.830404,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.649596,1684.570312,20.370599,0.007526,75.384823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.295950,62.096369,92.748269,107.412280,116.875993,124.608721,54.715044,14.430729,85.995761,4.596257,62.224640,51.876270,106.706882,89.903570,104.780821,84.951200,57.584937,78.300375,0.341817,0.030736,32.025740,-235.625093,139.054246,4.349042,19.428781,8.143334,41.499142,2136.792522,12.659407,620463.398094,1.049480,21.464798,7.083699,1.842561,0.076094,0.054326,96.552340,80.246076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.194109,65.343475,63.841076,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.650736,1684.570312,20.413061,0.007531,75.454997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.321288,62.079001,92.798348,107.401735,116.920194,124.591994,54.793673,14.432584,85.891055,4.596052,62.270033,51.783586,106.673405,89.965134,104.786740,84.894220,57.563945,78.208367,0.341832,0.030759,32.025740,-235.617357,139.140617,4.348882,19.441528,8.160066,41.742478,2146.237668,12.629847,620568.190585,1.046665,21.403942,7.131234,1.840022,0.076053,0.053289,96.523024,80.238757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185331,65.347164,63.835286,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.651472,1684.570312,20.406498,0.007497,75.384431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.354097,62.082585,92.768637,107.400625,116.895292,124.581324,54.664890,14.428017,85.940587,4.596066,62.302582,51.774147,106.702443,89.891534,104.792722,84.862762,57.574164,78.226001,0.341743,0.030762,32.025740,-235.625518,133.854275,4.348233,19.409362,8.164935,34.457436,1775.842623,12.678824,620569.763265,1.050609,21.524184,7.101223,1.844050,0.075718,0.054781,96.492548,80.213447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.190724,65.331308,63.861313,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.651435,1680.908203,20.353182,0.007526,75.382820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.211643,62.082585,92.729028,107.400625,116.915456,124.590524,54.690434,14.423879,85.954916,4.596338,62.315230,51.816465,106.704309,89.991763,104.808948,84.862861,57.606339,78.329765,0.342045,0.030770,32.025740,-235.627043,136.525288,4.348033,19.398977,8.121139,20.366573,1049.147599,12.676785,620491.862630,1.048333,21.480788,7.054713,1.844117,0.075714,0.054867,96.484666,80.220177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215486,65.362055,63.872353,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.652189,1684.570312,20.407525,0.007525,75.381218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.350130,62.091958,92.761294,107.423936,116.922592,124.605653,54.792439,14.430443,85.876984,4.596365,62.292313,51.832289,106.704450,89.862879,104.801114,84.953033,57.581451,78.336492,0.342147,0.030771,32.025740,-235.620641,139.683917,4.347716,19.422506,8.151808,7.384764,379.704691,12.654401,620400.195430,1.049970,21.450687,7.057437,1.842325,0.076659,0.053943,96.438343,80.183643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.176638,65.335082,63.871055,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.653189,1684.570312,20.415549,0.007528,75.387329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
