OSU 80 Ton Compressor Load Stand
50.286588,62.093337,92.757472,107.438366,116.935557,124.627515,54.720047,14.426162,85.972726,4.596573,62.305771,51.848637,106.711173,89.936464,104.789909,84.898718,57.602656,78.322417,0.342362,0.030807,32.025740,-235.623452,138.166990,4.347250,19.399554,8.138033,7.137929,367.498656,12.710024,620458.003862,1.052828,21.597070,7.101369,1.846763,0.076211,0.053944,96.467061,80.190761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210615,65.344221,63.872459,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.653892,1680.908203,20.358519,0.007545,75.381201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.305024,62.097472,92.741574,107.449189,116.934622,124.632437,54.690607,14.431442,85.884357,4.596623,62.324423,51.873572,106.714331,89.811040,104.797063,84.877758,57.577751,78.306965,0.342504,0.030820,32.025740,-235.620133,137.306061,4.346548,19.391278,8.146399,40.377659,2079.976334,12.657197,620522.874888,1.047847,21.464132,7.131189,1.842325,0.075669,0.053105,96.491952,80.223910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217227,65.345864,63.908761,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.654893,1677.246094,20.417027,0.007514,75.380988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.320201,62.095818,92.741423,107.458902,116.939698,124.655693,54.816624,14.424735,85.898406,4.596521,62.304634,51.830316,106.698966,89.884653,104.800800,84.832425,57.603611,78.302707,0.342451,0.030826,32.025740,-235.626186,139.175516,4.345897,19.410498,8.141243,41.810855,2148.853247,12.686937,620622.270963,1.050878,21.530769,7.099666,1.844577,0.076642,0.054024,96.502984,80.219980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180045,65.338926,63.891798,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.655791,1680.908203,20.408427,0.007548,75.380587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.288566,62.095818,92.758376,107.458902,116.936723,124.685412,54.672919,14.428017,85.856743,4.595268,62.253348,51.885091,106.710878,89.876484,104.779643,84.812727,57.601371,78.365572,0.342401,0.030785,32.025740,-235.621761,138.718691,4.344757,19.400311,8.123086,37.180905,1915.921408,12.675888,620701.021586,1.051073,21.515965,7.113240,1.843585,0.076925,0.053871,96.505270,80.246088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.170896,65.352673,63.906711,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.656466,1680.908203,20.374331,0.007558,75.382351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.346334,62.090856,92.752819,107.463065,116.912632,124.712126,54.786192,14.431442,85.897432,4.594295,62.237301,51.907521,106.711272,89.858970,104.786818,84.857223,57.604492,78.245423,0.342262,0.030773,32.025740,-235.620459,134.831921,4.343595,19.406730,8.163690,28.774983,1479.700960,12.671343,620743.188616,1.048501,21.498721,7.084260,1.843026,0.075738,0.054694,96.532800,80.245848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198688,65.366439,63.919422,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.657002,1684.570312,20.363207,0.007538,75.379334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.238305,62.078450,92.769300,107.449467,116.903003,124.694725,54.710937,14.427304,85.941344,4.594070,62.220664,51.878205,106.694710,89.872990,104.786564,84.908660,57.574175,78.326660,0.342134,0.030748,32.025740,-235.625905,133.403733,4.342676,19.404097,8.132534,16.505403,849.927667,12.692452,620916.950502,1.052234,21.531218,7.132585,1.844522,0.075601,0.054004,96.530386,80.237238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192616,65.369094,63.913571,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.657696,1680.908203,20.370040,0.007551,75.382454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.346448,62.069353,92.756735,107.438921,116.928191,124.694970,54.769441,14.425163,85.968459,4.593712,62.204749,51.774866,106.703317,89.935466,104.804365,84.928847,57.578274,78.226575,0.342294,0.030699,32.025740,-235.627228,140.146249,4.341807,19.403322,8.124564,7.641555,393.073206,12.667802,620997.371241,1.048946,21.466926,7.041359,1.842295,0.075910,0.054075,96.536717,80.268697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.196199,65.409413,63.933939,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.657837,1684.570312,20.369698,0.007520,75.381814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.328313,62.069353,92.734971,107.438921,116.939015,124.699548,54.727137,14.421167,85.948446,4.593145,62.259476,51.736758,106.701972,89.932778,104.785071,84.870091,57.560414,78.263879,0.342139,0.030675,32.025740,-235.628610,140.286160,4.341196,19.401014,8.138718,5.642811,290.484386,12.717593,621030.585057,1.052689,21.565514,7.131258,1.846585,0.075160,0.053001,96.500736,80.242699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.181936,65.393400,63.936274,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.658054,1680.908203,20.390649,0.007566,75.386195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.390187,62.068250,92.752435,107.448634,116.939726,124.695002,54.675226,14.431157,85.966607,4.593093,62.286897,51.866789,106.685205,89.948820,104.786606,84.948531,57.559545,78.290356,0.342047,0.030663,32.025740,-235.620745,137.635193,4.340875,19.403358,8.139367,7.098242,365.754937,12.666320,620939.634009,1.049060,21.445306,7.053748,1.842369,0.077601,0.053883,96.483808,80.235292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.186022,65.422959,63.937501,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.658540,1680.908203,20.422256,0.007519,75.386877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.370761,62.082861,92.773153,107.462787,116.887929,124.711040,54.665199,14.431157,85.897800,4.592712,62.293856,51.788332,106.713948,89.903507,104.797078,84.958636,57.565328,78.376384,0.342178,0.030645,32.025740,-235.621561,140.620019,4.340380,19.403124,8.165007,37.327910,1923.768145,12.669955,621016.501265,1.050325,21.463925,7.098978,1.842600,0.075989,0.053598,96.513480,80.262652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.178247,65.425152,63.956614,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.659812,1684.570312,20.372655,0.007538,75.382786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.260666,62.087823,92.738633,107.483878,116.839283,124.719644,54.716762,14.426305,85.862876,4.592256,62.278291,51.788678,106.735931,90.022980,104.792398,84.943353,57.574412,78.352269,0.342173,0.030633,32.025740,-235.627720,141.154244,4.339846,19.396705,8.118542,41.523022,2137.955001,12.645550,620956.587466,1.049863,21.399317,7.119268,1.840684,0.077106,0.053321,96.525783,80.259607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.197440,65.378535,63.963123,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.660445,1684.570312,20.403685,0.007523,75.386519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.384000,62.080380,92.746183,107.486098,116.814060,124.721808,54.716619,14.430871,85.922194,4.592225,62.264195,51.806077,106.712441,89.940847,104.796763,84.936837,57.556771,78.381812,0.342005,0.030617,32.025740,-235.619397,137.851745,4.339491,19.399860,8.135148,39.987648,2058.906392,12.661030,621059.560479,1.050676,21.433859,7.176550,1.841806,0.076876,0.053845,96.509327,80.251451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.189951,65.336372,63.974034,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.661299,1684.570312,20.370942,0.007516,75.379308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.244224,62.080380,92.764032,107.486098,116.822749,124.699023,54.719385,14.431870,85.898023,4.592098,62.267234,51.873350,106.709759,89.884264,104.791682,84.868733,57.534162,78.348367,0.341879,0.030620,32.025740,-235.618888,136.880481,4.338963,19.374167,8.126692,29.214045,1504.113030,12.703638,621156.039103,1.052298,21.551897,7.149793,1.845153,0.076787,0.053615,96.494964,80.247477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.168485,65.300177,63.922756,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.661657,1684.570312,20.360845,0.007541,75.377033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.388253,62.080380,92.770046,107.484156,116.850493,124.680710,54.742995,14.420739,85.774774,4.591588,62.226305,51.752574,106.741246,89.923353,104.810887,84.894599,57.584939,78.355355,0.341817,0.030627,32.025740,-235.631652,140.611886,4.337935,19.396272,8.129054,19.352732,995.964159,12.650124,621121.553597,1.049470,21.417795,7.189084,1.840786,0.077147,0.053957,96.564413,80.262887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199665,65.316517,63.958108,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.662271,1680.908203,20.358735,0.007509,75.382087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.390064,62.063563,92.769555,107.475830,116.801780,124.692325,54.625537,14.423165,85.956655,4.590798,62.249351,51.814615,106.708291,89.945246,104.786222,84.886268,57.547637,78.279589,0.341906,0.030611,32.025740,-235.629063,140.515275,4.336542,19.388862,8.159706,14.160852,730.337584,12.714183,621147.916945,1.052431,21.561356,7.187183,1.846263,0.075843,0.054065,96.616888,80.255677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.175666,65.298221,63.953684,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.662426,1680.908203,20.382247,0.007547,75.386366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.259717,62.065769,92.751708,107.466117,116.796231,124.748004,54.694221,14.427446,85.898666,4.590241,62.256615,51.906125,106.726945,89.949363,104.805322,84.886964,57.560045,78.265751,0.342071,0.030622,32.025740,-235.627395,140.801005,4.335623,19.390611,8.118037,21.423047,1103.493517,12.649359,620846.373224,1.048521,21.413432,7.141529,1.841105,0.076483,0.054571,96.609028,80.286206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180600,65.294421,63.967253,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.662912,1673.583984,20.372546,0.007525,75.385701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.438483,62.069904,92.743676,107.466672,116.792633,124.796081,54.708408,14.427446,85.853394,4.589516,62.258872,51.848622,106.746351,89.975701,104.802446,84.893157,57.554329,78.249753,0.342126,0.030647,32.025740,-235.623475,137.294070,4.334556,19.396146,8.142703,32.374194,1667.150786,12.649302,620964.340238,1.050786,21.394756,7.123280,1.841029,0.075674,0.053798,96.633341,80.272032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.173045,65.318951,63.968267,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.663496,1677.246094,20.347556,0.007525,75.382675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.302995,62.069904,92.765607,107.466672,116.772950,124.826197,54.645114,14.427446,85.934622,4.589393,62.298508,51.847972,106.733893,89.943801,104.809098,84.936346,57.551932,78.300358,0.342307,0.030624,32.025740,-235.623965,140.213796,4.333619,19.414230,8.133976,40.118593,2068.351539,12.708956,621295.258554,1.052932,21.530817,7.100719,1.845448,0.077315,0.053177,96.627027,80.258629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.179551,65.324660,63.967977,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.664172,1684.570312,20.354372,0.007594,75.376155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.396339,62.068525,92.780034,107.465840,116.755248,124.820945,54.657767,14.430300,85.921296,4.589392,62.239564,51.859598,106.699414,89.871897,104.778119,84.890633,57.521304,78.298641,0.342472,0.030645,32.025740,-235.620131,139.112555,4.333102,19.395010,8.123609,41.949049,2162.221762,12.632508,621444.436885,1.048977,21.351442,7.094699,1.838748,0.075880,0.053435,96.607016,80.237009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.165163,65.300174,63.960148,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.664652,1684.570312,20.376171,0.007532,75.375473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.354618,62.074590,92.733268,107.460845,116.732040,124.798247,54.744414,14.426447,85.963532,4.588684,62.288411,51.782161,106.733999,89.892909,104.808406,84.875860,57.524864,78.338373,0.342344,0.030624,32.025740,-235.626924,137.776837,4.332683,19.393189,8.161887,40.694099,2094.216708,12.700909,621684.317922,1.053554,21.490481,7.134216,1.844137,0.075884,0.054687,96.574205,80.258105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193766,65.303907,63.989593,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.665175,1684.570312,20.402188,0.007540,75.383127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.337912,62.078450,92.722990,107.463065,116.731300,124.771017,54.739795,14.427446,85.827080,4.588111,62.246934,51.916358,106.705690,89.986170,104.776037,84.846871,57.522871,78.342474,0.342388,0.030630,32.025740,-235.619228,140.098769,4.332283,19.420451,8.150636,36.887580,1898.484215,12.661850,621671.628888,1.051119,21.393281,7.163584,1.841007,0.076339,0.054483,96.569081,80.213525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198259,65.234151,63.967136,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.665969,1684.570312,20.411258,0.007516,75.387406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.401127,62.081207,92.757850,107.468615,116.753148,124.752759,54.828617,14.427589,85.815946,4.587876,62.301348,51.873617,106.729786,89.868531,104.803385,84.863148,57.510171,78.303112,0.342304,0.030595,32.025740,-235.621209,140.052412,4.331363,19.405450,8.146003,13.775164,707.814542,12.667907,621586.096219,1.050236,21.442158,7.189155,1.841604,0.076650,0.054177,96.596781,80.208540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.206380,65.221872,63.991727,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.666900,1677.246094,20.406408,0.007520,75.380561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.302341,62.081207,92.745390,107.468615,116.741250,124.733686,54.644283,14.427161,85.837255,4.587429,62.273706,51.880337,106.731275,89.935173,104.796104,84.837296,57.527660,78.358023,0.342189,0.030557,32.025740,-235.623107,140.055410,4.330707,19.383561,8.132101,16.417652,846.440228,12.670471,621472.391056,1.050489,21.463168,7.194154,1.842011,0.075448,0.053048,96.592569,80.188668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.211252,65.187545,63.973561,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.667616,1677.246094,20.373286,0.007521,75.383204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.365977,62.090304,92.720105,107.467505,116.718086,124.722161,54.835384,14.425020,85.898201,4.587475,62.260853,51.775698,106.731314,89.819014,104.799732,84.894968,57.501170,78.189050,0.342100,0.030542,32.025740,-235.624757,134.169764,4.330555,19.408767,8.130316,24.578161,1262.753215,12.648435,621376.406260,1.047197,21.401052,7.177997,1.840392,0.075903,0.053944,96.581340,80.162056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.193869,65.150444,63.981123,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.668595,1684.570312,20.348007,0.007541,75.381311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.357417,62.089753,92.733363,107.463620,116.715689,124.733581,54.799988,14.428017,85.872106,4.587906,62.274776,51.822066,106.696999,90.001791,104.773306,84.874659,57.507268,78.352186,0.342144,0.030540,32.025740,-235.623557,137.390252,4.330914,19.394000,8.144795,36.408070,1871.747186,12.687617,621301.235512,1.052835,21.502455,7.200762,1.843759,0.075315,0.054657,96.518358,80.157332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.192514,65.134474,63.960009,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.669285,1677.246094,20.370527,0.007565,75.380118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.324340,62.087823,92.749168,107.460845,116.656551,124.746604,54.752389,14.428873,85.828998,4.587937,62.242027,51.836567,106.727670,89.924617,104.805252,84.851395,57.526746,78.275013,0.342299,0.030548,32.025740,-235.624335,139.159423,4.331053,19.393009,8.132281,42.532819,2188.522861,12.652645,621280.051321,1.047639,21.446213,7.103308,1.840927,0.075363,0.054033,96.471779,80.168097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232383,65.148290,63.987698,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.669950,1680.908203,20.350171,0.007511,75.380169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.266115,62.076520,92.770390,107.446136,116.686841,124.751419,54.579254,14.426590,85.803506,4.588344,62.213285,51.901208,106.704952,89.888471,104.781677,84.887248,57.530912,78.327416,0.342273,0.030569,32.025740,-235.622371,138.258135,4.330924,19.392828,8.165079,19.449676,1003.956206,12.660748,621329.713695,1.048606,21.454447,7.216876,1.841504,0.076446,0.054665,96.474151,80.161493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237728,65.116941,63.978042,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.670778,1677.246094,20.360160,0.007549,75.383195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
50.304064,62.076520,92.727984,107.446136,116.685989,124.746057,54.591864,14.422737,85.846233,4.588879,62.253317,51.859994,106.742177,89.870550,104.804243,84.860741,57.544494,78.295159,0.342102,0.030559,32.025740,-235.631125,137.054086,4.331083,19.376853,8.124060,13.158165,679.043174,12.680308,621363.606100,1.050379,21.486476,7.140814,1.843028,0.077029,0.053658,96.436827,80.177998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261200,65.116350,64.014089,0.000000,100.217288,100.012658,100.000000,100.000000,27.139241,28.842621,37.670974,1673.583984,20.337964,0.007544,75.376794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
