OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, October 27, 2020
12:59:14 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.651560,62.978060,101.703206,112.302871,119.092592,126.887428,54.726795,14.420882,95.708317,3.717576,63.128900,53.181517,111.274174,99.470650,108.871598,94.602554,61.348915,88.885015,-0.066661,0.030871,32.025740,-235.627589,134.568465,3.498591,21.348118,8.807881,13.142701,676.572905,14.300505,623852.773375,1.042749,21.116904,10.639822,1.968280,0.076465,0.054849,96.477244,79.812775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286610,66.383018,70.886561,40.506329,42.623565,70.379747,69.873418,59.360942,25.139241,29.000000,36.387811,1684.570312,22.190011,0.008526,75.467654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.674891,62.956278,101.720544,112.294539,119.082254,126.878218,54.706969,14.422452,95.636176,3.716778,63.068502,53.186823,111.271823,99.468621,108.873210,94.679420,61.368878,88.849039,-0.066503,0.030844,32.025740,-235.630266,139.014806,3.497963,21.319756,8.819997,10.403730,535.767570,14.276187,623546.848218,1.038868,21.018236,10.641135,1.966685,0.076486,0.054121,96.514117,79.798675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284976,66.382210,70.868582,40.506329,42.632747,70.379747,69.873418,59.393165,25.139241,29.000000,36.395282,1680.908203,22.209376,0.008475,75.461168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.711466,62.930085,101.745002,112.277319,119.066149,126.871121,54.727409,14.422880,95.626144,3.715955,63.086240,53.226074,111.281487,99.472484,108.880918,94.669091,61.369169,88.821717,-0.066257,0.030838,32.025740,-235.628532,130.232723,3.497073,21.338976,8.849477,18.235064,938.712042,14.300322,623516.337794,1.041183,21.027311,10.730794,1.969025,0.076733,0.057385,96.514395,79.791986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286393,66.386551,70.885036,40.506329,42.638240,70.379747,69.873418,59.382317,25.139241,29.000000,36.401783,1677.246094,22.195420,0.008489,75.470723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.634216,62.930085,101.731144,112.277319,119.099496,126.863531,54.708418,14.422594,95.697771,3.715758,63.041191,53.213606,111.299507,99.597996,108.896214,94.666524,61.370247,88.889503,-0.066100,0.030858,32.025740,-235.628490,127.967305,3.496198,21.329059,8.805501,6.177015,318.093275,14.291482,623371.031818,1.040907,20.982046,10.686858,1.968471,0.075583,0.053429,96.518650,79.836932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304864,66.380938,70.896879,40.506329,42.644678,70.379747,69.873418,59.364764,25.139241,29.000000,36.407987,1669.921875,22.169619,0.008502,75.464628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.770854,62.909682,101.759586,112.261488,119.138126,126.874501,54.773790,14.422024,95.682655,3.715322,63.029119,53.244061,111.290842,99.463940,108.877995,94.633684,61.379865,88.802577,-0.065984,0.030849,32.025740,-235.631675,136.021719,3.495739,21.349199,8.813092,5.362284,275.808082,14.278624,623268.688603,1.039578,20.919057,10.668357,1.967552,0.076277,0.053717,96.543578,79.865212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308227,66.374314,70.886909,40.506329,42.651408,70.379747,69.873418,59.407267,25.139241,29.000000,36.414287,1673.583984,22.237305,0.008513,75.465949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.750669,62.885418,101.762170,112.263432,119.129693,126.923247,54.740883,14.418313,95.693163,3.714837,62.979501,53.306462,111.275448,99.519938,108.918927,94.786921,61.372986,88.888649,-0.065926,0.030836,32.025740,-235.634405,137.788282,3.495290,21.380212,8.854453,24.832264,1278.010759,14.309300,623278.829461,1.041589,20.996797,10.712452,1.970227,0.077240,0.055283,96.553471,79.895804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296656,66.380610,70.876375,40.506329,42.660676,70.379747,69.873418,59.336209,25.139241,29.000000,36.421236,1673.583984,22.183665,0.008569,75.464535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.720981,62.859501,101.764581,112.246491,119.133155,126.964320,54.793531,14.429444,95.654610,3.714792,62.953017,53.320355,111.283052,99.459909,108.911468,94.711674,61.378965,88.903372,-0.065787,0.030801,32.025740,-235.620007,137.150041,3.494972,21.354086,8.801101,9.614740,494.354236,14.254761,623187.314362,1.037357,20.838950,10.644900,1.965577,0.075845,0.053631,96.542714,79.886480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.306285,66.358194,70.891408,40.506329,42.670899,70.379747,69.873418,59.346716,25.139241,29.000000,36.429358,1673.583984,22.182006,0.008518,75.469751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.801152,62.839925,101.786577,112.218995,119.104636,126.948948,54.764165,14.419740,95.744766,3.714657,62.951660,53.201493,111.289990,99.542795,108.933116,94.680294,61.373824,88.851552,-0.065562,0.030792,32.025740,-235.628894,129.731460,3.494437,21.359260,8.804779,2.028276,104.342349,14.268817,623417.773945,1.038758,20.834973,10.709144,1.966393,0.076515,0.054271,96.556288,79.882269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.321437,66.365917,70.878862,40.506329,42.676619,70.379747,69.873418,59.363729,25.139241,29.000000,36.434967,1673.583984,22.233555,0.008526,75.470450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.770266,62.839925,101.805320,112.218995,119.120460,126.952238,54.604655,14.424878,95.753335,3.713871,62.938800,53.269981,111.261827,99.454034,108.915189,94.636049,61.404444,88.987771,-0.065412,0.030806,32.025740,-235.622450,136.612598,3.493703,21.346982,8.865957,21.385148,1103.348207,14.286134,623581.042166,1.038681,20.838903,10.712971,1.967569,0.076788,0.054868,96.563955,79.871216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309757,66.370851,70.887174,40.506329,42.688533,70.379747,69.873418,59.320377,25.139241,29.000000,36.440710,1673.583984,22.196466,0.008536,75.465131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.862501,62.813457,101.784773,112.202331,119.113501,126.950764,54.699835,14.424164,95.655703,3.712863,62.896347,53.281775,111.265203,99.558015,108.901505,94.720573,61.384677,88.942330,-0.065221,0.030813,32.025740,-235.627901,134.272514,3.492743,21.341645,8.822179,22.435276,1155.514477,14.252479,623433.895215,1.037287,20.738754,10.683587,1.964948,0.076478,0.054319,96.608554,79.863768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307903,66.374406,70.865139,40.506329,42.695024,70.379747,69.873418,59.336422,25.139241,29.000000,36.446081,1669.921875,22.183538,0.008516,75.463640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.753881,62.789746,101.799000,112.179835,119.088878,126.923348,54.651224,14.419312,95.688279,3.712472,62.856019,53.267177,111.244538,99.626122,108.904993,94.790528,61.357415,88.960168,-0.065051,0.030834,32.025740,-235.632426,131.617963,3.491683,21.364633,8.790986,15.816512,815.343900,14.270674,623397.702849,1.041028,20.769784,10.743694,1.966482,0.076394,0.055216,96.647164,79.874005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298275,66.360982,70.865951,40.506329,42.702055,70.379747,69.873418,59.284381,25.139241,29.000000,36.452295,1673.583984,22.230363,0.008527,75.476536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.829053,62.763829,101.784159,112.145952,119.067808,126.941391,54.779923,14.421453,95.835225,3.711976,62.846810,53.245601,111.254769,99.523732,108.930340,94.709387,61.395491,88.930477,-0.064867,0.030824,32.025740,-235.630775,133.693525,3.490746,21.354536,8.815634,33.826410,1739.660448,14.224042,623335.301484,1.037096,20.650693,10.733206,1.962589,0.075980,0.053562,96.691759,79.939973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.330566,66.359669,70.866714,40.506329,42.709982,70.379747,69.873418,59.341793,25.139241,29.000000,36.457453,1677.246094,22.182709,0.008518,75.463699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.868170,62.763829,101.808496,112.145952,119.055601,126.953034,54.632654,14.421595,95.740737,3.711225,62.892851,53.304222,111.251267,99.498192,108.927224,94.680845,61.394563,89.016648,-0.064749,0.030830,32.025740,-235.626875,138.373062,3.490026,21.319233,8.840390,44.547557,2297.214699,14.271328,623297.377028,1.040129,20.736071,10.772347,1.966983,0.077659,0.054503,96.729089,79.951779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.312793,66.374735,70.881962,40.506329,42.716237,70.379747,69.873418,59.299756,25.139241,29.000000,36.462396,1684.570312,22.233645,0.008527,75.465447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.767572,62.757487,101.837244,112.107904,119.045406,126.983407,54.634534,14.418741,95.800807,3.710671,62.887104,53.266119,111.236562,99.642401,108.860073,94.841947,61.383738,88.931194,-0.064589,0.030825,32.025740,-235.632343,138.387992,3.489793,21.356808,8.808241,14.501338,747.774777,14.235729,623202.146633,1.036103,20.634638,10.714500,1.963844,0.076590,0.055158,96.698582,79.937085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307338,66.387590,70.860065,40.506329,42.729860,70.379747,69.873418,59.279695,25.139241,29.000000,36.469910,1673.583984,22.275620,0.008488,75.463776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.842649,62.752525,101.855805,112.097350,119.049601,127.010019,54.704698,14.427304,95.924756,3.710419,62.864004,53.435657,111.232797,99.666667,108.889247,94.811721,61.399419,88.980729,-0.064578,0.030837,32.025740,-235.623781,129.565749,3.489161,21.380662,8.831122,26.621650,1371.009122,14.224708,623237.987161,1.038128,20.595375,10.772793,1.962832,0.076719,0.054136,96.713232,79.947098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301732,66.406962,70.871428,40.506329,42.739566,70.379747,69.873418,59.328255,25.139241,29.000000,36.475500,1677.246094,22.263503,0.008444,75.468072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.760042,62.748940,101.814495,112.085130,119.048429,127.058080,54.668438,14.416743,95.976138,3.709695,62.798472,53.312690,111.245270,99.747878,108.884687,94.910030,61.395781,89.028609,-0.064361,0.030875,32.025740,-235.633688,129.340308,3.488167,21.380302,8.856166,42.687540,2199.857037,14.278862,623465.481293,1.040546,20.690053,10.726730,1.967201,0.077770,0.054115,96.689222,79.924262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.313145,66.387590,70.870317,40.506329,42.746648,70.379747,69.873418,59.285666,25.139241,29.000000,36.481249,1684.570312,22.233302,0.008532,75.463444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.850461,62.718612,101.900618,112.060968,119.079979,127.109149,54.747169,14.422452,95.984788,3.708430,62.834502,53.313687,111.249024,99.737719,108.917830,94.878742,61.383078,88.977836,-0.064138,0.030850,32.025740,-235.624059,137.910058,3.487619,21.392689,8.854093,43.223408,2224.269107,14.251879,623502.565421,1.037758,20.609685,10.744031,1.964711,0.076636,0.053811,96.693121,79.919214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297999,66.407378,70.861899,40.506329,42.753415,70.379747,69.873418,59.326863,25.139241,29.000000,36.486837,1684.570312,22.248340,0.008497,75.474498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.835362,62.718612,101.957937,112.060968,119.143120,127.170750,54.685028,14.413747,95.944376,3.708083,62.804030,53.220839,111.239669,99.837470,108.927501,95.026823,61.408512,89.003575,-0.064256,0.030857,32.025740,-235.632274,138.867089,3.487633,21.403543,8.826614,19.775065,1018.777820,14.285467,623795.403517,1.040656,20.689073,10.779535,1.967048,0.076916,0.054046,96.713511,79.942460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.304786,66.408363,70.876275,40.506329,42.773138,70.379747,69.873418,59.276123,25.139241,29.000000,36.491284,1680.908203,22.232870,0.008480,75.465728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.824563,62.705654,101.941649,112.059857,119.186730,127.211064,54.786160,14.421881,95.952674,3.707871,62.775108,53.307268,111.219276,99.809616,108.936027,94.894632,61.373058,89.030156,-0.064316,0.030860,32.025740,-235.629204,131.065792,3.487115,21.389371,8.841363,7.949071,408.766680,14.267768,623968.275984,1.037496,20.567932,10.758447,1.965279,0.076325,0.053325,96.699194,79.914741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.279682,66.431065,70.846601,40.506329,42.786926,70.379747,69.873418,59.282943,25.139241,29.000000,36.496262,1684.570312,22.207537,0.008470,75.458696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.850237,62.681392,101.901124,112.060413,119.261381,127.219972,54.684359,14.418170,96.039508,3.707015,62.765748,53.352452,111.218401,99.761410,108.914903,94.884240,61.391282,89.042280,-0.064350,0.030822,32.025740,-235.634384,134.169277,3.486785,21.412991,8.874124,17.854053,919.821749,14.293408,624218.191407,1.039512,20.583088,10.750145,1.966957,0.076136,0.053878,96.665189,79.899352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267150,66.393889,70.848044,40.506329,42.794653,70.379747,69.873418,59.284827,25.139241,29.000000,36.501653,1680.908203,22.250720,0.008503,75.463998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.737417,62.670363,101.934870,112.074855,119.317404,127.257486,54.641319,14.421167,95.983014,3.706221,62.685483,53.367469,111.208569,99.786818,108.917349,94.895549,61.382855,89.119061,-0.064285,0.030775,32.025740,-235.628284,137.196259,3.486986,21.399937,8.831068,37.086139,1912.143350,14.298841,624488.356631,1.038125,20.580973,10.803288,1.967053,0.075739,0.054604,96.652271,79.891926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282149,66.408957,70.845098,40.506329,42.804793,70.379747,69.873418,59.265816,25.139241,29.000000,36.507697,1684.570312,22.272266,0.008488,75.462353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.764213,62.631489,101.928848,112.072355,119.336785,127.279203,54.689945,14.418456,95.959709,3.705833,62.716530,53.397245,111.230506,99.788524,108.922678,94.940264,61.394881,89.054482,-0.064400,0.030754,32.025740,-235.632465,133.849445,3.487081,21.381402,8.805068,13.810844,711.447291,14.278755,624431.594571,1.039496,20.530936,10.793131,1.965297,0.077806,0.054617,96.643296,79.899183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287302,66.364961,70.857406,40.506329,42.816891,70.379747,69.873418,59.330163,25.139241,29.000000,36.512411,1680.908203,22.227839,0.008495,75.459855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.831193,62.631489,101.959261,112.072355,119.404711,127.327412,54.679325,14.423593,96.034634,3.705535,62.680844,53.336595,111.213633,99.885760,108.893845,95.019394,61.355123,89.125242,-0.064489,0.030728,32.025740,-235.624714,131.102747,3.485888,21.401379,8.849279,9.535475,491.302727,14.340068,624691.635788,1.043091,20.633239,10.852628,1.970235,0.076851,0.053250,96.593060,79.899243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267961,66.303436,70.845860,40.506329,42.828417,70.379747,69.873418,59.315388,25.139241,29.000000,36.515898,1680.908203,22.261610,0.008513,75.459804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.752496,62.620736,101.966421,112.076799,119.467911,127.357409,54.707635,14.421738,95.979989,3.704831,62.617182,53.270577,111.198820,99.836792,108.882958,95.049482,61.372666,89.084045,-0.064390,0.030708,32.025740,-235.629020,137.944750,3.485330,21.402443,8.856058,17.836256,918.513960,14.327777,624685.577709,1.041640,20.567430,10.797650,1.969099,0.076949,0.054935,96.566041,79.918459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.278155,66.286172,70.840410,40.506329,42.839110,70.379747,69.873418,59.280885,25.139241,29.000000,36.520298,1680.908203,22.256922,0.008524,75.465532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.823441,62.584895,101.924783,112.069300,119.496271,127.390363,54.735536,14.420882,95.971615,3.704588,62.636088,53.264848,111.206155,99.883048,108.931601,94.938126,61.384603,89.106206,-0.064285,0.030710,32.025740,-235.627099,137.593755,3.485192,21.404697,8.833845,13.596505,699.822496,14.309531,624978.075916,1.040753,20.500149,10.884469,1.967141,0.076148,0.054143,96.554967,79.957208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.289160,66.274723,70.849314,40.506329,42.849428,70.379747,69.873418,59.320679,25.139241,29.000000,36.525039,1677.246094,22.272987,0.008513,75.466137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.697275,62.572764,101.935923,112.060691,119.519959,127.417360,54.820468,14.417172,96.044883,3.704895,62.675512,53.296549,111.219115,99.788385,108.919589,95.029433,61.371543,89.113433,-0.064384,0.030704,32.025740,-235.634403,131.403390,3.485312,21.403723,8.831951,1.702367,87.486396,14.349389,625114.002512,1.042173,20.568455,10.839530,1.970271,0.077191,0.055062,96.540014,79.962064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285320,66.292537,70.863342,40.506329,42.857084,70.379747,69.873418,59.282754,25.139241,29.000000,36.528184,1673.583984,22.256616,0.008537,75.463571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.772824,62.568077,101.973323,112.074299,119.507231,127.449008,54.719564,14.425591,96.124888,3.703541,62.664399,53.275892,111.186907,99.811527,108.903563,94.972172,61.355307,89.131647,-0.064353,0.030716,32.025740,-235.622390,129.309509,3.484547,21.405689,8.861701,7.617662,392.201346,14.311197,625142.440656,1.040241,20.461340,10.842331,1.966770,0.076288,0.054357,96.517989,79.930594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272722,66.311137,70.830705,40.506329,42.874450,70.379747,69.873418,59.317292,25.139241,29.000000,36.533601,1684.570312,22.275439,0.008533,75.516366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.814720,62.568077,101.923857,112.074299,119.529613,127.480368,54.762794,14.419169,96.054563,3.703057,62.672386,53.361898,111.195780,99.932047,108.881894,95.109986,61.353720,89.180401,-0.064450,0.030736,32.025740,-235.632242,132.427577,3.484244,21.403507,8.812388,11.069645,569.479477,14.372652,625367.793890,1.041609,20.576010,10.860196,1.971785,0.076904,0.055110,96.544231,79.942165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281605,66.303392,70.841985,40.506329,42.882767,70.379747,69.873418,59.308009,25.139241,29.000000,36.537779,1680.908203,22.258815,0.008588,75.540845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.764775,62.566147,101.933197,112.088741,119.560954,127.507227,54.820452,14.420739,95.964117,3.702847,62.677440,53.403264,111.221073,99.865402,108.916790,95.084338,61.360494,89.029667,-0.064552,0.030748,32.025740,-235.626262,138.649575,3.484026,21.410304,8.836026,17.375392,892.939410,14.350052,625506.228309,1.042099,20.495365,10.888542,1.969630,0.075325,0.054164,96.566025,79.932387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288201,66.310436,70.838735,40.506329,42.891516,70.379747,69.873418,59.286163,25.139241,29.000000,36.542042,1680.908203,22.272843,0.008519,75.534989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.793793,62.562012,101.948606,112.089852,119.556136,127.547315,54.670290,14.416315,96.039451,3.703400,62.642960,53.256870,111.224677,99.893531,108.910083,95.009997,61.376863,89.190932,-0.064620,0.030747,32.025740,-235.632646,132.489660,3.483993,21.402912,8.867994,15.131182,779.742964,14.324317,625637.836413,1.040604,20.453278,10.922536,1.967083,0.077191,0.054618,96.585763,79.935280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302763,66.332152,70.852437,40.506329,42.900870,70.379747,69.873418,59.310686,25.139241,29.000000,36.546367,1673.583984,22.276882,0.008522,75.465839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.811783,62.554568,101.967578,112.068189,119.547545,127.558767,54.704027,14.416601,96.124560,3.703420,62.667309,53.344872,111.185054,99.851448,108.922347,95.058524,61.369978,89.189912,-0.064526,0.030737,32.025740,-235.631053,133.748063,3.483595,21.393753,8.848107,3.817720,196.614163,14.351490,625780.182089,1.040829,20.501525,10.815526,1.969161,0.076832,0.054415,96.586798,79.926492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285713,66.294182,70.837337,40.506329,42.913630,70.379747,69.873418,59.294724,25.139241,29.000000,36.550508,1673.583984,22.267434,0.008538,75.464023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.796807,62.554568,101.960668,112.068189,119.589135,127.577157,54.633473,14.415887,96.038205,3.703133,62.667597,53.391265,111.212740,99.898992,108.927090,95.021629,61.384100,89.120637,-0.064408,0.030745,32.025740,-235.639445,137.274027,3.483850,21.416561,8.823621,2.623647,135.293367,14.346114,625913.850761,1.043360,20.468233,10.906392,1.968356,0.076680,0.055115,96.613633,79.956306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297720,66.258734,70.863325,40.506329,42.925446,70.379747,69.873418,59.282580,25.139241,29.000000,36.554488,1677.246094,22.257427,0.008572,75.456650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.793716,62.552913,101.962618,112.054303,119.588651,127.616801,54.691947,14.419312,96.107169,3.703627,62.634691,53.476234,111.195219,99.940042,108.937703,95.033040,61.369363,89.212375,-0.064377,0.030753,32.025740,-235.632099,135.631506,3.483971,21.407113,8.850360,17.599827,906.598544,14.342997,625962.632382,1.042391,20.442718,10.912598,1.968038,0.077233,0.056491,96.585806,79.946397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284336,66.220277,70.854554,40.506329,42.939198,70.379747,69.873418,59.286246,25.139241,29.000000,36.560067,1680.908203,22.277855,0.008570,75.467194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.785465,62.539128,101.954303,112.028752,119.628197,127.625661,54.736277,14.421881,96.147818,3.703927,62.600514,53.389624,111.179264,99.864417,108.929640,95.073746,61.347058,89.172991,-0.064673,0.030771,32.025740,-235.633124,129.998081,3.483736,21.409637,8.860439,12.024170,618.884857,14.350355,626026.750180,1.044220,20.457761,10.852430,1.968474,0.078407,0.054430,96.576867,79.935646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297066,66.192638,70.863585,40.506329,42.950888,70.379747,69.873418,59.289392,25.139241,29.000000,36.563746,1673.583984,22.269435,0.008556,75.464654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.798614,62.526722,101.978965,112.003480,119.679874,127.651994,54.633222,14.419169,96.162922,3.703866,62.624254,53.331197,111.184098,99.913562,108.910273,95.087332,61.381893,89.226598,-0.064660,0.030767,32.025740,-235.631425,131.595631,3.483758,21.420510,8.840660,0.405965,20.934442,14.356457,626258.116507,1.043491,20.459212,10.928141,1.968629,0.075861,0.054967,96.564839,79.979983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284710,66.212317,70.865287,40.506329,42.958893,70.379747,69.873418,59.291634,25.139241,29.000000,36.567865,1673.583984,22.276052,0.008541,75.462625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.711515,62.518175,101.952145,111.983206,119.706746,127.681690,54.774174,14.413461,96.110307,3.703694,62.673876,53.481266,111.174475,99.943352,108.901416,95.032241,61.371990,89.163592,-0.064584,0.030760,32.025740,-235.633539,139.078095,3.484294,21.451883,8.848810,3.412969,175.544221,14.359019,626338.098686,1.042864,20.453716,10.924273,1.968782,0.075525,0.054245,96.557344,80.001051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.299514,66.244282,70.854250,40.506329,42.973001,70.379747,69.873418,59.284768,25.139241,29.000000,36.571430,1677.246094,22.312312,0.008580,75.531640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.816854,62.518175,101.952660,111.983206,119.733046,127.682132,54.746628,14.418599,95.993847,3.703848,62.656395,53.483155,111.161991,99.907756,108.910332,95.131743,61.389571,89.208887,-0.064660,0.030752,32.025740,-235.632159,135.749246,3.483971,21.430138,8.898682,9.996184,514.407008,14.360739,626353.879269,1.044720,20.428099,10.925059,1.968759,0.077285,0.055015,96.583075,79.997749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287262,66.243641,70.849253,40.506329,42.982792,70.379747,69.873418,59.330342,25.139241,29.000000,36.575095,1673.583984,22.302828,0.008581,75.540351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.757446,62.530030,101.959143,111.986816,119.724383,127.671171,54.736403,14.419312,96.174995,3.703634,62.638521,53.340111,111.169518,99.915177,108.916294,95.173201,61.399212,89.160954,-0.064526,0.030764,32.025740,-235.632263,128.938407,3.483212,21.434772,8.846466,22.868108,1177.020348,14.397166,626564.339396,1.044184,20.507099,10.893096,1.971556,0.077967,0.056018,96.627335,80.031786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287683,66.282825,70.857544,40.506329,42.991317,70.379747,69.873418,59.272234,25.139241,29.000000,36.579521,1673.583984,22.303567,0.008584,75.527156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.851734,62.520381,102.003673,111.970431,119.775118,127.663909,54.714567,14.421881,96.200936,3.703111,62.642877,53.323025,111.168517,99.949808,108.904968,95.082058,61.417436,89.243674,-0.064652,0.030772,32.025740,-235.630511,134.883707,3.482694,21.441768,8.827876,26.395043,1359.093707,14.350168,626456.551811,1.042374,20.401234,10.905614,1.967558,0.076886,0.053354,96.641208,80.037314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296589,66.292190,70.855255,40.506329,43.003544,70.379747,69.873418,59.301911,25.139241,29.000000,36.583570,1673.583984,22.293362,0.008575,75.462975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.858268,62.511558,101.984808,111.972375,119.841651,127.665180,54.712752,14.418456,96.223497,3.703454,62.630822,53.424860,111.159101,99.840053,108.928871,95.210808,61.401089,89.224742,-0.064995,0.030773,32.025740,-235.630505,134.427843,3.482359,21.442435,8.858618,2.060236,106.086069,14.377336,626436.833242,1.043830,20.472771,10.864121,1.969942,0.076357,0.054337,96.590108,80.022551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286722,66.293946,70.853183,40.506329,43.022835,70.379747,69.873418,59.251262,25.139241,29.000000,36.588514,1669.921875,22.301998,0.008591,75.461696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.747097,62.505493,102.025915,111.970709,119.910525,127.656696,54.592364,14.415602,96.114736,3.703885,62.658740,53.452056,111.141246,99.903615,108.903422,95.122227,61.387325,89.312486,-0.065124,0.030755,32.025740,-235.633523,132.755222,3.482555,21.423557,8.869545,9.007840,464.856318,14.343233,626280.495474,1.042069,20.368422,10.900858,1.967218,0.075968,0.053916,96.575284,80.007443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287922,66.267644,70.848275,40.506329,43.030841,70.379747,69.873418,59.243718,25.139241,29.000000,36.592096,1673.583984,22.308525,0.008570,75.461637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.827413,62.505493,101.985623,111.970709,119.949314,127.662859,54.697031,14.417600,96.023411,3.703597,62.592532,53.404511,111.168664,99.904958,108.935285,95.095541,61.411104,89.223885,-0.065284,0.030723,32.025740,-235.634302,132.991679,3.482760,21.411440,8.828760,26.688448,1374.641871,14.336256,626308.232310,1.041944,20.353042,10.904629,1.966607,0.077678,0.053711,96.597710,79.994621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305454,66.233995,70.841117,40.506329,43.042953,70.379747,69.873418,59.300236,25.139241,29.000000,36.595749,1673.583984,22.268462,0.008585,75.465762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.778954,62.503563,102.011209,111.987094,119.971712,127.692549,54.726448,14.421025,96.029451,3.703924,62.561463,53.435225,111.152039,99.863888,108.913849,95.134821,61.400318,89.357903,-0.065313,0.030712,32.025740,-235.629733,138.983521,3.483643,21.427632,8.808295,17.698433,911.103153,14.393436,626362.875285,1.046628,20.458638,10.976662,1.971626,0.076305,0.054329,96.628799,79.993500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308357,66.190646,70.847860,40.506329,43.053531,70.379747,69.873418,59.256941,25.139241,29.000000,36.599534,1673.583984,22.255191,0.008600,75.467765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.858694,62.473512,102.015001,111.959600,119.976289,127.711606,54.682177,14.423308,96.058211,3.704506,62.565360,53.372371,111.115498,99.955161,108.909359,95.150469,61.384966,89.268608,-0.065428,0.030725,32.025740,-235.626470,137.543970,3.484163,21.407888,8.841525,22.664947,1167.720512,14.349748,626281.834162,1.042892,20.377950,10.894046,1.967793,0.076286,0.055661,96.619695,79.976838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.286659,66.183848,70.839724,40.506329,43.066679,70.379747,69.873418,59.280181,25.139241,29.000000,36.603381,1677.246094,22.310545,0.008574,75.462029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.764799,62.468274,102.006277,111.942104,119.978884,127.734044,54.608926,14.420026,96.097749,3.704938,62.599760,53.311748,111.123559,99.941083,108.885684,95.073846,61.383602,89.163953,-0.065565,0.030720,32.025740,-235.631549,127.850525,3.484614,21.426009,8.870050,43.598723,2249.262418,14.380008,626483.894863,1.043644,20.424692,10.993811,1.970129,0.077142,0.054014,96.633676,79.975914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.280173,66.134395,70.848324,40.506329,43.078471,70.379747,69.873418,59.234343,25.139241,29.000000,36.605888,1684.570312,22.288547,0.008592,75.463929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.766174,62.472685,102.007823,111.944048,120.102362,127.740209,54.825694,14.423736,96.050630,3.704931,62.589212,53.469937,111.122915,99.967368,108.889801,95.211688,61.390571,89.157543,-0.065685,0.030717,32.025740,-235.630289,132.039258,3.484581,21.415425,8.834025,15.380623,790.350590,14.346159,626511.915345,1.042791,20.314568,10.949887,1.967173,0.077024,0.054762,96.685025,79.972070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284475,66.116208,70.811690,40.506329,43.090151,70.379747,69.873418,59.219640,25.139241,29.000000,36.610478,1673.583984,22.260240,0.008553,75.456770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.817230,62.472685,102.047883,111.944048,120.125850,127.762775,54.711881,14.421310,96.186146,3.705297,62.597459,53.422353,111.145145,100.013690,108.902568,95.091102,61.399725,89.324397,-0.065751,0.030709,32.025740,-235.628794,133.663851,3.485205,21.414217,8.853137,34.066588,1754.191442,14.388653,626675.540286,1.046447,20.403626,10.881723,1.970572,0.075761,0.053481,96.701457,80.004813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308184,66.097099,70.848103,40.506329,43.107017,70.379747,69.873418,59.276315,25.139241,29.000000,36.614240,1677.246094,22.261718,0.008541,75.462864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.740157,62.468549,102.050980,111.941548,120.158004,127.788579,54.677041,14.422309,96.023871,3.705752,62.648198,53.452916,111.163374,100.015834,108.941096,95.208631,61.419866,89.186315,-0.065937,0.030708,32.025740,-235.629756,135.514091,3.485777,21.448799,8.861467,44.231233,2279.050956,14.389251,626695.711712,1.042341,20.406656,10.870493,1.970550,0.076402,0.054156,96.732456,80.033951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.327701,66.064604,70.873826,40.506329,43.120044,70.379747,69.873418,59.247982,25.139241,29.000000,36.617688,1684.570312,22.314277,0.008598,75.457937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.833507,62.469101,102.029836,111.934328,120.109213,127.782650,54.648228,14.419883,96.195015,3.706056,62.577943,53.452764,111.142518,99.972185,108.917003,95.065718,61.408969,89.285425,-0.065992,0.030736,32.025740,-235.628425,135.069179,3.486307,21.430372,8.826380,14.132910,728.593864,14.377288,626753.358126,1.043560,20.355365,10.972167,1.969381,0.076839,0.055911,96.798433,80.011806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.309165,66.067652,70.866779,40.506329,43.131193,70.379747,69.873418,59.287504,25.139241,29.000000,36.621267,1680.908203,22.256850,0.008572,75.460580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.784952,62.464965,102.039531,111.927107,120.105053,127.777841,54.702599,14.418170,96.084453,3.706179,62.617591,53.442280,111.117916,99.982741,108.913768,95.233014,61.385653,89.181850,-0.065832,0.030710,32.025740,-235.635854,138.232583,3.486228,21.411657,8.821349,15.921667,819.993818,14.415372,626871.288754,1.046139,20.428671,10.860321,1.972375,0.076676,0.054996,96.828351,80.004988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294169,66.108443,70.842062,40.506329,43.142244,70.379747,69.873418,59.236131,25.139241,29.000000,36.624870,1680.908203,22.264026,0.008557,75.467748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.786730,62.464965,102.077862,111.927107,120.122973,127.815927,54.663246,14.415031,96.110569,3.706529,62.592410,53.474877,111.108850,100.040946,108.896339,95.078956,61.394215,89.302121,-0.065845,0.030711,32.025740,-235.634747,139.140196,3.486946,21.410827,8.862765,5.551641,286.125088,14.368204,626811.461307,1.044566,20.335439,10.937052,1.968415,0.077118,0.055870,96.817259,79.989579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301676,66.129743,70.838508,40.506329,43.158037,70.379747,69.873418,59.259193,25.139241,29.000000,36.628280,1677.246094,22.265000,0.008548,75.455108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.810270,62.459451,102.049112,111.927940,120.134755,127.843758,54.575141,14.419883,96.130784,3.707297,62.594815,53.417028,111.121292,100.034838,108.909611,95.157800,61.393287,89.257348,-0.065869,0.030732,32.025740,-235.628425,128.215858,3.487345,21.414091,8.840372,17.125933,884.075503,14.391407,626867.337957,1.044556,20.380068,10.891566,1.970448,0.076159,0.053433,96.795450,80.010816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.297293,66.149099,70.842565,40.506329,43.172614,70.379747,69.873418,59.253435,25.139241,29.000000,36.631614,1669.921875,22.266875,0.008562,75.466725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.704886,62.463587,102.034481,111.913499,120.126748,127.862071,54.627735,14.415316,96.184728,3.707357,62.611577,53.449010,111.122123,100.013585,108.904490,95.154212,61.407672,89.245109,-0.065853,0.030753,32.025740,-235.631521,132.406266,3.487171,21.442597,8.819330,21.492803,1108.434055,14.402826,627033.753163,1.045580,20.378282,10.962890,1.971120,0.076329,0.053461,96.794372,80.023660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.300237,66.179569,70.848915,40.506329,43.184516,70.379747,69.873418,59.238409,25.139241,29.000000,36.635124,1673.583984,22.312564,0.008587,75.457486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.804103,62.467998,102.062705,111.893503,120.155032,127.895670,54.645897,14.419740,96.295713,3.707713,62.626016,53.461068,111.108937,100.034695,108.885311,95.239962,61.409237,89.341927,-0.065714,0.030778,32.025740,-235.631834,134.373327,3.488068,21.411909,8.849693,14.805936,763.322941,14.389306,627147.779650,1.046956,20.349121,10.934089,1.969670,0.077327,0.054688,96.840928,80.046516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.287250,66.244879,70.850463,40.506329,43.200592,70.379747,69.873418,59.290267,25.139241,29.000000,36.639998,1677.246094,22.271815,0.008617,75.466469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.786440,62.469928,102.079678,111.890448,120.175418,127.903163,54.758542,14.415602,96.105420,3.708160,62.661921,53.447021,111.126249,99.983117,108.903070,95.228326,61.405202,89.337952,-0.065706,0.030780,32.025740,-235.636463,134.371962,3.488814,21.412126,8.851785,22.753086,1170.626711,14.435601,627276.594757,1.048459,20.459176,10.911576,1.973401,0.077110,0.054270,96.911873,80.038057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303317,66.289781,70.839840,40.506329,43.211472,70.379747,69.873418,59.237271,25.139241,29.000000,36.643736,1673.583984,22.270535,0.008626,75.457878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.827909,62.469928,102.112619,111.890448,120.207694,127.917173,54.687678,14.416743,96.215084,3.708680,62.564207,53.584610,111.104436,99.950887,108.899852,95.180086,61.401826,89.416796,-0.065822,0.030784,32.025740,-235.634014,134.747227,3.489070,21.410863,8.814336,20.802754,1071.670640,14.401060,627382.969962,1.046186,20.363862,10.974291,1.970166,0.076327,0.055182,96.901796,80.029423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295807,66.304324,70.837745,40.506329,43.228867,70.379747,69.873418,59.244439,25.139241,29.000000,36.647392,1673.583984,22.261628,0.008586,75.464338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.725171,62.471306,102.104667,111.898502,120.235406,127.912835,54.683964,14.419740,96.145678,3.708874,62.540332,53.528317,111.108772,99.988073,108.897849,95.191068,61.398295,89.334255,-0.065974,0.030799,32.025740,-235.629711,137.823483,3.489443,21.460735,8.827570,45.754260,2357.227705,14.413298,627443.508290,1.044493,20.383534,10.975687,1.971166,0.075887,0.053905,96.855367,80.000952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301180,66.309723,70.852491,40.506329,43.243046,70.379747,69.873418,59.218255,25.139241,29.000000,36.651036,1684.570312,22.299276,0.008612,75.464321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
