OSU 80 Ton Compressor Load Stand
51.772813,62.439326,102.090435,111.883505,120.256391,127.887924,54.713566,14.423736,96.222240,3.709462,62.570354,53.501612,111.105416,100.086294,108.894881,95.249173,61.405928,89.383468,-0.066055,0.030797,32.025740,-235.627349,138.191975,3.489760,21.449430,8.850000,21.944232,1129.939927,14.403418,627495.621599,1.045038,20.341886,11.031372,1.970225,0.076354,0.054632,96.820858,80.009242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283146,66.343282,70.842217,40.506329,43.254219,70.379747,69.873418,59.271281,25.139241,29.000000,36.654637,1680.908203,22.249710,0.008606,75.465711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.744085,62.432433,102.101082,111.863788,120.245270,127.883964,54.670711,14.419598,96.322374,3.710242,62.551823,53.458651,111.066415,100.069723,108.890704,95.144314,61.395210,89.314360,-0.066052,0.030793,32.025740,-235.630834,128.803433,3.490028,21.413189,8.848828,11.082049,571.077886,14.447318,627550.218444,1.047365,20.446496,10.980141,1.973984,0.076610,0.054371,96.820627,80.002855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285418,66.395573,70.847368,40.506329,43.266185,70.379747,69.873418,59.242261,25.139241,29.000000,36.656812,1684.570312,22.245689,0.008576,75.459037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.724053,62.429676,102.137561,111.864621,120.249092,127.909239,54.696774,14.417885,96.262315,3.710609,62.549617,53.528411,111.102582,100.072427,108.899979,95.220831,61.409751,89.468705,-0.066052,0.030798,32.025740,-235.635486,132.358908,3.490716,21.445320,8.810820,23.658402,1218.578992,14.418777,627325.673725,1.045445,20.366625,11.005162,1.971893,0.077958,0.055575,96.809642,80.004779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.272710,66.414060,70.841852,40.506329,43.286169,70.379747,69.873418,59.201672,25.139241,29.000000,36.660979,1680.908203,22.314205,0.008578,75.466214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.812883,62.429676,102.143097,111.864621,120.215430,127.898765,54.649497,14.421881,96.319755,3.710773,62.578497,53.534194,111.092314,100.108159,108.908340,95.219122,61.427550,89.287423,-0.066068,0.030793,32.025740,-235.627570,134.334352,3.491051,21.439369,8.826831,11.661223,601.157044,14.433396,627339.020435,1.046853,20.388606,10.970021,1.973193,0.075355,0.053844,96.783682,80.042289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.261120,66.440754,70.839143,40.506329,43.299470,70.379747,69.873418,59.264915,25.139241,29.000000,36.664167,1680.908203,22.248033,0.008568,75.461671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.755488,62.428298,102.124523,111.870453,120.248464,127.878744,54.648333,14.417600,96.194857,3.710577,62.525614,53.470136,111.071477,100.104695,108.890222,95.240755,61.414892,89.493396,-0.065942,0.030798,32.025740,-235.632178,134.058901,3.491250,21.434429,8.869653,11.562322,596.071196,14.452757,627437.335189,1.047000,20.405989,11.057869,1.974663,0.077357,0.053949,96.720842,80.036055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.270397,66.437989,70.857714,40.506329,43.315930,70.379747,69.873418,59.215530,25.139241,29.000000,36.667395,1673.583984,22.264369,0.008598,75.466461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.849653,62.412032,102.188534,111.863510,120.291073,127.913210,54.699266,14.412177,96.285208,3.710266,62.544123,53.529363,111.095544,100.059849,108.902845,95.177964,61.433552,89.359666,-0.066212,0.030798,32.025740,-235.639234,134.975325,3.491292,21.464161,8.842806,3.081033,158.688268,14.412939,627282.730868,1.045840,20.316724,10.919798,1.971384,0.076773,0.054692,96.766110,80.078096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.282757,66.452071,70.860417,40.506329,43.330503,70.379747,69.873418,59.244355,25.139241,29.000000,36.670666,1673.583984,22.333425,0.008574,75.457042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.758114,62.414789,102.182141,111.866842,120.298203,127.932370,54.789930,14.417029,96.249037,3.710300,62.602697,53.484347,111.089042,100.158108,108.901485,95.210196,61.411712,89.411858,-0.066257,0.030781,32.025740,-235.631442,137.790097,3.491332,21.418058,8.797838,26.920290,1384.232327,14.432443,627253.241108,1.046973,20.373008,11.069094,1.973211,0.078733,0.054983,96.777733,80.069031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.260181,66.414391,70.854569,40.506329,43.349607,70.379747,69.873418,59.192028,25.139241,29.000000,36.673213,1673.583984,22.245040,0.008624,75.460017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.781803,62.414789,102.160416,111.866842,120.335526,127.957498,54.671872,14.416743,96.326875,3.710224,62.645930,53.496894,111.078939,100.150134,108.894132,95.287162,61.431411,89.364232,-0.066488,0.030783,32.025740,-235.632054,139.161161,3.491610,21.445410,8.844284,15.633557,805.608134,14.406948,627286.692610,1.044141,20.262161,10.961748,1.970862,0.077207,0.054228,96.799457,80.094045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264112,66.356248,70.853326,40.506329,43.362911,70.379747,69.873418,59.237991,25.139241,29.000000,36.676477,1673.583984,22.300646,0.008608,75.459497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.884746,62.432709,102.187030,111.879340,120.407067,127.986947,54.721499,14.417885,96.256921,3.710176,62.623837,53.503396,111.095064,100.208040,108.894424,95.287652,61.423386,89.435404,-0.066467,0.030793,32.025740,-235.633690,136.094429,3.492446,21.435006,8.837559,21.270030,1095.065541,14.448828,627498.520434,1.044609,20.356860,11.018210,1.974225,0.076977,0.053694,96.801007,80.105876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253217,66.289457,70.870260,40.506329,43.382263,70.379747,69.873418,59.218280,25.139241,29.000000,36.681454,1673.583984,22.309913,0.008633,75.464015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.751049,62.442083,102.192886,111.874618,120.403481,127.986397,54.671536,14.420168,96.282086,3.710140,62.644400,53.470755,111.091421,100.144725,108.915780,95.275430,61.441604,89.496781,-0.066766,0.030790,32.025740,-235.630426,132.047111,3.492641,21.437945,8.818032,24.267853,1250.547180,14.436540,627557.760077,1.046543,20.333055,10.966918,1.972902,0.077927,0.056466,96.782287,80.096226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274703,66.299374,70.888692,40.506329,43.397486,70.379747,69.873418,59.163279,25.139241,29.000000,36.685130,1669.921875,22.311753,0.008626,75.452551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.841462,62.445391,102.221986,111.864621,120.371480,128.003796,54.727654,14.415174,96.337400,3.710092,62.637422,53.540319,111.079731,100.057447,108.911203,95.308410,61.455943,89.568509,-0.066850,0.030816,32.025740,-235.635584,131.402534,3.492286,21.451702,8.851695,16.341081,841.209070,14.400002,627686.793451,1.043598,20.247625,11.022153,1.969500,0.076494,0.055022,96.716798,80.077451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283608,66.301237,70.859350,40.506329,43.416879,70.379747,69.873418,59.231201,25.139241,29.000000,36.688507,1673.583984,22.315593,0.008604,75.461867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.791378,62.437671,102.238744,111.870453,120.425675,128.023919,54.689760,14.423736,96.423595,3.710366,62.609725,53.564313,111.104505,100.197041,108.924932,95.315668,61.445622,89.423462,-0.067133,0.030833,32.025740,-235.623101,137.147433,3.492322,21.442092,8.857320,41.415087,2133.450393,14.461564,627741.833857,1.047547,20.391255,11.044626,1.974702,0.077284,0.054557,96.684360,80.096876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.307908,66.333571,70.890593,40.506329,43.431247,70.379747,69.873418,59.180254,25.139241,29.000000,36.692031,1673.583984,22.305983,0.008660,75.460571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.815884,62.437671,102.219760,111.870453,120.435247,128.063959,54.664000,14.416030,96.291840,3.710470,62.580447,53.537764,111.060918,100.190480,108.890352,95.433129,61.416105,89.404492,-0.067293,0.030814,32.025740,-235.637505,136.195200,3.492688,21.444148,8.830076,38.274431,1972.592286,14.429056,627740.301579,1.044613,20.303743,11.077812,1.971819,0.078297,0.055421,96.660450,80.073328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295835,66.297268,70.858084,40.506329,43.448864,70.379747,69.873418,59.203772,25.139241,29.000000,36.695109,1680.908203,22.320443,0.008622,75.463265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.874741,62.429125,102.214980,111.867398,120.434628,128.106869,54.654996,14.414888,96.372744,3.710198,62.563668,53.455241,111.081878,100.230726,108.881200,95.424817,61.436491,89.405962,-0.067201,0.030807,32.025740,-235.636523,136.493292,3.492905,21.450963,8.836206,32.097334,1654.508821,14.456895,627881.442355,1.046594,20.346319,10.991997,1.974050,0.075819,0.054754,96.729505,80.051037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.303280,66.303914,70.850059,40.506329,43.465612,70.379747,69.873418,59.183055,25.139241,29.000000,36.699208,1677.246094,22.271058,0.008638,75.459156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.800691,62.423611,102.251145,111.872674,120.417935,128.166379,54.598163,14.413747,96.428315,3.709970,62.578285,53.352414,111.078462,100.219442,108.893257,95.245214,61.435300,89.454609,-0.067269,0.030796,32.025740,-235.636194,137.344002,3.493185,21.426333,8.853227,43.060709,2221.944148,14.446681,628133.765624,1.046869,20.321704,11.008933,1.972750,0.077834,0.055604,96.794742,80.054383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293064,66.326991,70.874167,40.506329,43.482537,70.379747,69.873418,59.150165,25.139241,29.000000,36.702268,1677.246094,22.313411,0.008595,75.456923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.843110,62.415616,102.280709,111.874896,120.403251,128.204809,54.670987,14.417314,96.425508,3.710606,62.552138,53.619618,111.068692,100.219574,108.883062,95.411760,61.437860,89.396635,-0.067348,0.030778,32.025740,-235.634914,133.948320,3.493694,21.457706,8.852199,10.769104,554.948482,14.423514,628242.266305,1.046059,20.254078,10.989522,1.970419,0.076956,0.054650,96.809669,80.027361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.302736,66.337126,70.858460,40.506329,43.503106,70.379747,69.873418,59.185378,25.139241,29.000000,36.705504,1684.570312,22.302611,0.008600,75.456693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.766127,62.408448,102.274233,111.888504,120.418112,128.212547,54.674509,14.420739,96.356204,3.711365,62.530913,53.483346,111.056605,100.120595,108.879278,95.411762,61.434065,89.513512,-0.067532,0.030777,32.025740,-235.635083,132.734744,3.493942,21.461204,8.843130,17.078155,880.006825,14.470864,628576.430497,1.049269,20.322902,11.022974,1.973934,0.076214,0.053939,96.864757,80.022008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.267673,66.336071,70.854293,40.506329,43.520691,70.379747,69.873418,59.159249,25.139241,29.000000,36.708384,1680.908203,22.300321,0.008628,75.455670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.807311,62.408448,102.254772,111.888504,120.468812,128.239047,54.598581,14.413604,96.396955,3.711519,62.554500,53.445510,111.094987,100.275899,108.893552,95.348562,61.454909,89.560573,-0.067720,0.030785,32.025740,-235.637971,131.139910,3.494025,21.455020,8.844248,5.460591,281.765790,14.462198,628716.773994,1.047218,20.272313,10.981967,1.972889,0.077016,0.054904,96.927399,80.059216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.298350,66.393979,70.878224,40.506329,43.536247,70.379747,69.873418,59.197648,25.139241,29.000000,36.711257,1673.583984,22.310202,0.008585,75.459591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.762020,62.396317,102.257111,111.892948,120.519547,128.253599,54.685412,14.418599,96.413064,3.711758,62.508135,53.496637,111.075607,100.158860,108.901113,95.347690,61.469779,89.543530,-0.067705,0.030803,32.025740,-235.630036,139.322260,3.493895,21.462196,8.875242,11.226058,578.343383,14.496023,628803.578494,1.048910,20.342466,11.063253,1.975698,0.076226,0.055415,96.940060,80.064744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281776,66.406499,70.882153,40.506329,43.551827,70.379747,69.873418,59.171868,25.139241,29.000000,36.713899,1673.583984,22.331478,0.008624,75.458312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.858586,62.383635,102.296003,111.897947,120.507115,128.278552,54.667203,14.416315,96.315987,3.712053,62.490085,53.415572,111.060045,100.182259,108.876773,95.375232,61.449908,89.467625,-0.067629,0.030799,32.025740,-235.632809,136.010137,3.494017,21.472888,8.854237,26.126886,1346.451742,14.476438,628856.233438,1.049666,20.301091,11.073590,1.973752,0.077436,0.055056,96.888811,80.044891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.288699,66.373449,70.877008,40.506329,43.570462,70.379747,69.873418,59.194016,25.139241,29.000000,36.716926,1673.583984,22.314710,0.008650,75.457971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.891227,62.375916,102.267025,111.894336,120.484951,128.294797,54.678986,14.416743,96.306936,3.712542,62.498794,53.558295,111.066110,100.168455,108.912629,95.332959,61.475451,89.516862,-0.067587,0.030811,32.025740,-235.636628,138.986418,3.494431,21.468813,8.829607,-0.135181,-6.965067,14.498401,628900.698450,1.049095,20.334463,11.047429,1.975524,0.076880,0.053767,96.933839,80.046509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295883,66.366497,70.903929,40.506329,43.590195,70.379747,69.873418,59.137590,25.139241,29.000000,36.720365,1673.583984,22.313375,0.008663,75.460972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.793222,62.362958,102.262715,111.900446,120.476620,128.282740,54.702035,14.415744,96.387982,3.712855,62.548070,53.451712,111.045713,100.129014,108.899718,95.316314,61.448846,89.406982,-0.067553,0.030808,32.025740,-235.635503,134.579480,3.494408,21.485942,8.870536,18.903752,973.586428,14.465371,628986.407000,1.047460,20.224799,11.016996,1.972595,0.076338,0.054957,96.946919,80.042622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.269119,66.325021,70.897927,40.506329,43.607160,70.379747,69.873418,59.116940,25.139241,29.000000,36.722952,1673.583984,22.350139,0.008643,75.455321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.836706,62.362958,102.268330,111.900446,120.489240,128.284328,54.676954,14.415459,96.402570,3.713042,62.589099,53.531508,111.088881,100.174205,108.878695,95.281967,61.478055,89.391678,-0.067474,0.030790,32.025740,-235.636442,130.738600,3.494329,21.456570,8.878398,25.212183,1299.080700,14.446280,628970.272555,1.046619,20.184330,11.024087,1.970796,0.077792,0.054978,96.972939,80.031014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.293611,66.319622,70.871685,40.506329,43.624497,70.379747,69.873418,59.164806,25.139241,29.000000,36.725279,1673.583984,22.305135,0.008632,75.465984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.744893,62.382257,102.296553,111.925718,120.531032,128.303856,54.691030,14.421881,96.430402,3.713222,62.557460,53.498945,111.075155,100.201075,108.903438,95.339075,61.494774,89.348148,-0.067280,0.030802,32.025740,-235.627897,134.436815,3.493674,21.464702,8.833141,15.562872,801.684766,14.487607,629016.541587,1.048225,20.269752,10.977844,1.974442,0.077206,0.055256,96.990995,80.037531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.314486,66.331427,70.906045,40.506329,43.639798,70.379747,69.873418,59.140143,25.139241,29.000000,36.728813,1677.246094,22.313700,0.008657,75.461619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.839894,62.378673,102.262372,111.932661,120.519594,128.296688,54.655601,14.417172,96.288078,3.713223,62.535425,53.543779,111.065570,100.139602,108.883504,95.339907,61.479267,89.406450,-0.067324,0.030816,32.025740,-235.632770,133.773924,3.493795,21.457021,8.850252,33.329606,1718.009266,14.469327,628924.284033,1.047750,20.226084,10.938483,1.972894,0.077109,0.054118,96.942731,80.060905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.318131,66.289662,70.901071,40.506329,43.655708,70.379747,69.873418,59.186880,25.139241,29.000000,36.731733,1673.583984,22.261935,0.008646,75.460486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.845200,62.375089,102.270677,111.914610,120.536669,128.281652,54.661191,14.417314,96.331695,3.713035,62.570237,53.485282,111.083195,100.126330,108.896415,95.343309,61.508911,89.383249,-0.067212,0.030819,32.025740,-235.632790,131.387706,3.493650,21.470634,8.882761,22.957916,1183.268676,14.519640,629070.213192,1.049742,20.337618,10.892883,1.976940,0.077445,0.055607,96.933373,80.099342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.320421,66.269041,70.892671,40.506329,43.673928,70.379747,69.873418,59.132822,25.139241,29.000000,36.735458,1669.921875,22.328232,0.008657,75.456983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.773107,62.376467,102.255846,111.913776,120.557739,128.286189,54.750404,14.414317,96.304346,3.712868,62.575403,53.412924,111.074507,100.067551,108.895642,95.297775,61.495260,89.356419,-0.067233,0.030807,32.025740,-235.635624,134.866191,3.493661,21.464450,8.854850,15.816977,813.890801,14.468653,629006.301468,1.048233,20.238599,10.947069,1.972658,0.078327,0.054963,96.925500,80.039647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305096,66.256976,70.885801,40.506329,43.693226,70.379747,69.873418,59.128274,25.139241,29.000000,36.738191,1673.583984,22.286925,0.008645,75.460614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.808209,62.376467,102.255875,111.913776,120.569333,128.315147,54.720342,14.418313,96.341029,3.713278,62.638680,53.393041,111.069343,100.105245,108.888082,95.305193,61.493673,89.435506,-0.067185,0.030802,32.025740,-235.630321,139.341227,3.493786,21.476170,8.851316,33.275948,1713.214038,14.466125,628849.418551,1.047874,20.229687,10.902036,1.972616,0.077296,0.055169,96.907485,80.058188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.295123,66.255291,70.896666,40.506329,43.709616,70.379747,69.873418,59.163784,25.139241,29.000000,36.741114,1680.908203,22.328359,0.008663,75.457434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.801855,62.405139,102.247014,111.915165,120.582903,128.316956,54.604726,14.418599,96.336085,3.713663,62.625616,53.572333,111.077467,100.090317,108.878761,95.360891,61.509001,89.503863,-0.067170,0.030778,32.025740,-235.633139,132.215063,3.494022,21.449160,8.849423,44.600827,2301.138067,14.495941,628953.816550,1.047813,20.303471,10.897885,1.975076,0.075379,0.053763,96.923403,80.030948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.301147,66.242171,70.899806,40.506329,43.724466,70.379747,69.873418,59.143058,25.139241,29.000000,36.745121,1677.246094,22.249259,0.008662,75.455031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.868205,62.412032,102.263027,111.911832,120.553793,128.321381,54.689035,14.414746,96.299544,3.713866,62.569255,53.513089,111.082553,100.164167,108.913239,95.314664,61.494930,89.328607,-0.066970,0.030770,32.025740,-235.637646,128.366700,3.493896,21.462070,8.860421,17.629919,908.196954,14.483427,629078.592874,1.047843,20.268209,10.951935,1.973739,0.076382,0.053450,96.908290,80.024972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.308135,66.247109,70.898739,40.506329,43.740023,70.379747,69.873418,59.143803,25.139241,29.000000,36.748216,1680.908203,22.331316,0.008616,75.465813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.759422,62.403485,102.252441,111.903779,120.565520,128.347508,54.675212,14.417600,96.306648,3.713757,62.599382,53.583517,111.081030,100.088664,108.918857,95.295190,61.500155,89.394145,-0.066981,0.030775,32.025740,-235.632015,135.132485,3.494091,21.463170,8.853948,9.323254,480.404482,14.485885,629102.594614,1.050298,20.303262,10.981922,1.973810,0.076027,0.054181,96.940253,80.066171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.305709,66.282183,70.910124,40.506329,43.757223,70.379747,69.873418,59.106175,25.139241,29.000000,36.751618,1680.908203,22.311807,0.008637,75.460904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.805851,62.403485,102.264622,111.903779,120.584812,128.399248,54.626706,14.414603,96.260503,3.713551,62.589643,53.511484,111.092408,100.087630,108.899303,95.292845,61.488242,89.425756,-0.066721,0.030768,32.025740,-235.637299,138.079726,3.494095,21.462250,8.837703,17.328072,893.665960,14.460277,629125.130093,1.047256,20.243544,10.879757,1.971594,0.076960,0.055022,96.888597,80.039751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.285278,66.247899,70.895025,40.506329,43.771993,70.379747,69.873418,59.161001,25.139241,29.000000,36.754407,1673.583984,22.310563,0.008603,75.455449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.826598,62.402107,102.262945,111.912666,120.584604,128.424501,54.665173,14.420596,96.305232,3.713745,62.642487,53.473620,111.077386,100.096078,108.896545,95.309432,61.495416,89.427505,-0.066774,0.030731,32.025740,-235.629835,136.745859,3.494451,21.452514,8.870482,7.954073,409.929159,14.509590,629297.391382,1.050137,20.344241,10.918019,1.975533,0.075392,0.053862,96.899907,80.063584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281566,66.229165,70.906266,40.506329,43.796928,70.379747,69.873418,59.132358,25.139241,29.000000,36.758458,1684.570312,22.310743,0.008632,75.466239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.783108,62.416994,102.242299,111.912943,120.593860,128.454232,54.639764,14.410179,96.340086,3.713955,62.668809,53.521842,111.077134,100.061940,108.919317,95.232682,61.490521,89.454959,-0.067017,0.030718,32.025740,-235.639272,131.911163,3.494746,21.481002,8.876739,17.171575,885.383293,14.496977,629550.514057,1.050455,20.297594,10.950898,1.973998,0.077527,0.054372,96.881131,80.090370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294576,66.176380,70.911787,40.506329,43.811008,70.379747,69.873418,59.120975,25.139241,29.000000,36.762117,1680.908203,22.345686,0.008662,75.459139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.864775,62.427471,102.239372,111.899613,120.598994,128.481358,54.679043,14.420168,96.382927,3.713923,62.630321,53.497395,111.062469,100.052136,108.878410,95.367513,61.473512,89.423159,-0.066821,0.030699,32.025740,-235.629936,137.181228,3.495108,21.460357,8.830184,9.250581,476.626423,14.490009,629641.055252,1.049455,20.275380,10.944885,1.973175,0.075853,0.054885,96.853140,80.078238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265106,66.174278,70.891648,40.506329,43.823832,70.379747,69.873418,59.141364,25.139241,29.000000,36.765303,1677.246094,22.313646,0.008602,75.456420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.844114,62.430779,102.265181,111.893781,120.592672,128.517313,54.682248,14.417457,96.408653,3.714252,62.647326,53.489973,111.072054,100.088031,108.910650,95.361053,61.509095,89.443954,-0.066739,0.030694,32.025740,-235.635098,133.441691,3.495603,21.457238,8.861539,7.245815,373.311054,14.509296,629852.819496,1.051200,20.333950,10.967985,1.974433,0.076660,0.054566,96.825346,80.106903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284275,66.164779,70.929743,40.506329,43.840413,70.379747,69.873418,59.095677,25.139241,29.000000,36.768955,1673.583984,22.312185,0.008632,75.462148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.892276,62.431606,102.291309,111.898502,120.612572,128.549607,54.678589,14.419883,96.450795,3.715787,62.605008,53.451302,111.093221,100.121211,108.931082,95.391512,61.506246,89.561139,-0.066698,0.030696,32.025740,-235.631365,130.237558,3.496315,21.481921,8.888819,16.427959,846.440228,14.475251,629991.981761,1.048873,20.262424,10.963908,1.971268,0.077535,0.055017,96.744969,80.110265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281152,66.131210,70.928168,40.506329,43.865420,70.379747,69.873418,59.143834,25.139241,29.000000,36.773456,1673.583984,22.329801,0.008630,75.455474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.810665,62.431606,102.258004,111.898502,120.627386,128.536647,54.653773,14.422737,96.489115,3.716339,62.615095,53.509710,111.082011,100.258041,108.929368,95.425820,61.497137,89.438461,-0.066524,0.030731,32.025740,-235.625080,130.487108,3.496448,21.490143,8.843815,0.890975,45.927752,14.494202,630099.473426,1.049575,20.286469,10.942114,1.972551,0.076657,0.053486,96.712489,80.098483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.268160,66.080220,70.925791,40.506329,43.881557,70.379747,69.873418,59.071914,25.139241,29.000000,36.776782,1673.583984,22.294678,0.008661,75.461202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.871305,62.425816,102.267521,111.890726,120.710920,128.528527,54.689424,14.417600,96.385915,3.716844,62.605091,53.587740,111.086533,100.179617,108.932315,95.430788,61.516807,89.611582,-0.066309,0.030729,32.025740,-235.633812,138.679883,3.496965,21.477269,8.849765,20.780852,1070.508160,14.481867,630236.282629,1.048837,20.238967,11.022628,1.971224,0.077032,0.054139,96.710451,80.109528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.274973,66.052048,70.917474,40.506329,43.896374,70.379747,69.873418,59.112446,25.139241,29.000000,36.779850,1669.921875,22.296878,0.008653,75.459088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.841321,62.420027,102.301269,111.881284,120.687489,128.542177,54.752215,14.418599,96.386097,3.717515,62.620677,53.528962,111.079572,100.131377,108.941214,95.404569,61.517013,89.521493,-0.066461,0.030725,32.025740,-235.632486,139.249164,3.497391,21.495462,8.891506,24.351674,1253.017449,14.509932,630246.888703,1.051029,20.320880,10.950429,1.973686,0.076312,0.054021,96.694959,80.084306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.294642,66.078486,70.925139,40.506329,43.914202,70.379747,69.873418,59.076158,25.139241,29.000000,36.783103,1673.583984,22.353998,0.008670,75.457835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.857820,62.422232,102.309833,111.885172,120.639383,128.546661,54.696396,14.417885,96.386364,3.718510,62.589055,53.650889,111.075512,100.275764,108.933173,95.405160,61.500641,89.526166,-0.066241,0.030710,32.025740,-235.632383,131.328561,3.497476,21.479000,8.862170,15.575683,802.266005,14.483468,630111.894743,1.048908,20.254218,11.045475,1.971563,0.076415,0.054752,96.717060,80.076898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.281676,66.087133,70.908947,40.506329,43.933288,70.379747,69.873418,59.089425,25.139241,29.000000,36.786098,1677.246094,22.350374,0.008673,75.456736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.842634,62.422232,102.301443,111.885172,120.667030,128.558297,54.742473,14.418313,96.540260,3.718924,62.620893,53.617693,111.102862,100.242984,108.917329,95.405914,61.508850,89.504883,-0.066081,0.030675,32.025740,-235.634078,134.711597,3.497730,21.496165,8.823026,39.362782,2025.775725,14.505499,630186.717002,1.048469,20.278521,10.985593,1.973354,0.076325,0.052795,96.772814,80.109533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.296232,66.173876,70.953540,40.506329,43.951024,70.379747,69.873418,59.076215,25.139241,29.000000,36.789399,1684.570312,22.328773,0.008667,75.462242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.758544,62.415064,102.342313,111.883505,120.654879,128.559326,54.613425,14.421025,96.467626,3.719273,62.608045,53.544871,111.069175,100.201037,108.897044,95.437798,61.463208,89.584644,-0.065921,0.030648,32.025740,-235.625323,137.392886,3.498957,21.509345,8.886475,23.208272,1197.218430,14.500482,630242.341412,1.049213,20.264165,11.005061,1.972891,0.076709,0.053974,96.754346,80.074307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.276695,66.146741,70.929953,40.506329,43.975091,70.379747,69.873418,59.083791,25.139241,29.000000,36.793398,1669.921875,22.402031,0.008645,75.459778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.831075,62.422784,102.328429,111.887949,120.676125,128.547174,54.661135,14.414746,96.449743,3.719974,62.624457,53.602105,111.082175,100.354417,108.922388,95.338295,61.497356,89.542289,-0.065759,0.030623,32.025740,-235.637156,133.974141,3.499892,21.490359,8.882148,16.011094,825.224976,14.506784,630288.913146,1.048764,20.279407,10.982750,1.973307,0.076711,0.055246,96.732815,80.089675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.284511,66.208782,70.935540,40.506329,43.994097,70.379747,69.873418,59.121350,25.139241,29.000000,36.796874,1673.583984,22.354413,0.008612,75.459727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.763965,62.422508,102.373549,111.901835,120.676343,128.557461,54.610496,14.414888,96.488784,3.720699,62.613998,53.508358,111.077197,100.267696,108.920968,95.408030,61.488907,89.530025,-0.065601,0.030638,32.025740,-235.637013,131.328338,3.500602,21.489584,8.856959,38.653841,1994.098158,14.553393,630450.107082,1.053112,20.356704,11.081234,1.977303,0.075863,0.054159,96.723095,80.061726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.255235,66.265644,70.947079,40.506329,44.016007,70.379747,69.873418,59.080484,25.139241,29.000000,36.800103,1677.246094,22.338942,0.008715,75.459097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.871118,62.421957,102.386392,111.906000,120.717895,128.566700,54.663364,14.418028,96.401706,3.721396,62.590130,53.714870,111.078819,100.267727,108.927359,95.494452,61.502563,89.588667,-0.065580,0.030629,32.025740,-235.631260,138.242720,3.500955,21.507272,8.859358,43.396894,2236.620453,14.516451,630271.434896,1.050493,20.291563,11.019030,1.974268,0.076197,0.054205,96.730572,80.057865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.265646,66.277771,70.921210,40.506329,44.033905,70.379747,69.873418,59.113343,25.139241,29.000000,36.803320,1680.908203,22.347579,0.008674,75.458193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.797538,62.421957,102.331711,111.906000,120.761945,128.553881,54.808894,14.413176,96.425129,3.721771,62.585402,53.516230,111.060819,100.228032,108.937494,95.345690,61.480614,89.588386,-0.065481,0.030648,32.025740,-235.637419,138.677907,3.501786,21.495985,8.872484,21.513194,1105.818476,14.557579,630385.250740,1.053053,20.358699,11.019354,1.977699,0.076818,0.054010,96.747319,80.039669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.263377,66.270074,70.918983,40.506329,44.050664,70.379747,69.873418,59.053087,25.139241,29.000000,36.806525,1680.908203,22.332217,0.008679,75.458040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.825494,62.413410,102.350378,111.899613,120.798897,128.577811,54.667199,14.416173,96.528967,3.721943,62.625682,53.600933,111.088884,100.276505,108.941818,95.452667,61.524155,89.541594,-0.065460,0.030673,32.025740,-235.637199,132.120779,3.502039,21.503774,8.900016,8.146102,419.810236,14.512885,630327.812775,1.049714,20.250546,11.044543,1.973861,0.075693,0.053726,96.755322,80.071201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.283244,66.293786,70.940492,40.506329,44.065872,70.379747,69.873418,59.090448,25.139241,29.000000,36.809411,1680.908203,22.349094,0.008634,75.454196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.821375,62.415340,102.365782,111.907389,120.802758,128.600170,54.671029,14.420168,96.450263,3.722193,62.612485,53.516238,111.076216,100.250892,108.951346,95.404020,61.491572,89.475723,-0.065266,0.030695,32.025740,-235.637450,129.672498,3.501886,21.505613,8.859213,17.635393,908.778194,14.533159,630366.242127,1.048461,20.324416,11.066307,1.975610,0.076780,0.055129,96.836685,80.069665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.273704,66.270863,70.944742,40.506329,44.087737,70.379747,69.873418,59.072647,25.139241,29.000000,36.812569,1680.908203,22.334813,0.008646,75.458560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.719227,62.416167,102.331111,111.906834,120.770654,128.627744,54.664032,14.415887,96.426369,3.721886,62.618017,53.619003,111.080091,100.233524,108.936177,95.345304,61.495892,89.458709,-0.065247,0.030706,32.025740,-235.637158,134.486948,3.502284,21.494326,8.872772,22.121728,1140.111623,14.526743,630343.050953,1.050725,20.287793,10.991770,1.974904,0.076860,0.054546,96.841636,80.082503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.249556,66.288279,70.948600,40.506329,44.110635,70.379747,69.873418,59.071445,25.139241,29.000000,36.816870,1680.908203,22.354593,0.008642,75.461781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.869155,62.407345,102.337903,111.905167,120.796325,128.660824,54.661286,14.417172,96.320439,3.721751,62.573169,53.616389,111.056983,100.221231,108.896728,95.384074,61.488817,89.431426,-0.065648,0.030707,32.025740,-235.630319,138.783061,3.502433,21.510860,8.899782,10.034169,517.167897,14.534584,630538.034686,1.050932,20.293859,10.980699,1.975358,0.077097,0.054489,96.790595,80.097314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.237372,66.255199,70.924609,40.506329,44.125511,70.379747,69.873418,59.122510,25.139241,29.000000,36.820080,1680.908203,22.355747,0.008647,75.455730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.764975,62.407345,102.358340,111.905167,120.778840,128.671444,54.747017,14.417742,96.396681,3.722040,62.596228,53.451436,111.063881,100.200372,108.914761,95.333632,61.469315,89.465298,-0.065701,0.030691,32.025740,-235.633016,132.825074,3.501631,21.482895,8.855553,16.773248,863.150872,14.576460,630729.820957,1.053582,20.397333,10.965100,1.978589,0.076387,0.053925,96.771473,80.102836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.247089,66.236203,70.932263,40.506329,44.143555,70.379747,69.873418,59.040569,25.139241,29.000000,36.822888,1680.908203,22.353150,0.008672,75.459310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.919762,62.405966,102.328381,111.923219,120.760978,128.685123,54.680352,14.418599,96.474516,3.721780,62.646639,53.425165,111.075568,100.153298,108.919335,95.292114,61.515946,89.374413,-0.065984,0.030682,32.025740,-235.637223,133.469754,3.501109,21.459491,8.840281,0.113003,5.822208,14.513437,630797.504497,1.050525,20.237903,10.954083,1.973001,0.076724,0.054805,96.778822,80.176751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.253528,66.214747,70.953927,40.506329,44.162982,70.379747,69.873418,59.092164,25.139241,29.000000,36.825946,1673.583984,22.321110,0.008634,75.460528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.815326,62.413410,102.292013,111.938216,120.775386,128.688846,54.640621,14.420882,96.364355,3.721382,62.616049,53.473255,111.089655,100.052032,108.898924,95.214864,61.476306,89.384858,-0.066136,0.030700,32.025740,-235.629223,137.337595,3.501164,21.443985,8.880579,24.225948,1249.094080,14.566035,630965.261139,1.051293,20.342521,10.996045,1.977367,0.076740,0.055151,96.746000,80.176100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.248378,66.164971,70.969848,40.506329,44.177172,70.379747,69.873418,59.005731,25.139241,29.000000,36.829047,1673.583984,22.261682,0.008666,75.459361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.800722,62.409550,102.319330,111.934605,120.821472,128.683940,54.735140,14.415744,96.364447,3.721611,62.606726,53.427509,111.069420,100.144227,108.916346,95.182346,61.484929,89.433100,-0.066181,0.030706,32.025740,-235.631583,136.258873,3.501599,21.446564,8.856779,1.259309,64.818045,14.491381,630813.977972,1.049225,20.185764,10.889138,1.970895,0.077531,0.054760,96.702378,80.156245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225515,66.113234,70.930711,40.506329,44.201366,70.379747,69.873418,59.057963,25.139241,29.000000,36.833532,1669.921875,22.311861,0.008659,75.458346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.876185,62.409550,102.345285,111.924607,120.815510,128.693631,54.670179,14.420882,96.247007,3.721663,62.641363,53.539855,111.066733,100.068063,108.912857,95.271580,61.504760,89.409997,-0.066304,0.030722,32.025740,-235.631346,130.328457,3.501683,21.434447,8.825370,23.714574,1222.066431,14.531464,631009.582075,1.052372,20.298002,10.935708,1.974165,0.076445,0.054021,96.737106,80.158426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250493,66.056627,70.935403,40.506329,44.217574,70.379747,69.873418,59.061314,25.139241,29.000000,36.836518,1673.583984,22.306560,0.008683,75.461423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.719783,62.409550,102.331339,111.924607,120.776021,128.722433,54.644933,14.415459,96.225567,3.721746,62.634473,53.576016,111.085195,100.022562,108.924622,95.222316,61.491109,89.352664,-0.066349,0.030735,32.025740,-235.636279,131.185166,3.501538,21.431725,8.853227,17.235206,888.580112,14.543300,630968.194953,1.050830,20.308811,10.959082,1.975249,0.076006,0.054046,96.765037,80.177462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.264446,66.012701,70.958790,40.506329,44.237105,70.379747,69.873418,59.017138,25.139241,29.000000,36.839647,1673.583984,22.246735,0.008709,75.463137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.876662,62.414237,102.309733,111.921830,120.735515,128.747113,54.727764,14.419883,96.208744,3.721681,62.587869,53.464784,111.080193,100.016680,108.918018,95.236356,61.512856,89.374554,-0.066388,0.030770,32.025740,-235.630875,139.849241,3.501702,21.432013,8.864316,34.130110,1756.952331,14.515667,630917.718351,1.050471,20.233054,10.923930,1.972876,0.077589,0.054499,96.725970,80.177828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.245930,65.954483,70.938436,40.506329,44.253893,70.379747,69.873418,59.096380,25.139241,29.000000,36.842960,1677.246094,22.256309,0.008673,75.461270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
