OSU 80 Ton Compressor Load Stand
51.888184,62.319675,102.069541,111.985150,119.860195,127.826056,54.619358,14.418741,95.821890,3.699260,62.462025,53.162808,111.098554,99.504662,109.001929,94.767466,61.297550,89.008407,-0.067159,0.030664,32.025740,-235.633323,133.827867,3.481444,21.350858,8.849874,16.951058,874.339737,14.367712,627038.822580,1.043936,20.181576,10.860024,1.968564,0.076057,0.054396,97.006463,80.162784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.185108,66.219776,70.818772,40.506329,45.068116,70.379747,69.873418,58.832462,25.139241,29.000000,37.022137,1669.921875,22.188695,0.008566,75.467245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.796651,62.311404,102.064917,111.968487,119.836022,127.819155,54.770998,14.418313,95.732225,3.699334,62.486273,53.155720,111.109428,99.604348,108.991001,94.819191,61.301038,88.876406,-0.067180,0.030690,32.025740,-235.633752,136.132873,3.482094,21.353833,8.817870,27.035288,1390.625965,14.362068,627021.137978,1.042540,20.164842,10.854923,1.968056,0.077664,0.054415,97.040776,80.185056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210193,66.233726,70.838802,40.506329,45.081122,70.379747,69.873418,58.811898,25.139241,29.000000,37.024579,1673.583984,22.232148,0.008600,75.461790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.851697,62.310577,102.069242,111.962933,119.828532,127.802956,54.678823,14.425163,95.899244,3.699977,62.517650,53.243464,111.119492,99.637371,109.005459,94.807136,61.295784,88.901050,-0.067164,0.030722,32.025740,-235.621348,134.791542,3.482762,21.348911,8.806907,19.744619,1017.324721,14.351132,627008.671194,1.043845,20.131142,10.864321,1.967106,0.077160,0.054126,97.038953,80.202058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.200828,66.252242,70.832777,40.506329,45.093609,70.379747,69.873418,58.858579,25.139241,29.000000,37.026653,1673.583984,22.211774,0.008594,75.457707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.828745,62.310577,102.102646,111.962933,119.819588,127.777246,54.689635,14.417457,95.767488,3.700506,62.538570,53.256225,111.120281,99.586479,109.021333,94.774494,61.309752,88.781197,-0.067301,0.030732,32.025740,-235.632647,136.550192,3.483766,21.352120,8.841652,18.529943,954.550826,14.390006,627009.916718,1.042903,20.214754,10.772934,1.970493,0.076071,0.053369,97.047527,80.193989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214514,66.267243,70.849906,40.506329,45.103759,70.379747,69.873418,58.826029,25.139241,29.000000,37.028997,1673.583984,22.230435,0.008598,75.465591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.764766,62.325740,102.083979,111.971264,119.823943,127.773515,54.644516,14.414460,95.731641,3.701252,62.470933,53.203847,111.117138,99.565815,108.988015,94.820390,61.307790,88.929198,-0.067505,0.030747,32.025740,-235.632377,130.176009,3.484371,21.330628,8.822341,42.398289,2185.907282,14.364477,626906.473201,1.043304,20.158656,10.794606,1.968484,0.075748,0.054081,97.017493,80.194120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.180523,66.276021,70.830555,40.506329,45.122395,70.379747,69.873418,58.837449,25.139241,29.000000,37.031967,1677.246094,22.236692,0.008583,75.467356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.820007,62.315815,102.050627,111.963488,119.822506,127.782951,54.655474,14.419169,95.712652,3.702096,62.468505,53.113206,111.117969,99.600951,109.001947,94.800979,61.307437,88.919542,-0.067747,0.030745,32.025740,-235.627831,132.327398,3.484559,21.345395,8.810874,31.003833,1598.128563,14.378949,626759.329335,1.043397,20.181696,10.700760,1.970000,0.076589,0.054104,97.011927,80.178605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.215410,66.279813,70.820258,40.506329,45.131565,70.379747,69.873418,58.869047,25.139241,29.000000,37.034456,1680.908203,22.190696,0.008592,75.466359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.795595,62.304236,102.060763,111.949324,119.818075,127.781446,54.686640,14.420454,95.776532,3.702639,62.478240,53.222349,111.106909,99.520443,108.994429,94.792485,61.285394,88.890300,-0.067962,0.030748,32.025740,-235.632101,130.918175,3.484947,21.344962,8.850973,31.845137,1640.559066,14.403855,626814.810923,1.045693,20.261124,10.801349,1.972075,0.075972,0.054004,96.991582,80.134493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.198842,66.266084,70.800117,40.506329,45.146110,70.379747,69.873418,58.840327,25.139241,29.000000,37.037306,1673.583984,22.194861,0.008588,75.469487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.841887,62.311128,102.074439,111.948769,119.799706,127.797446,54.733119,14.412034,95.771382,3.702727,62.546686,53.134822,111.102737,99.627351,109.006520,94.704694,61.315000,88.910938,-0.067967,0.030744,32.025740,-235.636437,136.304110,3.484510,21.356069,8.831212,46.201904,2378.152337,14.372612,626809.004892,1.044305,20.195707,10.795270,1.969329,0.076994,0.053947,96.982583,80.179852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231805,66.282114,70.833540,40.506329,45.159340,70.379747,69.873418,58.849028,25.139241,29.000000,37.039202,1680.908203,22.214767,0.008551,75.460119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.854325,62.311128,102.066739,111.948769,119.798269,127.824827,54.717167,14.420168,95.758923,3.702551,62.501002,53.177393,111.107281,99.533080,108.995199,94.751292,61.302893,88.764483,-0.068069,0.030772,32.025740,-235.635490,136.521251,3.484294,21.350876,8.787885,23.500713,1210.005705,14.385192,626852.251042,1.044207,20.208646,10.797836,1.970453,0.076445,0.053482,96.963728,80.174571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.199646,66.258140,70.805815,40.506329,45.173988,70.379747,69.873418,58.821227,25.139241,29.000000,37.041816,1680.908203,22.197368,0.008595,75.471583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.772958,62.318572,102.028653,111.942104,119.746002,127.869803,54.599949,14.419455,95.680086,3.701964,62.493275,53.119501,111.092238,99.553142,108.998771,94.713908,61.288395,88.799845,-0.068253,0.030783,32.025740,-235.631630,137.682391,3.484228,21.338958,8.839452,33.720910,1739.951067,14.369206,626839.846987,1.042444,20.169053,10.781977,1.968957,0.075883,0.053717,96.901550,80.155060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.212506,66.255222,70.801427,40.506329,45.187601,70.379747,69.873418,58.811159,25.139241,29.000000,37.045298,1680.908203,22.182871,0.008548,75.461287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.774042,62.311128,102.033262,111.938216,119.706439,127.881929,54.668563,14.423736,95.793053,3.702084,62.486290,53.146524,111.094137,99.533049,108.999087,94.746547,61.277161,88.875953,-0.068282,0.030821,32.025740,-235.625225,132.230643,3.484328,21.342799,8.861611,46.404004,2391.375542,14.365037,626993.685910,1.042695,20.156569,10.696471,1.968336,0.076081,0.053703,96.941853,80.151042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224037,66.223044,70.798194,40.506329,45.197548,70.379747,69.873418,58.849117,25.139241,29.000000,37.047437,1677.246094,22.234781,0.008546,75.467509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.787187,62.317193,102.026785,111.936272,119.691191,127.896094,54.649204,14.421881,95.709152,3.702240,62.527672,53.159288,111.108798,99.485881,108.979254,94.714215,61.289122,88.792477,-0.068227,0.030832,32.025740,-235.627243,130.276430,3.484611,21.329438,8.808295,30.687400,1581.999159,14.399060,627314.969271,1.047133,20.245725,10.734551,1.970694,0.076769,0.054512,96.997169,80.122148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.226956,66.230145,70.810022,40.506329,45.211963,70.379747,69.873418,58.847285,25.139241,29.000000,37.049814,1680.908203,22.218788,0.008566,75.464526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.814630,62.332081,102.005355,111.940993,119.672631,127.876849,54.709223,14.416743,95.660704,3.701481,62.522179,53.169582,111.089320,99.522458,108.979967,94.634597,61.265976,88.763506,-0.068308,0.030843,32.025740,-235.634831,134.465126,3.484234,21.338652,8.797657,8.838061,455.120552,14.400653,627390.770106,1.045873,20.237192,10.796509,1.970742,0.075692,0.053712,97.009149,80.128211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219404,66.237145,70.816566,40.506329,45.221096,70.379747,69.873418,58.834934,25.139241,29.000000,37.052461,1684.570312,22.196773,0.008586,75.464603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.804233,62.332081,102.007366,111.940993,119.648112,127.828761,54.653703,14.414460,95.707615,3.701162,62.526336,53.102811,111.114196,99.454577,108.999354,94.598251,61.300351,88.815582,-0.068316,0.030835,32.025740,-235.640872,135.890318,3.484405,21.354825,8.835215,11.453520,590.404109,14.395128,627430.641880,1.046083,20.230051,10.728910,1.970116,0.076676,0.054136,97.048965,80.111809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.232198,66.262920,70.819883,40.506329,45.229024,70.379747,69.873418,58.817862,25.139241,29.000000,37.055510,1680.908203,22.229173,0.008564,75.458406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.755798,62.323810,101.986113,111.942381,119.650173,127.782355,54.707612,14.417172,95.701011,3.701362,62.463799,53.141421,111.116406,99.587666,108.987281,94.659797,61.312334,88.835924,-0.068366,0.030817,32.025740,-235.631299,136.762666,3.484244,21.349127,8.844915,17.932187,923.454498,14.376682,627400.298318,1.044210,20.217373,10.732738,1.968659,0.076335,0.055131,97.058048,80.113280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228292,66.310259,70.795253,40.506329,45.242514,70.379747,69.873418,58.820185,25.139241,29.000000,37.057720,1673.583984,22.208691,0.008534,75.463418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.821105,62.307269,102.020279,111.933772,119.646945,127.749961,54.630102,14.420882,95.808994,3.700803,62.518220,53.075608,111.119906,99.481447,108.991584,94.674916,61.283365,88.790825,-0.068397,0.030811,32.025740,-235.630693,132.768007,3.483549,21.359711,8.805212,14.390270,742.107689,14.376437,627087.483464,1.045109,20.227815,10.733086,1.969093,0.076553,0.054728,97.037897,80.125947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225737,66.319362,70.823812,40.506329,45.251849,70.379747,69.873418,58.844291,25.139241,29.000000,37.060193,1680.908203,22.240875,0.008553,75.464807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.924025,62.303960,101.984698,111.948491,119.583137,127.755386,54.690021,14.418313,95.680742,3.699892,62.530383,53.100491,111.119216,99.483786,108.996846,94.599659,61.298981,88.905626,-0.068421,0.030843,32.025740,-235.629178,138.667707,3.482814,21.351994,8.833412,15.198701,782.939783,14.388051,626847.888591,1.044753,20.268209,10.734662,1.970525,0.076752,0.055071,97.012662,80.169104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.217962,66.350725,70.804434,40.506329,45.269196,70.379747,69.873418,58.806646,25.139241,29.000000,37.062712,1684.570312,22.232112,0.008597,75.458849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.822850,62.312782,101.941943,111.957934,119.538488,127.779739,54.735493,14.412177,95.645024,3.699660,62.505765,53.037827,111.104300,99.467834,109.007293,94.595479,61.300150,88.911407,-0.068276,0.030830,32.025740,-235.641031,132.572486,3.482455,21.369898,8.869725,7.820324,402.518352,14.361717,626690.084942,1.044472,20.186059,10.733566,1.968701,0.076167,0.055319,97.018207,80.168607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.222242,66.340023,70.798957,40.506329,45.277599,70.379747,69.873418,58.742836,25.139241,29.000000,37.064912,1680.908203,22.213054,0.008544,75.462421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.822119,62.312782,101.928264,111.957934,119.528954,127.752330,54.655452,14.414888,95.646918,3.699581,62.493358,53.067503,111.107568,99.511769,108.980403,94.624918,61.301893,88.779445,-0.068206,0.030829,32.025740,-235.635053,127.894172,3.481846,21.362109,8.831897,12.643515,651.724905,14.308669,626608.222205,1.041083,20.079483,10.794458,1.964114,0.077260,0.053948,97.024706,80.178103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.224423,66.363467,70.793634,40.506329,45.281291,70.379747,69.873418,58.791102,25.139241,29.000000,37.067605,1680.908203,22.192193,0.008494,75.481113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.759102,62.312507,101.942497,111.961266,119.531810,127.730237,54.700406,14.416173,95.561580,3.698857,62.504168,53.027853,111.097381,99.396581,109.020996,94.553514,61.309858,88.783504,-0.068171,0.030810,32.025740,-235.635892,134.032510,3.480697,21.341789,8.807592,18.584377,957.166405,14.347986,626804.734577,1.042680,20.189820,10.797140,1.967123,0.077200,0.054214,96.976443,80.187123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.231170,66.346075,70.798608,40.506329,45.292601,70.379747,69.873418,58.788500,25.139241,29.000000,37.069983,1684.570312,22.220591,0.008536,75.456207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.903241,62.305063,101.933042,111.967932,119.527351,127.711850,54.681400,14.415602,95.680319,3.698174,62.435896,53.080562,111.089674,99.449339,108.980322,94.597600,61.288814,88.857208,-0.067883,0.030824,32.025740,-235.634013,139.353200,3.480126,21.344584,8.869707,14.767610,760.852672,14.342521,626664.328979,1.044000,20.190554,10.707448,1.966887,0.076932,0.053709,96.965503,80.187451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.203596,66.305037,70.782357,40.506329,45.301031,70.379747,69.873418,58.819915,25.139241,29.000000,37.072370,1677.246094,22.178003,0.008533,75.545056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.816889,62.302306,101.902824,111.970986,119.520398,127.701370,54.654969,14.419740,95.669585,3.697864,62.479987,53.065045,111.122257,99.395404,109.018155,94.697895,61.306437,88.891056,-0.067563,0.030827,32.025740,-235.630364,131.707639,3.479671,21.339932,8.836369,1.184170,61.039986,14.371166,626576.803522,1.044360,20.253585,10.702191,1.969557,0.077108,0.054881,96.957475,80.231748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.219489,66.311418,70.809735,40.506329,45.312945,70.379747,69.873418,58.740476,25.139241,29.000000,37.074426,1673.583984,22.178075,0.008531,75.464458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.846900,62.302306,101.890984,111.970986,119.515113,127.688604,54.755500,14.413604,95.620791,3.696956,62.512788,53.059071,111.104923,99.450612,109.020224,94.628523,61.292560,88.745839,-0.067733,0.030814,32.025740,-235.632907,127.791566,3.478498,21.322424,8.794087,2.042076,105.068899,14.302159,626433.755646,1.041355,20.101428,10.772365,1.963905,0.076697,0.053619,96.970705,80.222274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210036,66.268995,70.780672,40.506329,45.321939,70.379747,69.873418,58.781524,25.139241,29.000000,37.076640,1669.921875,22.225874,0.008527,75.461287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.824943,62.295690,101.913253,111.951824,119.522977,127.671795,54.661183,14.415744,95.693373,3.695778,62.537428,53.135933,111.123675,99.483834,109.027119,94.596276,61.295186,88.843638,-0.067964,0.030790,32.025740,-235.641058,131.047092,3.476758,21.342041,8.870735,11.345134,584.737021,14.333320,626391.126185,1.043679,20.185329,10.777295,1.966595,0.076575,0.054288,96.963170,80.228943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.233006,66.259981,70.780782,40.506329,45.332074,70.379747,69.873418,58.757152,25.139241,29.000000,37.079441,1677.246094,22.234456,0.008564,75.518403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.829694,62.311404,101.901793,111.952102,119.501876,127.690897,54.713514,14.416315,95.531978,3.694682,62.528127,53.094270,111.139215,99.345685,109.023252,94.634331,61.302156,88.779239,-0.067831,0.030781,32.025740,-235.637220,137.967227,3.475939,21.340905,8.833322,16.077233,827.840555,14.315930,626340.386045,1.040995,20.155200,10.694370,1.965228,0.075965,0.053611,96.981924,80.246010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.250950,66.275926,70.812134,40.506329,45.342469,70.379747,69.873418,58.770339,25.139241,29.000000,37.082320,1680.908203,22.188659,0.008573,75.539584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.787064,62.312507,101.891761,111.961544,119.458729,127.685524,54.682886,14.413889,95.494739,3.694061,62.500160,53.022808,111.110175,99.460713,108.990558,94.567366,61.273120,88.814359,-0.067841,0.030787,32.025740,-235.637849,138.647457,3.474883,21.338724,8.789075,18.036900,929.266896,14.328207,626256.475748,1.043122,20.170627,10.756950,1.966490,0.076296,0.054627,96.970957,80.246310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.207242,66.283276,70.775128,40.506329,45.347610,70.379747,69.873418,58.764239,25.139241,29.000000,37.084699,1680.908203,22.232311,0.008543,75.535194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.789654,62.321053,101.882796,111.960155,119.429242,127.677204,54.663887,14.420168,95.638796,3.693103,62.520798,53.075544,111.129967,99.457341,109.011199,94.651060,61.260812,88.773624,-0.067762,0.030778,32.025740,-235.626342,130.791278,3.473661,21.348406,8.827534,16.657557,858.500953,14.326464,626354.897704,1.042218,20.181571,10.707049,1.966089,0.077293,0.054536,96.995748,80.248622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.246651,66.310366,70.777051,40.506329,45.358985,70.379747,69.873418,58.785730,25.139241,29.000000,37.087127,1677.246094,22.224720,0.008523,75.540666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.856167,62.321053,101.930959,111.960155,119.390730,127.670242,54.664014,14.416601,95.641766,3.691701,62.468694,53.081398,111.113758,99.401589,109.016381,94.593057,61.246005,88.776097,-0.067610,0.030776,32.025740,-235.637424,131.458293,3.472568,21.349524,8.860998,11.086331,571.368506,14.342882,626429.371744,1.043707,20.225487,10.759501,1.967514,0.076434,0.054055,96.955400,80.228402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.214731,66.258708,70.767384,40.506329,45.367141,70.379747,69.873418,58.782390,25.139241,29.000000,37.089873,1673.583984,22.226090,0.008533,75.540214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
