OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, October 27, 2020
2:06:11 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.132023,62.429676,117.943222,123.814068,119.879411,123.850690,54.622423,14.413176,113.108985,3.747056,62.545394,52.819698,122.827854,116.412161,120.751507,112.157897,66.858628,108.227049,-0.072139,0.030580,32.025740,-235.636602,178.878271,3.531886,24.725645,9.922755,12.638691,651.870214,17.205391,595279.471201,1.026582,20.928740,17.137585,2.301337,0.076547,0.054162,104.307708,83.724858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605261,66.852268,78.271128,54.746835,26.306182,58.379747,45.162153,54.429502,25.139241,27.000000,24.283109,1680.908203,25.441416,0.010326,75.393764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.147534,62.416167,117.959494,123.794311,119.956569,123.867483,54.638514,14.413318,113.221246,3.745299,62.536880,52.784916,122.820964,116.521251,120.772815,112.202695,66.889659,108.235190,-0.071943,0.030577,32.025740,-235.638583,175.092967,3.530618,24.755648,9.946230,9.280361,478.515452,17.239041,595355.702842,1.027400,20.979147,17.160956,2.304847,0.075876,0.054095,104.358974,83.735278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620342,66.870749,78.288600,54.746835,26.286754,58.379747,45.162153,54.464056,25.139241,27.000000,24.285858,1680.908203,25.416156,0.010278,75.402458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.171498,62.410929,117.948387,123.782624,119.978308,123.871275,54.641943,14.419455,113.266280,3.743931,62.578587,52.798687,122.806523,116.525425,120.790079,112.222685,66.822333,108.161665,-0.071911,0.030587,32.025740,-235.633100,172.125698,3.529189,24.742486,9.915885,22.642634,1167.429892,17.257339,595277.031314,1.028106,21.003949,17.166370,2.306641,0.076871,0.053679,104.394203,83.717442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.627828,66.872020,78.275171,54.746835,26.267370,58.379747,45.162153,54.480230,25.139241,27.000000,24.289037,1673.583984,25.430454,0.010267,75.395963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.192710,62.407345,117.963302,123.775945,119.983841,123.874766,54.698176,14.414603,113.242469,3.742663,62.576990,52.726423,122.809176,116.505032,120.761780,112.206913,66.837391,108.194032,-0.071754,0.030574,32.025740,-235.636808,172.434274,3.527556,24.740088,9.890444,15.155827,780.614824,17.254832,595252.106637,1.027563,20.974706,17.140015,2.306260,0.075515,0.054100,104.375520,83.697907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610740,66.831948,78.268251,54.746835,26.243181,58.379747,45.162153,54.488546,25.139241,27.000000,24.291983,1669.921875,25.434565,0.010265,75.386042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.107883,62.407345,118.009647,123.775945,119.985742,123.883125,54.607549,14.417314,113.254823,3.741438,62.648210,52.847227,122.832137,116.521975,120.778139,112.191371,66.856679,108.325051,-0.071526,0.030553,32.025740,-235.630830,173.432417,3.526174,24.752799,9.885810,53.103492,2739.683475,17.242435,595404.488307,1.026987,20.945168,17.165109,2.304963,0.076990,0.053440,104.425107,83.731113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.630121,66.816430,78.278656,54.746835,26.227570,58.379747,45.162153,54.500176,25.139241,27.000000,24.294971,1677.246094,25.419798,0.010303,75.433245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.250184,62.437396,118.002871,123.786519,119.960421,123.891539,54.640392,14.419455,113.248792,3.739874,62.597754,52.856190,122.797409,116.539984,120.717453,112.248110,66.794893,108.303521,-0.071570,0.030562,32.025740,-235.632610,174.003329,3.524838,24.786913,9.900217,20.579034,1061.063014,17.235802,595367.002106,1.025482,20.920079,17.168645,2.304299,0.075883,0.053914,104.467635,83.720344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590793,66.813577,78.244806,54.746835,26.207231,58.379747,45.162153,54.566893,25.139241,27.000000,24.299269,1680.908203,25.433519,0.010321,75.457716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.174402,62.436569,117.970173,123.794868,119.942275,123.906831,54.600985,14.416458,113.272763,3.738466,62.577977,52.738675,122.803728,116.524391,120.743385,112.241201,66.795487,108.243880,-0.071374,0.030596,32.025740,-235.633320,174.773379,3.523809,24.774399,9.915452,22.031441,1136.769494,17.283524,595418.948298,1.029129,21.006112,17.224580,2.309030,0.075558,0.053508,104.494527,83.734810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595838,66.859463,78.237585,54.746835,26.184909,58.379747,45.162153,54.514279,25.139241,27.000000,24.302610,1680.908203,25.430003,0.010305,75.393969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.223285,62.420027,117.983408,123.785128,119.946965,123.926924,54.795284,14.414317,113.310828,3.736931,62.566841,52.836596,122.796094,116.541553,120.737298,112.284369,66.782666,108.313729,-0.071229,0.030603,32.025740,-235.638891,174.904539,3.522413,24.779520,9.910801,1.156122,59.441577,17.220779,595560.788889,1.025520,20.891902,17.274010,2.302487,0.075258,0.053679,104.473075,83.738164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595618,66.866738,78.238905,54.746835,26.161909,58.379747,45.162153,54.576985,25.139241,27.000000,24.305914,1677.246094,25.429841,0.010245,75.447292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.174914,62.420027,118.026309,123.785128,119.996459,123.943950,54.745593,14.416601,113.186283,3.735763,62.604256,52.709903,122.787128,116.559868,120.760053,112.342065,66.849295,108.253817,-0.071169,0.030577,32.025740,-235.632850,171.883653,3.521137,24.763816,9.918698,25.054647,1289.344934,17.251238,595679.701468,1.028057,20.967861,17.239176,2.305257,0.077463,0.055998,104.406866,83.747963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598961,66.846356,78.251644,54.746835,26.145219,58.379747,45.162153,54.573177,25.139241,27.000000,24.308554,1669.921875,25.422592,0.010263,75.474950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.064509,62.420854,118.000773,123.774832,120.046664,123.961794,54.649295,14.412177,113.248705,3.733959,62.581879,52.824059,122.786883,116.521255,120.740603,112.227467,66.790650,108.231437,-0.071208,0.030569,32.025740,-235.638418,170.552259,3.519630,24.784929,9.919563,0.065021,3.351939,17.233278,595748.907150,1.023458,20.901780,17.292096,2.303316,0.076397,0.054043,104.332344,83.739459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592895,66.872750,78.238976,54.746835,26.116370,58.379747,45.162153,54.632525,25.139241,27.000000,24.312867,1669.921875,25.437287,0.010275,75.470356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.137645,62.426644,117.987872,123.775389,120.066939,123.965621,54.651245,14.415602,113.160115,3.732977,62.581635,52.826672,122.755695,116.579481,120.705807,112.199600,66.827469,108.344886,-0.070930,0.030553,32.025740,-235.634993,170.801238,3.518595,24.779682,9.919599,30.432035,1568.775955,17.265269,595703.977357,1.025593,20.950801,17.191074,2.306331,0.076007,0.053196,104.318148,83.710228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583032,66.843684,78.206681,54.746835,26.097590,58.379747,45.162153,54.712056,25.139241,27.000000,24.316310,1673.583984,25.435845,0.010339,75.455397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.104076,62.419475,118.024658,123.767876,120.114185,123.992463,54.659478,14.416458,113.188429,3.732319,62.626582,52.804299,122.760220,116.580664,120.711127,112.252610,66.841261,108.258409,-0.070708,0.030554,32.025740,-235.631033,172.459950,3.518005,24.794521,9.903823,15.728686,810.693982,17.313225,596001.888586,1.029995,21.063653,17.236868,2.310818,0.076178,0.054387,104.332956,83.678835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.574562,66.813102,78.200566,54.746835,26.078361,58.379747,45.162153,54.699133,25.139241,27.000000,24.319569,1669.921875,25.455678,0.010368,75.473723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.120075,62.436569,118.043097,123.770380,120.122943,123.997984,54.787176,14.417457,113.168344,3.731775,62.656418,52.744222,122.782026,116.519664,120.727504,112.152562,66.829507,108.240798,-0.070490,0.030549,32.025740,-235.636241,172.266138,3.517093,24.779827,9.964333,53.792470,2766.129885,17.278463,595896.494368,1.028385,20.995212,17.265174,2.307261,0.077081,0.054779,104.322095,83.732235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602671,66.860911,78.218555,54.746835,26.058010,58.379747,45.162153,54.738856,25.139241,27.000000,24.322509,1680.908203,25.473709,0.010324,75.393082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.156873,62.436569,117.996804,123.770380,120.153031,123.983460,54.607397,14.414175,113.103119,3.731021,62.686879,52.857732,122.781411,116.532741,120.739428,112.227021,66.787563,108.258900,-0.070196,0.030557,32.025740,-235.637400,171.444288,3.516242,24.755233,9.970914,18.823165,971.116159,17.303814,596001.189758,1.029177,21.022106,17.201745,2.309496,0.076480,0.054169,104.333775,83.714382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.603676,66.830684,78.204287,54.746835,26.039506,58.379747,45.162153,54.755992,25.139241,27.000000,24.326432,1684.570312,25.436674,0.010362,75.463878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.143606,62.456694,117.993939,123.790972,120.169638,124.003791,54.666634,14.416030,113.125731,3.730552,62.679680,52.810531,122.750676,116.564205,120.743492,112.171833,66.837402,108.219292,-0.069871,0.030558,32.025740,-235.635708,172.643565,3.515628,24.766809,9.935791,21.787248,1122.819740,17.301291,596072.401864,1.026516,21.022965,17.203387,2.309134,0.076017,0.053400,104.343220,83.697510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594708,66.840835,78.212785,54.746835,26.015774,58.379747,45.162153,54.759067,25.139241,27.000000,24.330561,1677.246094,25.428903,0.010293,75.474405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.187215,62.463863,118.011416,123.790693,120.186596,124.057637,54.635004,14.419312,113.204031,3.729677,62.647500,52.804555,122.759234,116.463283,120.722288,112.286267,66.797669,108.273669,-0.069763,0.030554,32.025740,-235.634059,176.420384,3.514784,24.760318,9.935610,-0.616945,-31.813067,17.274459,596078.210224,1.028960,20.985636,17.255725,2.306568,0.075274,0.054023,104.382944,83.689174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587615,66.846205,78.205218,54.746835,25.994493,58.379747,45.162153,54.790063,25.139241,27.000000,24.334050,1677.246094,25.432275,0.010255,75.392358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.261254,62.466344,118.030142,123.783459,120.232412,124.127025,54.610718,14.418599,113.125685,3.729164,62.721967,52.864105,122.767630,116.535529,120.715421,112.178802,66.781905,108.199171,-0.069792,0.030556,32.025740,-235.633629,178.255859,3.513939,24.768828,9.959663,29.122228,1502.369311,17.283830,596098.708000,1.028362,21.019217,17.183142,2.307110,0.076184,0.054977,104.362261,83.673308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592374,66.855567,78.193772,54.746835,25.974908,58.379747,45.162153,54.787747,25.139241,27.000000,24.337858,1669.921875,25.404616,0.010305,75.399364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.186662,62.466344,118.021484,123.783459,120.232078,124.158069,54.671483,14.415316,113.216706,3.728337,62.690581,52.882102,122.774420,116.539444,120.707336,112.243971,66.777113,108.235229,-0.069682,0.030542,32.025740,-235.634298,180.856917,3.512754,24.777501,9.962872,29.335103,1511.669147,17.274866,596435.887770,1.028459,20.982166,17.254098,2.305486,0.076018,0.054871,104.364851,83.664117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.598748,66.850307,78.173426,54.746835,25.957151,58.379747,45.162153,54.769514,25.139241,27.000000,24.341505,1669.921875,25.429083,0.010300,75.379453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.266216,62.488400,118.012459,123.795146,120.251436,124.169616,54.637326,14.418028,113.149303,3.727696,62.612271,52.890174,122.776886,116.497824,120.719607,112.217509,66.773620,108.307481,-0.069525,0.030543,32.025740,-235.635180,183.227225,3.511573,24.770451,9.947637,16.564920,854.141655,17.254712,596760.792550,1.027862,20.909642,17.227083,2.302522,0.075997,0.053784,104.347943,83.695403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.592242,66.868762,78.190528,54.746835,25.929558,58.379747,45.162153,54.838267,25.139241,27.000000,24.347182,1669.921875,25.408727,0.010333,75.390125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.247167,62.466620,118.011599,123.789302,120.284422,124.172319,54.771380,14.416315,113.264284,3.727419,62.601030,52.924361,122.776869,116.635486,120.692547,112.235517,66.810251,108.236065,-0.069577,0.030517,32.025740,-235.632972,183.002149,3.510984,24.756153,9.927966,52.324910,2691.440574,17.291178,596971.223728,1.028623,20.985209,17.252584,2.305708,0.075527,0.053121,104.301256,83.663126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599273,66.850001,78.181881,54.746835,25.908085,58.379747,45.162153,54.813526,25.139241,27.000000,24.350053,1673.583984,25.420285,0.010354,75.391582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.244177,62.452559,118.046194,123.762867,120.285744,124.179252,54.691689,14.416030,113.279362,3.726810,62.652422,52.830024,122.757633,116.609845,120.714803,112.308572,66.843409,108.291771,-0.069601,0.030532,32.025740,-235.633584,181.416286,3.510557,24.773840,9.910007,11.097585,571.659126,17.256196,597019.309644,1.027665,20.926674,17.297555,2.301954,0.076756,0.054835,104.331025,83.726676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.596282,66.829921,78.182549,54.746835,25.889551,58.379747,45.162153,54.843490,25.139241,27.000000,24.353617,1684.570312,25.464351,0.010334,75.382454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.231050,62.464965,118.036101,123.753128,120.247950,124.189522,54.588610,14.414460,113.318488,3.726352,62.661378,52.806850,122.776419,116.620708,120.708557,112.367956,66.816986,108.289549,-0.069640,0.030538,32.025740,-235.634337,179.567433,3.510676,24.779177,9.928759,4.018018,207.367099,17.263850,596922.246520,1.025532,20.924181,17.219925,2.302793,0.075101,0.053369,104.359165,83.738332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595478,66.869097,78.210308,54.746835,25.871477,58.379747,45.162153,54.861432,25.139241,27.000000,24.356555,1677.246094,25.460601,0.010315,75.384661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.222262,62.464965,118.046950,123.753128,120.247276,124.187246,54.618139,14.414032,113.339471,3.727739,62.630612,52.912169,122.749798,116.666574,120.695974,112.418215,66.789079,108.338909,-0.069391,0.030526,32.025740,-235.636072,178.367951,3.512400,24.778132,9.916029,29.686788,1531.285989,17.271763,596856.398965,1.027111,20.913149,17.218748,2.303602,0.076723,0.054328,104.327249,83.712194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584653,66.849061,78.191810,54.746835,25.852328,58.379747,45.162153,54.888931,25.139241,27.000000,24.360534,1669.921875,25.464495,0.010253,75.394293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.275817,62.471306,118.039499,123.764815,120.248144,124.189767,54.630391,14.411891,113.344521,3.729519,62.572700,52.955348,122.766564,116.656091,120.708866,112.446714,66.846419,108.329912,-0.069336,0.030538,32.025740,-235.637396,176.265631,3.514450,24.785578,9.906906,34.500498,1779.184752,17.277932,596997.649850,1.029460,20.938851,17.243898,2.303995,0.075493,0.053000,104.351060,83.710843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593732,66.846102,78.194561,54.746835,25.831166,58.379747,45.162153,54.912728,25.139241,27.000000,24.364336,1673.583984,25.472951,0.010301,75.379470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.345822,62.444564,118.040228,123.756467,120.259288,124.182164,54.528684,14.418456,113.409106,3.731551,62.501363,53.051416,122.778927,116.702570,120.735762,112.407807,66.802866,108.408303,-0.069026,0.030551,32.025740,-235.630668,169.617601,3.516205,24.794846,9.906509,24.120069,1246.187881,17.283609,597059.293032,1.029079,20.947755,17.300133,2.304602,0.077124,0.055267,104.391512,83.706112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.601456,66.808878,78.183223,54.746835,25.812737,58.379747,45.162153,54.904277,25.139241,27.000000,24.367936,1673.583984,25.435755,0.010350,75.378618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.316861,62.413134,118.075450,123.726692,120.276826,124.194417,54.607616,14.411749,113.411388,3.732531,62.477558,52.886007,122.749552,116.688992,120.725905,112.377468,66.771943,108.360785,-0.068958,0.030529,32.025740,-235.636559,169.665063,3.517210,24.809523,9.916246,21.679230,1118.460441,17.258650,596910.295637,1.027704,20.899860,17.237631,2.302050,0.075756,0.053537,104.387821,83.717034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561172,66.800901,78.178599,54.746835,25.791291,58.379747,45.162153,54.882693,25.139241,27.000000,24.370344,1680.908203,25.435106,0.010312,75.385658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.326616,62.413134,118.076254,123.726692,120.251922,124.199125,54.602737,14.415602,113.423903,3.734225,62.572112,52.815626,122.741177,116.746338,120.726914,112.464929,66.747966,108.418344,-0.068974,0.030533,32.025740,-235.635646,170.858506,3.519191,24.835793,9.910296,4.982234,257.063099,17.224922,596889.159028,1.027940,20.802288,17.326157,2.298926,0.076478,0.054106,104.387991,83.729866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572606,66.838210,78.192747,54.746835,25.775005,58.379747,45.162153,54.914776,25.139241,27.000000,24.372420,1673.583984,25.463810,0.010292,75.382044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.384120,62.416994,118.055574,123.715005,120.279584,124.197508,54.665005,14.414460,113.498596,3.737202,62.604871,53.003887,122.727150,116.703973,120.708931,112.452216,66.779950,108.530002,-0.068869,0.030570,32.025740,-235.634174,172.373110,3.521573,24.822595,9.915993,-0.918972,-47.361231,17.244272,596989.312136,1.027108,20.800152,17.329822,2.300909,0.075977,0.053758,104.401074,83.723660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590899,66.832427,78.209103,54.746835,25.747555,58.379747,45.162153,54.928699,25.139241,27.000000,24.376790,1669.921875,25.522733,0.010259,75.397174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.313939,62.433536,118.089779,123.722518,120.305045,124.217098,54.653896,14.410179,113.369449,3.739450,62.572506,53.013413,122.745747,116.770524,120.713076,112.476456,66.779178,108.407045,-0.068916,0.030583,32.025740,-235.640906,173.534109,3.523571,24.837650,9.934979,29.314390,1511.087907,17.240849,597062.631816,1.027023,20.790284,17.386816,2.300488,0.077727,0.055700,104.439423,83.766185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.575795,66.830584,78.230944,54.746835,25.728363,58.379747,45.162153,54.913326,25.139241,27.000000,24.380628,1669.921875,25.465938,0.010302,75.399236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.406547,62.428573,118.094923,123.720571,120.350467,124.235391,54.587348,14.416601,113.402675,3.741572,62.597732,52.943651,122.741755,116.762714,120.723574,112.509444,66.775714,108.460480,-0.068995,0.030602,32.025740,-235.635627,172.601552,3.525490,24.844826,9.949350,33.380896,1722.804494,17.211160,596949.559666,1.024587,20.736000,17.418844,2.297511,0.076818,0.054803,104.460036,83.755438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594367,66.810087,78.235743,54.746835,25.712726,58.379747,45.162153,54.966472,25.139241,27.000000,24.383940,1669.921875,25.495904,0.010307,75.406370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.359619,62.423060,118.077577,123.718901,120.377271,124.241268,54.635446,14.413318,113.473429,3.743556,62.595747,52.940369,122.736020,116.814560,120.720176,112.441785,66.767062,108.422917,-0.068927,0.030622,32.025740,-235.639563,171.356468,3.527225,24.852435,9.940244,40.418657,2084.190322,17.252450,597116.254296,1.026545,20.823509,17.349122,2.301320,0.075483,0.054123,104.461721,83.757164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.582892,66.807307,78.253918,54.746835,25.694173,58.379747,45.162153,54.931125,25.139241,27.000000,24.387031,1677.246094,25.519921,0.010331,75.396603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.377163,62.423060,118.102634,123.718901,120.385215,124.252793,54.734440,14.408609,113.539162,3.745324,62.590581,53.007457,122.724991,116.850092,120.735769,112.545130,66.742730,108.509296,-0.069137,0.030650,32.025740,-235.643129,169.911719,3.528932,24.856510,9.968552,17.850642,918.804580,17.213802,597144.623474,1.025896,20.724917,17.383230,2.297274,0.076382,0.054336,104.410498,83.770056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.580316,66.761401,78.258674,54.746835,25.674191,58.379747,45.162153,54.970643,25.139241,27.000000,24.390073,1680.908203,25.489539,0.010308,75.393295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.462901,62.440980,118.161130,123.732536,120.383279,124.285389,54.569020,14.416030,113.455221,3.747261,62.591440,52.968908,122.755751,116.778828,120.748580,112.451667,66.766496,108.547896,-0.069247,0.030676,32.025740,-235.633748,170.518912,3.530838,24.876037,9.997292,4.956641,255.900620,17.232534,597215.118678,1.026058,20.766834,17.370343,2.299035,0.076739,0.054362,104.380210,83.774574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.607140,66.743777,78.259112,54.746835,25.657842,58.379747,45.162153,54.973067,25.139241,27.000000,24.394012,1673.583984,25.560958,0.010274,75.418823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.441442,62.434087,118.143828,123.730588,120.312235,124.310696,54.610026,14.412890,113.512553,3.749865,62.591612,52.930519,122.728471,116.820511,120.729852,112.569295,66.742097,108.535452,-0.069307,0.030663,32.025740,-235.641461,171.444961,3.533076,24.870141,10.005028,22.147756,1142.581892,17.230437,597317.933294,1.023912,20.749098,17.444199,2.298738,0.076901,0.054750,104.400319,83.740445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.575714,66.702209,78.269966,54.746835,25.644224,58.379747,45.162153,54.940417,25.139241,27.000000,24.397380,1673.583984,25.510040,0.010251,75.398836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.581691,62.432709,118.175691,123.736988,120.275566,124.336100,54.661248,14.419740,113.442751,3.752321,62.575005,53.003644,122.724850,116.849281,120.714463,112.516006,66.687143,108.523202,-0.069252,0.030679,32.025740,-235.634121,170.411674,3.535151,24.855067,9.972951,16.126720,831.182684,17.207832,597391.410242,1.025450,20.680411,17.442553,2.296045,0.076155,0.054439,104.405525,83.766190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583483,66.677104,78.277385,54.746835,25.625659,58.379747,45.162153,54.962497,25.139241,27.000000,24.400442,1673.583984,25.500628,0.010282,75.405552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.497952,62.432709,118.154830,123.736988,120.280034,124.355015,54.667561,14.409894,113.418195,3.754378,62.674885,52.999970,122.734788,116.874278,120.717765,112.403320,66.728486,108.611953,-0.069197,0.030692,32.025740,-235.642335,169.606755,3.537243,24.893580,9.982219,49.369424,2544.241602,17.217584,597573.929751,1.025340,20.695184,17.459820,2.296666,0.076436,0.055624,104.428367,83.773649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606050,66.681447,78.289000,54.746835,25.607899,58.379747,45.162153,54.897266,25.139241,27.000000,24.403700,1677.246094,25.546588,0.010288,75.401060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.524397,62.458900,118.199892,123.740606,120.331272,124.402834,54.741751,14.411749,113.504057,3.757348,62.616150,53.048120,122.769044,116.871717,120.744665,112.610365,66.775841,108.541166,-0.069152,0.030749,32.025740,-235.637212,173.436152,3.539874,24.915451,9.991162,15.958474,821.301608,17.163464,597732.659208,1.021518,20.552331,17.507754,2.291040,0.076305,0.053509,104.436626,83.806601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616680,66.637137,78.299563,54.746835,25.586749,58.379747,45.162153,54.951637,25.139241,27.000000,24.409207,1673.583984,25.566565,0.010256,75.471737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.628892,62.452283,118.236811,123.749232,120.362451,124.439480,54.564810,14.417885,113.543371,3.759569,62.581596,53.016083,122.731806,116.828614,120.702626,112.600203,66.757467,108.493923,-0.069042,0.030750,32.025740,-235.630422,176.018402,3.541919,24.926360,10.009860,53.467197,2760.608107,17.200084,597780.888825,1.023385,20.636767,17.517259,2.294360,0.076482,0.055192,104.431792,83.786546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.581740,66.606614,78.275681,54.746835,25.572528,58.379747,45.162153,54.948154,25.139241,27.000000,24.412452,1680.908203,25.557820,0.010255,75.456420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.592345,62.445391,118.195081,123.747006,120.413576,124.439677,54.674358,14.415887,113.516040,3.761345,62.593480,53.038938,122.758840,116.975806,120.730122,112.583048,66.788529,108.641453,-0.069102,0.030740,32.025740,-235.634544,179.515507,3.543622,24.905138,9.974394,25.994946,1339.476865,17.203870,597922.421261,1.021884,20.636280,17.429350,2.294057,0.076872,0.055732,104.474303,83.819040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.612490,66.621678,78.324409,54.746835,25.558857,58.379747,45.162153,54.899279,25.139241,27.000000,24.415907,1680.908203,25.575598,0.010280,75.477286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.595033,62.433536,118.244179,123.756189,120.458490,124.436468,54.672786,14.411321,113.602345,3.763505,62.554202,53.026899,122.737960,116.976965,120.738581,112.593965,66.772088,108.611095,-0.069131,0.030758,32.025740,-235.643031,180.625804,3.545713,24.909032,9.964062,15.303888,788.606871,17.168429,598062.507447,1.023196,20.524356,17.420648,2.290129,0.075579,0.053736,104.423059,83.778831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605269,66.582343,78.281066,54.746835,25.539282,58.379747,45.162153,54.927008,25.139241,27.000000,24.419054,1680.908203,25.575094,0.010214,75.470015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.619365,62.433536,118.307489,123.756189,120.454192,124.462887,54.646704,14.417457,113.599002,3.765341,62.557794,52.946619,122.750161,117.031359,120.734746,112.549578,66.754446,108.565974,-0.069189,0.030784,32.025740,-235.633138,182.912574,3.547641,24.895852,9.944175,8.613750,444.076996,17.177096,598004.655420,1.021926,20.554276,17.474109,2.290942,0.076240,0.054061,104.418927,83.798691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.572599,66.556600,78.309272,54.746835,25.527103,58.379747,45.162153,54.931477,25.139241,27.000000,24.421959,1677.246094,25.555278,0.010219,75.472282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.536832,62.421681,118.291857,123.745893,120.431598,124.483065,54.635618,14.416315,113.585276,3.767695,62.620108,52.961884,122.744854,116.924214,120.751372,112.629762,66.779806,108.658206,-0.069173,0.030789,32.025740,-235.637056,182.628515,3.549849,24.913919,9.970301,16.648942,858.500953,17.183592,598006.708674,1.021838,20.539714,17.473166,2.291774,0.076963,0.055002,104.401733,83.774966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.591020,66.569276,78.309228,54.746835,25.517110,58.379747,45.162153,54.926453,25.139241,27.000000,24.424803,1669.921875,25.576031,0.010223,75.479715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.613479,62.425265,118.288228,123.753684,120.458475,124.521842,54.635398,14.418456,113.627622,3.769738,62.625058,53.106644,122.745923,116.948111,120.735200,112.586106,66.756445,108.550322,-0.069236,0.030828,32.025740,-235.631485,180.729693,3.552016,24.901388,9.972302,18.238222,940.455761,17.187442,598159.798627,1.022012,20.515203,17.464959,2.291921,0.076277,0.053729,104.393719,83.765945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593398,66.582914,78.292753,54.746835,25.501212,58.379747,45.162153,54.977164,25.139241,27.000000,24.428024,1669.921875,25.540115,0.010247,75.456190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.486880,62.442358,118.276506,123.768710,120.455591,124.540812,54.673289,14.431157,113.573640,3.771778,62.593131,53.080198,122.731298,116.933166,120.727591,112.638899,66.750282,108.663089,-0.069163,0.030821,32.025740,-235.616824,179.924152,3.554159,24.879571,9.955228,47.031223,2423.489039,17.224111,598232.486916,1.024156,20.586521,17.492425,2.295288,0.076676,0.053399,104.418528,83.766027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570005,66.614404,78.288726,54.746835,25.485223,58.379747,45.162153,54.943447,25.139241,27.000000,24.431405,1669.921875,25.504324,0.010314,75.377058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.605463,62.442358,118.293760,123.768710,120.480916,124.560777,54.663445,14.419169,113.659715,3.773691,62.595764,53.017205,122.722411,116.988576,120.720640,112.501093,66.730013,108.573073,-0.069276,0.030845,32.025740,-235.631262,178.324141,3.556200,24.893418,9.959212,28.152265,1450.929591,17.194303,598428.208254,1.022814,20.512861,17.453993,2.291809,0.075207,0.053530,104.453362,83.793519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586286,66.641178,78.287219,54.746835,25.468027,58.379747,45.162153,55.018768,25.139241,27.000000,24.435371,1684.570312,25.565970,0.010296,75.397088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.603237,62.431330,118.281493,123.765371,120.491455,124.599847,54.651283,14.405755,113.619988,3.775769,62.657853,53.013375,122.748168,116.928213,120.703746,112.561182,66.751820,108.543335,-0.069457,0.030870,32.025740,-235.643043,172.218051,3.558411,24.885503,9.951099,50.916343,2624.743310,17.252842,598645.922154,1.025075,20.657587,17.524746,2.297216,0.076226,0.054122,104.507348,83.817347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604487,66.666962,78.308735,54.746835,25.450642,58.379747,45.162153,54.971095,25.139241,27.000000,24.439413,1680.908203,25.521291,0.010332,75.396628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.577330,62.447872,118.264761,123.762032,120.515142,124.600593,54.718853,14.414888,113.622910,3.777130,62.683149,53.070914,122.728544,117.074921,120.722870,112.646752,66.770916,108.603399,-0.069430,0.030882,32.025740,-235.638320,169.009204,3.560154,24.875298,9.933285,14.913194,767.827549,17.205142,598711.785942,1.022830,20.538027,17.493460,2.292272,0.076331,0.054586,104.509682,83.797689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.582841,66.631467,78.281143,54.746835,25.434640,58.379747,45.162153,54.972830,25.139241,27.000000,24.443361,1677.246094,25.510184,0.010213,75.384636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.613885,62.478199,118.278520,123.787354,120.527227,124.593489,54.616312,14.415174,113.641991,3.779044,62.650986,52.988519,122.771480,117.048051,120.755728,112.650786,66.780755,108.629803,-0.069286,0.030866,32.025740,-235.638198,166.966742,3.562219,24.879282,9.942516,5.406024,278.859591,17.209059,598830.355990,1.023397,20.529242,17.454615,2.292133,0.076343,0.054691,104.546224,83.844898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635020,66.678059,78.337284,54.746835,25.418409,58.379747,45.162153,54.992625,25.139241,27.000000,24.446782,1677.246094,25.552736,0.010238,75.403140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.567143,62.460830,118.327189,123.788189,120.521375,124.577448,54.746328,14.419455,113.693179,3.780963,62.576075,52.988739,122.770514,117.035320,120.717529,112.630783,66.768595,108.563401,-0.069273,0.030875,32.025740,-235.633427,167.409757,3.564291,24.891038,9.944644,28.903702,1487.402387,17.218440,598832.952802,1.022750,20.571888,17.469930,2.292960,0.076834,0.054564,104.495096,83.806846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613264,66.667866,78.339667,54.746835,25.402620,58.379747,45.162153,54.980657,25.139241,27.000000,24.451555,1669.921875,25.544027,0.010266,75.400975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.630090,62.460830,118.282119,123.788189,120.517719,124.575782,54.625893,14.415887,113.706608,3.782682,62.599112,53.075324,122.769446,117.081972,120.738796,112.631453,66.767934,108.639984,-0.069262,0.030877,32.025740,-235.635361,168.336520,3.565776,24.885557,9.972555,21.272313,1097.099880,17.205023,598801.705938,1.023895,20.565385,17.475212,2.291603,0.075167,0.053525,104.538333,83.793541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622082,66.663394,78.364901,54.746835,25.392404,58.379747,45.162153,55.011645,25.139241,27.000000,24.454478,1669.921875,25.531190,0.010258,75.388880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.566540,62.440428,118.304694,123.763423,120.527172,124.585033,54.649017,14.413318,113.576558,3.784335,62.596008,52.952877,122.732107,116.909766,120.706847,112.712003,66.753580,108.650965,-0.069084,0.030855,32.025740,-235.637766,169.369357,3.567276,24.907933,9.958780,52.086808,2685.192246,17.231538,598754.745273,1.022304,20.595113,17.449337,2.294624,0.075296,0.053144,104.528177,83.780693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.601133,66.602352,78.331016,54.746835,25.373555,58.379747,45.162153,54.984369,25.139241,27.000000,24.457193,1684.570312,25.601851,0.010319,75.385548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.527407,62.437947,118.323878,123.754797,120.554325,124.616787,54.667749,14.412177,113.651579,3.785437,62.605658,53.052446,122.732847,117.064194,120.738942,112.645670,66.787402,108.585833,-0.068979,0.030880,32.025740,-235.638418,171.078120,3.568371,24.910817,9.951081,10.537255,543.033067,17.195000,598708.282164,1.023169,20.531697,17.493864,2.290953,0.075864,0.053398,104.496356,83.800379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621821,66.601058,78.388217,54.746835,25.363520,58.379747,45.162153,55.023870,25.139241,27.000000,24.460558,1680.908203,25.547705,0.010297,75.381201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.595467,62.435742,118.339798,123.755632,120.539739,124.636634,54.639423,14.414460,113.521478,3.786322,62.584916,53.038486,122.744886,116.955076,120.716915,112.672726,66.741636,108.746133,-0.068675,0.030891,32.025740,-235.638421,172.627964,3.569407,24.889019,9.979659,13.676903,705.198964,17.227982,598795.214550,1.024144,20.575320,17.514505,2.294214,0.076074,0.053885,104.447740,83.811854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.601005,66.610555,78.394013,54.746835,25.348660,58.379747,45.162153,55.050240,25.139241,27.000000,24.463811,1680.908203,25.528413,0.010227,75.402450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.572437,62.428573,118.335743,123.743110,120.581267,124.626722,54.751284,14.414175,113.547833,3.788028,62.557871,53.049896,122.743156,117.103326,120.721060,112.714489,66.783676,108.756785,-0.068465,0.030905,32.025740,-235.635113,174.930828,3.570191,24.902596,10.018190,21.967832,1130.375857,17.253264,598887.966116,1.024904,20.612292,17.443382,2.296329,0.076155,0.053365,104.487603,83.801625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626536,66.634958,78.415767,54.746835,25.330812,58.379747,45.162153,54.978385,25.139241,27.000000,24.468174,1677.246094,25.549599,0.010264,75.412933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.624749,62.428573,118.392459,123.743110,120.612459,124.666529,54.656279,14.414603,113.602522,3.787247,62.564640,53.146487,122.726534,117.098192,120.715369,112.700412,66.802949,108.609806,-0.068428,0.030912,32.025740,-235.638605,177.687986,3.569002,24.893057,10.001908,-0.355012,-18.299243,17.228124,599047.142378,1.024103,20.541482,17.580925,2.293608,0.076812,0.054770,104.515632,83.840527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642490,66.637657,78.420812,54.746835,25.319083,58.379747,45.162153,55.039647,25.139241,27.000000,24.471201,1673.583984,25.573164,0.010249,75.441998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.591182,62.425541,118.398424,123.738658,120.607724,124.708945,54.693341,14.419027,113.620184,3.786065,62.580825,53.104616,122.732847,117.119138,120.717387,112.733846,66.808335,108.831177,-0.068360,0.030929,32.025740,-235.633528,179.612300,3.567864,24.881428,9.962818,30.475223,1569.793124,17.235867,598902.690058,1.022413,20.557521,17.544979,2.294554,0.076065,0.054164,104.569046,83.858464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629285,66.675213,78.452831,54.746835,25.307064,58.379747,45.162153,55.016231,25.139241,27.000000,24.474355,1669.921875,25.509499,0.010276,75.399569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.632707,62.419200,118.380599,123.741719,120.644194,124.757414,54.774972,14.409037,113.645170,3.784965,62.534224,53.122079,122.721228,117.041751,120.702210,112.659480,66.728336,108.727651,-0.068510,0.030928,32.025740,-235.643191,181.842317,3.566887,24.888676,9.968227,18.869628,970.534919,17.228106,599011.404160,1.023374,20.504819,17.441567,2.293328,0.076936,0.055994,104.608090,83.844952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626911,66.704071,78.435948,54.746835,25.292147,58.379747,45.162153,55.039668,25.139241,27.000000,24.477606,1673.583984,25.584505,0.010294,75.424611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
