OSU 80 Ton Compressor Load Stand
51.638907,62.407896,118.391257,123.717788,120.648189,124.775611,54.636245,14.414746,113.629959,3.784926,62.537550,53.074507,122.723141,117.084266,120.706479,112.744559,66.770816,108.779393,-0.068339,0.030957,32.025740,-235.638299,179.174342,3.566733,24.874793,10.002323,54.605229,2815.680575,17.250019,599223.300720,1.023753,20.535599,17.562874,2.294935,0.076236,0.054101,104.608489,83.852710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631427,66.719023,78.462241,54.746835,25.280352,58.379747,45.162153,55.021091,25.139241,27.000000,24.480574,1677.246094,25.544316,0.010330,75.408314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.623802,62.407896,118.431106,123.717788,120.679199,124.800923,54.608793,14.411321,113.745189,3.783905,62.535953,53.131997,122.726887,117.125336,120.706708,112.747979,66.780044,108.806820,-0.068232,0.030965,32.025740,-235.641561,174.658435,3.565670,24.851624,10.000826,11.145547,575.001255,17.234301,599607.782517,1.021702,20.487432,17.583647,2.292744,0.074941,0.053407,104.577447,83.853591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631670,66.733429,78.462307,54.746835,25.269463,58.379747,45.162153,55.021913,25.139241,27.000000,24.483301,1684.570312,25.551041,0.010298,75.473203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.624869,62.401555,118.440844,123.698031,120.725155,124.820281,54.753734,14.419027,113.798004,3.782341,62.656490,53.020474,122.713289,117.128626,120.712278,112.802134,66.808757,108.766207,-0.068240,0.030933,32.025740,-235.635652,174.647868,3.564655,24.859575,9.966641,17.362718,893.375340,17.235399,599572.452899,1.024279,20.469884,17.570774,2.292675,0.075847,0.054405,104.553498,83.856836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.638392,66.740599,78.468448,54.746835,25.257467,58.379747,45.162153,55.032316,25.139241,27.000000,24.486167,1677.246094,25.507011,0.010276,75.394216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.593123,62.426644,118.388135,123.709718,120.743550,124.832677,54.622521,14.408181,113.751366,3.780395,62.607808,53.112288,122.726866,117.084082,120.694930,112.798297,66.757489,108.754219,-0.068318,0.030898,32.025740,-235.642250,176.617443,3.562588,24.843239,9.982940,20.848402,1075.303388,17.253005,599682.459027,1.025332,20.485094,17.577234,2.294118,0.075624,0.053609,104.561432,83.831479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617550,66.749653,78.452381,54.746835,25.241062,58.379747,45.162153,54.995850,25.139241,27.000000,24.491247,1684.570312,25.495706,0.010242,75.400106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.669978,62.431882,118.459058,123.715284,120.749424,124.851067,54.625909,14.413604,113.851746,3.778715,62.583331,53.034381,122.720965,117.087868,120.692932,112.875593,66.782526,108.813675,-0.068431,0.030881,32.025740,-235.634704,178.794346,3.561307,24.854887,9.952902,1.718866,88.648875,17.256376,599695.449906,1.022736,20.477680,17.525289,2.294259,0.076014,0.053439,104.575038,83.816830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606314,66.752528,78.473794,54.746835,25.230593,58.379747,45.162153,55.058193,25.139241,27.000000,24.494506,1677.246094,25.512023,0.010289,75.421619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.619003,62.442083,118.472769,123.708049,120.776411,124.887785,54.763607,14.420168,113.768256,3.777354,62.601051,53.125900,122.709795,117.153324,120.708775,112.715593,66.745723,108.698788,-0.068366,0.030885,32.025740,-235.631243,179.196897,3.560355,24.861649,9.975367,27.144623,1396.438362,17.264475,599938.493070,1.026058,20.534745,17.569697,2.294650,0.076370,0.054760,104.631915,83.822802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.618515,66.791443,78.471176,54.746835,25.219426,58.379747,45.162153,55.019285,25.139241,27.000000,24.497999,1669.921875,25.553854,0.010249,75.481053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.618970,62.442083,118.476448,123.708049,120.813884,124.921236,54.630849,14.414603,113.814010,3.776540,62.625451,53.120497,122.736829,117.105226,120.696688,112.796569,66.761004,108.858748,-0.068208,0.030884,32.025740,-235.634521,180.193289,3.559050,24.880562,9.978631,16.126204,831.618614,17.245140,599925.853140,1.024479,20.462594,17.578673,2.292609,0.076207,0.054889,104.638173,83.834109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635581,66.797341,78.503915,54.746835,25.209686,58.379747,45.162153,55.050364,25.139241,27.000000,24.501726,1673.583984,25.499618,0.010282,75.464944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.628808,62.439050,118.482802,123.715284,120.840632,124.924227,54.779293,14.418170,113.870531,3.775727,62.571119,53.106034,122.729278,117.181425,120.690685,112.882930,66.802360,108.865581,-0.068266,0.030864,32.025740,-235.633731,179.232099,3.557896,24.876091,9.963594,49.826329,2562.550655,17.276181,600238.377968,1.023343,20.524115,17.549740,2.295139,0.076429,0.054373,104.627529,83.825660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.610986,66.804705,78.522528,54.746835,25.197558,58.379747,45.162153,55.052435,25.139241,27.000000,24.504984,1680.908203,25.546930,0.010346,75.482570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.647630,62.426644,118.530585,123.713614,120.870468,124.933704,54.623944,14.420026,113.924523,3.774310,62.561824,53.117148,122.708726,117.218124,120.704177,112.809978,66.791383,108.791529,-0.068211,0.030857,32.025740,-235.632856,175.508224,3.556892,24.881121,9.940461,27.830460,1435.381427,17.281457,600365.075046,1.026105,20.524147,17.625971,2.295211,0.075538,0.053741,104.666463,83.836536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.593332,66.828623,78.518683,54.746835,25.186904,58.379747,45.162153,55.052011,25.139241,27.000000,24.508338,1680.908203,25.555477,0.010326,75.398137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.685981,62.418924,118.535223,123.704153,120.902581,124.963086,54.662753,14.413747,113.954690,3.772992,62.611927,53.106971,122.706896,117.201376,120.721546,112.901486,66.794098,108.803533,-0.068198,0.030830,32.025740,-235.635704,174.260143,3.556039,24.879571,9.937107,19.141103,986.519013,17.278408,600269.371749,1.023126,20.511207,17.588521,2.294897,0.075611,0.054068,104.658696,83.861653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583512,66.845833,78.556279,54.746835,25.179634,58.379747,45.162153,55.043026,25.139241,27.000000,24.511139,1684.570312,25.502161,0.010279,75.418874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.597454,62.418924,118.528113,123.704153,120.952358,124.985975,54.581540,14.414603,113.907986,3.771858,62.606855,53.249797,122.710272,117.318868,120.711998,112.908862,66.732795,108.823815,-0.068203,0.030824,32.025740,-235.635992,172.159841,3.555358,24.880851,9.946140,3.986530,205.768690,17.279201,600307.525329,1.025668,20.479851,17.557150,2.294986,0.076374,0.054579,104.656223,83.849732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588338,66.849014,78.529906,54.746835,25.170969,58.379747,45.162153,55.025653,25.139241,27.000000,24.514073,1673.583984,25.544857,0.010280,75.475683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.748862,62.437120,118.533622,123.704431,121.015851,125.004440,54.733074,14.415031,113.839607,3.770584,62.631864,53.113778,122.696013,117.367554,120.683984,112.906519,66.776174,108.885622,-0.068339,0.030798,32.025740,-235.637360,169.238258,3.554627,24.900756,9.958996,22.014163,1133.136746,17.266178,600404.723278,1.024322,20.433532,17.561300,2.293373,0.076551,0.054412,104.694567,83.840815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584822,66.820492,78.518469,54.746835,25.158779,58.379747,45.162153,55.075675,25.139241,27.000000,24.517992,1669.921875,25.603275,0.010250,75.466930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.699846,62.450353,118.573509,123.719736,121.013237,124.995369,54.645195,14.415316,113.850680,3.769622,62.642589,53.158246,122.703381,117.159759,120.705873,112.947223,66.776924,108.890314,-0.068439,0.030781,32.025740,-235.640506,164.836846,3.553427,24.875316,9.968408,-0.183012,-9.435336,17.308263,600719.978871,1.027973,20.522663,17.634203,2.297170,0.077134,0.053513,104.721202,83.824402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586004,66.837090,78.524138,54.746835,25.147546,58.379747,45.162153,55.054007,25.139241,27.000000,24.522966,1677.246094,25.545758,0.010342,75.390338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.638126,62.459727,118.587376,123.730588,121.028642,125.008866,54.671067,14.415316,113.918179,3.769037,62.629547,53.173840,122.707657,117.280976,120.695658,112.988294,66.783431,108.763313,-0.068371,0.030786,32.025740,-235.632338,166.433518,3.552623,24.896069,9.957427,29.337699,1511.814457,17.244168,600635.798174,1.022024,20.388490,17.626164,2.290555,0.077732,0.054727,104.788436,83.845889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.576441,66.874549,78.530147,54.746835,25.140235,58.379747,45.162153,55.027231,25.139241,27.000000,24.526406,1669.921875,25.531857,0.010326,75.479979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.780069,62.449526,118.594461,123.730588,121.054031,125.028578,54.709006,14.411321,113.964032,3.768350,62.641170,53.068971,122.719533,117.255059,120.703254,113.086649,66.752180,108.878810,-0.068324,0.030775,32.025740,-235.637314,168.532313,3.551826,24.911935,9.981029,18.302298,942.490100,17.272700,600644.079325,1.024698,20.451013,17.628096,2.293498,0.076913,0.055052,104.804766,83.882208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604795,66.921768,78.566691,54.746835,25.130638,58.379747,45.162153,55.061293,25.139241,27.000000,24.530264,1669.921875,25.588400,0.010298,75.470501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.668382,62.449526,118.610573,123.730588,121.107354,125.045966,54.714896,14.417172,113.933109,3.767834,62.570166,53.149381,122.704575,117.230811,120.705893,112.959998,66.825558,109.016396,-0.068381,0.030778,32.025740,-235.631789,172.703281,3.550871,24.920103,9.965811,54.782609,2820.766423,17.305377,600747.592083,1.025698,20.522503,17.548959,2.296508,0.075338,0.053035,104.783715,83.852895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.582709,66.910830,78.538428,54.746835,25.121002,58.379747,45.162153,54.986993,25.139241,27.000000,24.533347,1680.908203,25.588959,0.010363,75.466341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.792333,62.436017,118.637007,123.724188,121.122612,125.054582,54.625818,14.417314,113.878501,3.767149,62.635832,53.162356,122.692560,117.272504,120.704038,112.963563,66.756828,108.994664,-0.068413,0.030781,32.025740,-235.635404,175.551686,3.549900,24.899494,9.979100,17.406680,897.734638,17.245075,600809.013106,1.022026,20.369535,17.646264,2.290350,0.076719,0.054759,104.761372,83.836547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.557110,66.891366,78.519926,54.746835,25.113879,58.379747,45.162153,55.047968,25.139241,27.000000,24.536248,1684.570312,25.526105,0.010327,75.474251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.666191,62.449526,118.652278,123.731145,121.081989,125.049566,54.617687,14.420882,113.834671,3.766539,62.641170,53.216117,122.694515,117.168596,120.695416,112.913837,66.796741,108.932609,-0.068331,0.030785,32.025740,-235.631346,180.562597,3.548389,24.905679,10.013592,23.119937,1192.568512,17.300578,600792.423022,1.024492,20.481845,17.651505,2.295612,0.077805,0.055052,104.707082,83.851588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553792,66.922185,78.536703,54.746835,25.107389,58.379747,45.162153,54.982382,25.139241,27.000000,24.539579,1680.908203,25.596351,0.010292,75.395367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.777210,62.460279,118.629959,123.749510,121.081602,125.041262,54.612167,14.417314,113.857581,3.765462,62.616643,53.275575,122.727721,117.323215,120.688732,112.980676,66.773836,108.970668,-0.068402,0.030805,32.025740,-235.633280,182.276602,3.546738,24.909952,9.988458,-0.647672,-33.411477,17.250054,600894.952848,1.023491,20.343705,17.707822,2.290629,0.075045,0.053534,104.693126,83.854038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.563308,66.932991,78.540400,54.746835,25.100083,58.379747,45.162153,55.050268,25.139241,27.000000,24.543511,1673.583984,25.566205,0.010240,75.389843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.781421,62.460279,118.649200,123.749510,121.131510,125.046109,54.623272,14.419312,113.952901,3.764157,62.598940,53.162404,122.716201,117.396373,120.697562,113.027330,66.772343,108.897085,-0.068158,0.030795,32.025740,-235.630629,183.132572,3.545605,24.898178,9.992785,30.300946,1562.818247,17.309354,600878.526353,1.026393,20.484050,17.632453,2.296517,0.076441,0.054683,104.676943,83.892991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.573065,66.926965,78.552894,54.746835,25.089731,58.379747,45.162153,54.992032,25.139241,27.000000,24.547397,1669.921875,25.556540,0.010298,75.461654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.683480,62.444839,118.684719,123.743667,121.175579,125.063105,54.640050,14.417885,114.012763,3.762826,62.619381,53.141810,122.730461,117.376951,120.727143,112.969675,66.779494,108.869866,-0.068088,0.030759,32.025740,-235.634343,181.614258,3.544338,24.887883,9.996301,16.887024,870.706989,17.254797,600839.029814,1.024033,20.383159,17.677105,2.291162,0.076932,0.054465,104.692164,83.896736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.588606,66.935493,78.558305,54.746835,25.078758,58.379747,45.162153,54.988211,25.139241,27.000000,24.551436,1669.921875,25.565880,0.010310,75.479630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.760281,62.451732,118.672434,123.745614,121.197608,125.076915,54.642525,14.422024,113.992713,3.762010,62.639357,53.152608,122.715956,117.325307,120.688302,112.983918,66.799506,108.952360,-0.068156,0.030751,32.025740,-235.631021,180.816145,3.543504,24.890840,10.005082,15.599800,804.300345,17.257110,600862.256172,1.023773,20.378929,17.636549,2.291347,0.075953,0.053766,104.645531,83.870221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.567829,66.915459,78.572705,54.746835,25.074669,58.379747,45.162153,55.038874,25.139241,27.000000,24.555107,1669.921875,25.551438,0.010334,75.400864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.686725,62.459451,118.659230,123.759528,121.221299,125.094888,54.738918,14.416458,113.949393,3.760863,62.640211,53.073134,122.728506,117.262160,120.688344,112.892137,66.836174,108.972587,-0.068129,0.030766,32.025740,-235.633320,178.701426,3.542504,24.887702,10.001331,53.708385,2764.240855,17.309184,600965.042476,1.025693,20.461964,17.613836,2.296376,0.076064,0.054617,104.677054,83.903720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.585288,66.902176,78.599427,54.746835,25.064915,58.379747,45.162153,54.998870,25.139241,27.000000,24.558557,1673.583984,25.560759,0.010365,75.387900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.737861,62.454213,118.663767,123.768154,121.205051,125.123094,54.641728,14.414603,113.957835,3.760075,62.645354,53.270102,122.729433,117.210902,120.692800,112.942761,66.765535,108.927310,-0.068019,0.030769,32.025740,-235.637135,176.215152,3.541690,24.882546,9.986961,12.087950,623.244156,17.274487,600945.522637,1.024102,20.391625,17.640976,2.292732,0.076781,0.054697,104.700729,83.889175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571344,66.906496,78.583971,54.746835,25.056228,58.379747,45.162153,55.038545,25.139241,27.000000,24.562352,1680.908203,25.546624,0.010344,75.399262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.722894,62.454213,118.673209,123.768154,121.250752,125.147369,54.612918,14.412177,113.879901,3.759491,62.625162,53.223006,122.685015,117.243810,120.682756,112.968367,66.764880,108.890113,-0.068056,0.030758,32.025740,-235.638418,168.963908,3.541300,24.891831,9.980344,4.439515,229.018280,17.308010,601005.532219,1.024069,20.473311,17.615864,2.295739,0.076730,0.053789,104.657436,83.859138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561546,66.889992,78.575520,54.746835,25.047011,58.379747,45.162153,55.012623,25.139241,27.000000,24.565642,1673.583984,25.550049,0.010342,75.390755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.812567,62.460554,118.683383,123.773998,121.274305,125.158365,54.589433,14.419598,114.009409,3.758998,62.584112,53.292802,122.719166,117.293600,120.688385,112.875067,66.803715,108.830605,-0.068035,0.030774,32.025740,-235.629853,167.011792,3.540709,24.900504,9.974159,29.451567,1519.951814,17.289512,601267.045253,1.024991,20.416643,17.660632,2.293558,0.077087,0.055094,104.723728,83.871081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.552159,66.902637,78.582607,54.746835,25.040932,58.379747,45.162153,55.019777,25.139241,27.000000,24.569362,1669.921875,25.559317,0.010286,75.378661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.779210,62.434363,118.649104,123.757580,121.285036,125.155139,54.636574,14.414888,114.013852,3.758834,62.544168,53.193717,122.716637,117.297887,120.683498,112.936527,66.790772,108.940165,-0.068059,0.030780,32.025740,-235.638320,167.524296,3.540538,24.912675,9.985969,28.651311,1477.376000,17.301317,601394.419829,1.026057,20.431693,17.640027,2.294404,0.075961,0.054544,104.714525,83.857576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540354,66.868290,78.568608,54.746835,25.035967,58.379747,45.162153,54.971067,25.139241,27.000000,24.572880,1669.921875,25.528990,0.010338,75.400574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.833955,62.421957,118.691845,123.738380,121.315915,125.159986,54.678640,14.420454,113.979866,3.759264,62.562477,53.243303,122.742212,117.239328,120.675826,113.032546,66.824936,108.944424,-0.068345,0.030774,32.025740,-235.628507,167.798584,3.540345,24.899008,9.968696,38.425693,1979.857783,17.264575,601305.237029,1.024649,20.347918,17.567166,2.290629,0.075896,0.053135,104.686629,83.877189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.557946,66.856389,78.601897,54.746835,25.023191,58.379747,45.162153,54.988197,25.139241,27.000000,24.575231,1677.246094,25.526484,0.010339,75.402219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.760959,62.432709,118.648508,123.731701,121.348361,125.201245,54.623717,14.413604,113.917121,3.759228,62.575260,53.169854,122.692242,117.289732,120.682947,112.916664,66.769444,108.952266,-0.068465,0.030772,32.025740,-235.637481,170.252168,3.540083,24.895221,9.946970,50.938557,2627.213579,17.271804,601301.321042,1.024394,20.355234,17.642741,2.291443,0.076477,0.054142,104.598402,83.870145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526501,66.855626,78.582487,54.746835,25.014817,58.379747,45.162153,54.988950,25.139241,27.000000,24.579102,1677.246094,25.562671,0.010343,75.381064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.679684,62.432709,118.610941,123.731701,121.316687,125.196670,54.616536,14.418884,113.890694,3.759099,62.639540,53.158403,122.718083,117.206513,120.680637,113.050371,66.754296,108.971421,-0.068360,0.030772,32.025740,-235.632364,171.415223,3.539715,24.895275,9.960691,10.938668,564.248319,17.254799,601187.530182,1.022420,20.287845,17.611010,2.289847,0.075828,0.054192,104.570737,83.899795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531936,66.868581,78.591370,54.746835,25.004516,58.379747,45.162153,54.993359,25.139241,27.000000,24.582777,1680.908203,25.573056,0.010288,75.389443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.798382,62.448148,118.642522,123.742275,121.324627,125.184674,54.638327,14.416601,113.926982,3.758822,62.675949,53.122820,122.684361,117.251015,120.660152,112.915749,66.753291,108.951671,-0.068386,0.030760,32.025740,-235.640691,172.031475,3.539315,24.905841,9.956219,8.649065,445.966025,17.286333,601583.391832,1.025406,20.371920,17.670984,2.292239,0.076764,0.054492,104.511149,83.890645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.528508,66.854310,78.566554,54.746835,24.991651,58.379747,45.162153,55.034891,25.139241,27.000000,24.586692,1669.921875,25.560777,0.010306,75.401137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.739703,62.463863,118.669543,123.753684,121.305110,125.165982,54.625439,14.411035,113.843457,3.758418,62.623444,53.193762,122.721972,117.300414,120.671994,112.999170,66.786896,109.030175,-0.068266,0.030781,32.025740,-235.642173,173.277500,3.539503,24.917994,9.935683,23.052782,1188.935764,17.315546,601651.641154,1.027280,20.453653,17.697076,2.295117,0.077361,0.054968,104.540539,83.921138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521132,66.814831,78.548764,54.746835,24.987358,58.379747,45.162153,54.971850,25.139241,27.000000,24.590115,1669.921875,25.565375,0.010301,75.393730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.802834,62.460554,118.657317,123.762589,121.343089,125.162283,54.633406,14.411463,113.874448,3.757992,62.607730,53.266475,122.713742,117.202364,120.671581,112.994382,66.807385,108.948330,-0.068287,0.030784,32.025740,-235.636191,174.065496,3.539464,24.911971,9.965054,15.774723,813.454871,17.266823,601543.052796,1.024222,20.349759,17.686797,2.290468,0.075380,0.054230,104.575315,83.914688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.541844,66.794399,78.582530,54.746835,24.980366,58.379747,45.162153,55.001674,25.139241,27.000000,24.594239,1669.921875,25.590510,0.010340,75.442016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.731601,62.460554,118.665032,123.762589,121.383898,125.172020,54.532234,14.416458,113.843159,3.758136,62.526668,53.266922,122.697943,117.308618,120.647118,113.016816,66.799478,109.065471,-0.068211,0.030765,32.025740,-235.633810,178.240502,3.539833,24.895618,9.964207,53.986559,2789.088856,17.296061,601438.198970,1.025634,20.424442,17.698037,2.293588,0.076048,0.053603,104.531053,83.915102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.536695,66.746324,78.573910,54.746835,24.969853,58.379747,45.162153,54.966820,25.139241,27.000000,24.597643,1677.246094,25.509571,0.010357,75.384422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.880014,62.434363,118.712517,123.754241,121.398970,125.205858,54.665468,14.417457,113.923752,3.758176,62.559334,53.340043,122.706339,117.377668,120.695121,113.032646,66.765568,109.003948,-0.068025,0.030803,32.025740,-235.635261,180.382145,3.539610,24.916479,9.951063,13.142071,677.299454,17.264738,601323.251609,1.024068,20.357692,17.630793,2.290556,0.075968,0.053610,104.496584,83.922684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540626,66.765684,78.571270,54.746835,24.963116,58.379747,45.162153,55.003236,25.139241,27.000000,24.600127,1680.908203,25.552952,0.010339,75.395136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.761780,62.428298,118.682939,123.743388,121.430737,125.237921,54.623410,14.413318,113.964722,3.758101,62.622724,53.326808,122.719197,117.378765,120.690376,113.073652,66.815741,109.013033,-0.067959,0.030849,32.025740,-235.636296,178.449469,3.539702,24.909519,9.959483,16.422650,847.021468,17.299760,601437.459962,1.027605,20.429278,17.705609,2.293860,0.076397,0.054689,104.482019,83.912674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.562974,66.784384,78.582558,54.746835,24.957823,58.379747,45.162153,54.921739,25.139241,27.000000,24.603446,1680.908203,25.590474,0.010314,75.390628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.780692,62.434087,118.718593,123.752849,121.442161,125.272242,54.656245,14.417600,114.073440,3.758347,62.588968,53.272611,122.723933,117.466965,120.693949,113.151926,66.798168,109.001643,-0.067752,0.030864,32.025740,-235.633485,174.733730,3.539395,24.903948,9.972176,23.184183,1195.038781,17.244761,601540.033520,1.022074,20.254026,17.704385,2.288213,0.076178,0.054380,104.538971,83.901978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583340,66.803592,78.568509,54.746835,24.946162,58.379747,45.162153,54.983339,25.139241,27.000000,24.607584,1680.908203,25.592493,0.010259,75.390321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.810700,62.444839,118.748287,123.758693,121.414712,125.264057,54.605932,14.415887,113.997854,3.758169,62.611987,53.238574,122.700766,117.334221,120.698156,113.102135,66.740436,108.928757,-0.067705,0.030857,32.025740,-235.634544,175.709502,3.538828,24.872647,9.985825,8.905869,459.479850,17.296727,601642.115467,1.025682,20.366685,17.659401,2.292868,0.077600,0.054801,104.541114,83.849873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.549227,66.758080,78.555106,54.746835,24.942309,58.379747,45.162153,54.971313,25.139241,27.000000,24.611114,1673.583984,25.553836,0.010290,75.387576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.726086,62.444839,118.712486,123.758693,121.396580,125.250315,54.610803,14.413033,113.990424,3.757675,62.684057,53.342766,122.732654,117.388294,120.701125,113.048431,66.756417,109.099428,-0.067733,0.030835,32.025740,-235.641972,177.627516,3.538599,24.880526,9.993506,16.897702,871.724158,17.299765,601846.312098,1.024950,20.353470,17.670468,2.292719,0.076570,0.054024,104.550435,83.853700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.561077,66.767067,78.565940,54.746835,24.940367,58.379747,45.162153,54.953188,25.139241,27.000000,24.614881,1669.921875,25.564564,0.010292,75.388437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.821669,62.461657,118.746781,123.769545,121.386335,125.262725,54.525208,14.418741,114.139139,3.757168,62.653668,53.448211,122.719799,117.374536,120.667072,113.160075,66.854652,109.218425,-0.067584,0.030847,32.025740,-235.630220,178.373150,3.538378,24.902289,9.988782,54.092095,2794.901253,17.290661,601941.627253,1.025202,20.334077,17.686557,2.291965,0.075837,0.054689,104.535637,83.852432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542464,66.767531,78.557681,54.746835,24.928940,58.379747,45.162153,54.995504,25.139241,27.000000,24.618943,1680.908203,25.556396,0.010332,75.403668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.774903,62.481507,118.767158,123.787076,121.403201,125.263811,54.592099,14.415744,114.119635,3.756748,62.573458,53.324686,122.747615,117.435992,120.687123,113.129372,66.793875,109.053494,-0.067618,0.030868,32.025740,-235.634850,180.377006,3.537808,24.925061,10.007678,11.755974,606.678822,17.320546,601895.142045,1.026846,20.419109,17.768055,2.295022,0.075741,0.054704,104.601459,83.874091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.554556,66.745104,78.554827,54.746835,24.923866,58.379747,45.162153,54.943339,25.139241,27.000000,24.622470,1680.908203,25.547543,0.010372,75.383630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.895802,62.440980,118.797146,123.753128,121.430479,125.263166,54.649359,14.411606,114.074801,3.756541,62.574794,53.330618,122.748684,117.403880,120.688978,113.130775,66.823948,109.127547,-0.067516,0.030900,32.025740,-235.638988,180.961544,3.537560,24.917182,10.024536,11.830317,609.875641,17.286261,601686.333829,1.026516,20.339881,17.737718,2.291450,0.075412,0.053774,104.611115,83.860706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.560666,66.711252,78.559844,54.746835,24.920354,58.379747,45.162153,54.964780,25.139241,27.000000,24.626881,1677.246094,25.608125,0.010284,75.398580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.801277,62.440980,118.824033,123.753128,121.432982,125.281504,54.658785,14.415316,114.157615,3.756501,62.555559,53.242064,122.730253,117.461410,120.683433,113.221027,66.765535,109.229692,-0.067568,0.030907,32.025740,-235.636258,179.344435,3.537169,24.927387,10.018424,24.011285,1237.614595,17.312077,601897.738434,1.026341,20.406706,17.704372,2.293914,0.075827,0.054069,104.666038,83.844674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540285,66.708690,78.530568,54.746835,24.918121,58.379747,45.162153,54.896578,25.139241,27.000000,24.628856,1669.921875,25.556865,0.010299,75.379718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.823393,62.429676,118.791367,123.738658,121.380280,125.305717,54.640443,14.414317,114.170018,3.756220,62.578186,53.338203,122.729143,117.346719,120.698780,113.229807,66.782787,109.184781,-0.067463,0.030928,32.025740,-235.634153,178.085645,3.537208,24.912224,10.017937,15.052465,776.110216,17.260884,601678.063417,1.022519,20.244804,17.716575,2.289147,0.077157,0.053516,104.695316,83.839541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.555279,66.721670,78.528690,54.746835,24.914777,58.379747,45.162153,54.942707,25.139241,27.000000,24.631779,1669.921875,25.589969,0.010291,75.386349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.766712,62.432157,118.806911,123.736432,121.424354,125.341902,54.754110,14.410750,114.066754,3.755437,62.583901,53.323752,122.727683,117.534055,120.690262,113.198044,66.817662,109.161461,-0.067348,0.030950,32.025740,-235.640825,174.931971,3.537055,24.929245,10.006722,28.727068,1478.102550,17.310552,601969.546509,1.024548,20.339682,17.833261,2.293844,0.076534,0.053962,104.735487,83.821473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.544607,66.704702,78.538445,54.746835,24.904326,58.379747,45.162153,54.913087,25.139241,27.000000,24.636253,1669.921875,25.583081,0.010366,75.478334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.815965,62.432433,118.867241,123.743388,121.415178,125.373784,54.628034,14.420168,114.185512,3.755226,62.594422,53.316114,122.725504,117.495544,120.699051,113.199314,66.826952,109.133171,-0.067379,0.030943,32.025740,-235.630263,172.194285,3.537109,24.912530,9.995363,30.805123,1588.683417,17.297841,602011.507063,1.024578,20.306168,17.790393,2.292234,0.076371,0.055099,104.810566,83.836297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.553492,66.747368,78.537749,54.746835,24.903217,58.379747,45.162153,54.953950,25.139241,27.000000,24.639554,1669.921875,25.544550,0.010358,75.394889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.788256,62.425541,118.856278,123.746449,121.392353,125.393644,54.665131,14.417172,114.192975,3.755117,62.542328,53.351940,122.702112,117.481587,120.695194,113.164536,66.804753,109.217998,-0.067306,0.030936,32.025740,-235.636527,169.463274,3.537224,24.937845,10.008435,44.906743,2314.361272,17.331123,602142.891220,1.023987,20.365587,17.742212,2.295045,0.076640,0.056098,104.818019,83.827597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534897,66.679534,78.530639,54.746835,24.900792,58.379747,45.162153,54.923825,25.139241,27.000000,24.642868,1677.246094,25.591628,0.010378,75.400992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.828008,62.425541,118.838074,123.746449,121.394134,125.392322,54.611636,14.417457,114.232649,3.755262,62.608645,53.402256,122.716471,117.500357,120.680197,113.163192,66.813298,109.113320,-0.067309,0.030938,32.025740,-235.634118,164.922035,3.537217,24.954523,10.005496,13.461507,694.446028,17.324004,602240.699505,1.025536,20.316385,17.716780,2.294027,0.076166,0.053825,104.747656,83.828218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526079,66.652762,78.513188,54.746835,24.894495,58.379747,45.162153,54.936093,25.139241,27.000000,24.645881,1680.908203,25.636848,0.010374,75.395068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.760173,62.441255,118.867028,123.743945,121.452862,125.390972,54.638031,14.407039,114.211281,3.755223,62.596423,53.347331,122.745647,117.501391,120.703570,113.215847,66.808134,109.166893,-0.067432,0.030943,32.025740,-235.642085,165.491320,3.537410,24.937899,9.994552,9.748087,502.636903,17.337173,602398.026718,1.025588,20.337324,17.787374,2.295043,0.075343,0.054227,104.736731,83.862350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.546662,66.686354,78.533975,54.746835,24.888820,58.379747,45.162153,54.909297,25.139241,27.000000,24.649752,1673.583984,25.604105,0.010337,75.393773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.840662,62.438774,118.926595,123.756189,121.502479,125.422441,54.609352,14.419169,114.224718,3.755205,62.541108,53.465533,122.744211,117.721110,120.686846,113.239548,66.755639,109.260480,-0.067495,0.030935,32.025740,-235.635836,168.145480,3.537480,24.918931,9.976107,23.713538,1223.374220,17.315637,602343.015926,1.025715,20.297400,17.719104,2.292932,0.076279,0.055168,104.732324,83.899888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540578,66.718983,78.519986,54.746835,24.892323,58.379747,45.162153,54.943089,25.139241,27.000000,24.653123,1673.583984,25.619160,0.010301,75.389434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.878056,62.426919,118.918285,123.753684,121.516944,125.459803,54.643781,14.415744,114.197759,3.755371,62.534212,53.454311,122.733183,117.628858,120.703223,113.333258,66.743318,109.251994,-0.067379,0.030945,32.025740,-235.634523,170.193288,3.537627,24.939900,9.967632,17.821075,918.804580,17.352008,602420.295839,1.026731,20.381257,17.754839,2.296496,0.075894,0.054833,104.667096,83.866988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.531782,66.707231,78.496329,54.746835,24.888411,58.379747,45.162153,54.894809,25.139241,27.000000,24.656383,1673.583984,25.591880,0.010368,75.393099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.774220,62.426919,118.990642,123.753684,121.498100,125.483524,54.599795,14.417029,114.167826,3.755947,62.544567,53.431392,122.739234,117.534118,120.709289,113.344647,66.753690,109.199572,-0.067461,0.030938,32.025740,-235.635199,173.468026,3.537867,24.944246,9.959879,53.769012,2774.412551,17.330512,602641.588999,1.025764,20.297929,17.860713,2.294079,0.076051,0.054309,104.668654,83.880830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535712,66.667022,78.505739,54.746835,24.890285,58.379747,45.162153,54.870244,25.139241,27.000000,24.659237,1680.908203,25.594530,0.010355,75.387312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.940849,62.414789,118.955657,123.746727,121.484549,125.488849,54.813050,14.418170,114.136771,3.756262,62.583519,53.490036,122.725964,117.585644,120.707742,113.318735,66.767722,109.220140,-0.067432,0.030948,32.025740,-235.632751,175.947387,3.538051,24.935357,9.963666,11.113729,571.223196,17.316849,602806.913477,1.024576,20.248547,17.868197,2.292266,0.076218,0.053886,104.704418,83.861925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.542784,66.650797,78.531494,54.746835,24.889451,58.379747,45.162153,54.919015,25.139241,27.000000,24.662019,1684.570312,25.594044,0.010347,75.394992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.847350,62.410653,118.990307,123.745336,121.432896,125.481564,54.594651,14.417742,114.281475,3.756732,62.527061,53.390846,122.713600,117.648687,120.705144,113.359214,66.780716,109.263297,-0.067421,0.030946,32.025740,-235.634159,179.191860,3.538633,24.932111,9.970517,24.053508,1241.247343,17.379745,602963.014975,1.027862,20.352805,17.827926,2.298260,0.075575,0.054075,104.776267,83.908956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.540864,66.705524,78.529933,54.746835,24.884989,58.379747,45.162153,54.839639,25.139241,27.000000,24.666081,1680.908203,25.605403,0.010339,75.382769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.950119,62.402658,118.999208,123.738936,121.438702,125.488767,54.662401,14.416743,114.254653,3.757281,62.462689,53.377989,122.727777,117.655213,120.673895,113.301499,66.712487,109.184595,-0.067419,0.030949,32.025740,-235.636791,180.841702,3.538780,24.944102,9.967957,22.417103,1155.369167,17.298427,602825.851299,1.020255,20.173446,17.825626,2.290214,0.075922,0.053547,104.801454,83.878408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.532681,66.716882,78.486458,54.746835,24.885196,58.379747,45.162153,54.867279,25.139241,27.000000,24.669218,1677.246094,25.586994,0.010269,75.410351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.900648,62.388598,119.051450,123.739214,121.483921,125.505518,54.618149,14.413747,114.321444,3.757038,62.517355,53.385713,122.760037,117.637494,120.739161,113.520967,66.825130,109.358715,-0.067427,0.030959,32.025740,-235.635378,182.082954,3.538518,24.954902,9.975115,-0.520973,-26.872529,17.345720,602815.813454,1.026301,20.263096,17.837243,2.295012,0.075222,0.053834,104.867029,83.911672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.547000,66.779585,78.545401,54.746835,24.883956,58.379747,45.162153,54.804046,25.139241,27.000000,24.671998,1673.583984,25.597740,0.010319,75.403268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.930574,62.388598,119.080046,123.739214,121.468853,125.530880,54.641393,14.415887,114.415763,3.757130,62.538314,53.556789,122.721031,117.656483,120.703580,113.423854,66.794486,109.315474,-0.067356,0.030976,32.025740,-235.639118,183.085747,3.538349,24.978828,9.987213,30.108081,1552.355931,17.301573,602932.121953,1.022831,20.152023,17.860586,2.290644,0.075955,0.053598,104.872376,83.898777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516817,66.759263,78.524209,54.746835,24.890001,58.379747,45.162153,54.822700,25.139241,27.000000,24.674483,1669.921875,25.638452,0.010315,75.380723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.909359,62.389425,119.049965,123.723353,121.467837,125.557299,54.663467,14.409180,114.316551,3.756860,62.502781,53.511422,122.725165,117.704577,120.691656,113.375587,66.774302,109.410629,-0.067542,0.030954,32.025740,-235.641578,181.456426,3.538342,24.955443,9.998933,26.968112,1389.899415,17.334713,602754.254876,1.024834,20.187562,17.847215,2.293834,0.076409,0.053819,104.887339,83.879807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503370,66.737426,78.520731,54.746835,24.889456,58.379747,45.162153,54.797220,25.139241,27.000000,24.677484,1673.583984,25.614039,0.010358,75.410879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
