OSU 80 Ton Compressor Load Stand
51.952112,62.388322,119.127619,123.728640,121.469119,125.552201,54.640649,14.419598,114.440067,3.756263,62.500636,53.405696,122.727119,117.729554,120.726929,113.516062,66.730507,109.333223,-0.067618,0.030934,32.025740,-235.636061,175.397827,3.537686,24.954721,9.998122,42.398107,2186.052592,17.329707,602929.446221,1.023954,20.157554,17.853217,2.293062,0.076184,0.052842,104.826279,83.863003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521202,66.734510,78.554761,54.746835,24.891786,58.379747,45.162153,54.801134,25.139241,27.000000,24.680459,1673.583984,25.640923,0.010378,75.405833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.941179,62.386943,119.135192,123.733371,121.501537,125.549939,54.729509,14.409894,114.430526,3.755314,62.497332,53.425394,122.716382,117.778577,120.707541,113.437255,66.790916,109.362861,-0.067542,0.030929,32.025740,-235.642825,173.556665,3.537054,24.981821,9.993614,15.477845,796.744228,17.337695,603121.278191,1.024220,20.179652,17.927619,2.293420,0.076173,0.053492,104.797196,83.858534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.521008,66.727650,78.524795,54.746835,24.893588,58.379747,45.162153,54.768674,25.139241,27.000000,24.683385,1680.908203,25.603365,0.010360,75.395324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.904101,62.386943,119.194230,123.733371,121.530056,125.566022,54.604325,14.423593,114.476913,3.753634,62.483678,53.488150,122.712742,117.782952,120.696054,113.542223,66.776407,109.457691,-0.067471,0.030941,32.025740,-235.627818,173.909572,3.535489,24.975961,10.007065,3.272832,168.859964,17.331499,603170.637280,1.023674,20.135689,17.927312,2.293027,0.075662,0.053632,104.766560,83.873705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.526270,66.731270,78.540882,54.746835,24.897132,58.379747,45.162153,54.765955,25.139241,27.000000,24.686293,1677.246094,25.624100,0.010356,75.391727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.019018,62.385289,119.135632,123.727249,121.599392,125.588781,54.728004,14.415316,114.554441,3.752422,62.565454,53.431141,122.737369,117.796105,120.717610,113.479185,66.808345,109.366488,-0.067573,0.030955,32.025740,-235.633808,174.289124,3.534409,24.972391,10.006506,28.611751,1472.871392,17.337269,603020.329629,1.022226,20.145269,17.883791,2.293656,0.075850,0.054093,104.783183,83.881745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516318,66.762094,78.562528,54.746835,24.901301,58.379747,45.162153,54.775586,25.139241,27.000000,24.689184,1666.259766,25.627616,0.010314,75.383638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.995104,62.395766,119.183006,123.726692,121.645317,125.601877,54.614663,14.411321,114.466929,3.751236,62.555676,53.516161,122.723197,117.804869,120.701049,113.484153,66.800633,109.433828,-0.067358,0.030949,32.025740,-235.642378,174.106795,3.533604,24.989214,10.022715,1.245269,64.236805,17.366690,603158.068978,1.025508,20.182445,17.952316,2.296432,0.075562,0.053281,104.794140,83.881124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.547727,66.762820,78.575459,54.746835,24.901889,58.379747,45.162153,54.694244,25.139241,27.000000,24.693522,1669.921875,25.669158,0.010354,75.461398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.014930,62.406793,119.212902,123.735319,121.653514,125.635279,54.682354,14.413318,114.560615,3.750395,62.569328,53.515560,122.750867,117.830587,120.693911,113.524451,66.848872,109.472882,-0.067490,0.030919,32.025740,-235.637929,174.439027,3.532760,24.980235,10.027800,30.006553,1545.962294,17.307579,603111.448524,1.020880,20.065637,17.868428,2.290232,0.076316,0.053362,104.813213,83.889632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.534784,66.778560,78.598808,54.746835,24.905372,58.379747,45.162153,54.703040,25.139241,27.000000,24.696545,1669.921875,25.635802,0.010387,75.414476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.976919,62.397696,119.176371,123.733371,121.638222,125.665782,54.740310,14.413176,114.535793,3.749851,62.508873,53.450930,122.705544,117.859398,120.691580,113.594878,66.796646,109.527098,-0.067605,0.030914,32.025740,-235.640196,174.121703,3.532078,24.986870,10.033425,24.608955,1266.531273,17.329085,603227.077136,1.023652,20.100061,17.914500,2.292197,0.076196,0.053698,104.817035,83.890280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.515316,66.762754,78.593298,54.746835,24.908911,58.379747,45.162153,54.681674,25.139241,27.000000,24.700059,1669.921875,25.631781,0.010377,75.472001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.989866,62.397696,119.260774,123.733371,121.606902,125.687609,54.653305,14.417885,114.532985,3.749199,62.499089,53.518665,122.737393,117.907131,120.698430,113.595676,66.800588,109.503077,-0.067684,0.030938,32.025740,-235.631729,172.195102,3.530984,25.009029,10.036671,53.159264,2740.264715,17.330683,603276.901503,1.022257,20.091235,17.888500,2.291898,0.076175,0.053781,104.837952,83.910883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.503073,66.729629,78.616082,54.746835,24.912895,58.379747,45.162153,54.691421,25.139241,27.000000,24.702785,1684.570312,25.680734,0.010378,75.399117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.026805,62.388873,119.289465,123.723075,121.587711,125.693873,54.661580,14.419169,114.578397,3.748063,62.539223,53.506954,122.742126,117.984155,120.708270,113.615539,66.805808,109.599367,-0.067893,0.030881,32.025740,-235.632895,171.213355,3.530268,25.011066,10.039826,14.750979,760.271432,17.345133,603559.958646,1.022222,20.120207,17.971587,2.292871,0.076832,0.054983,104.883214,83.932329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.539610,66.755500,78.604389,54.746835,24.917525,58.379747,45.162153,54.673133,25.139241,27.000000,24.705474,1680.908203,25.652606,0.010387,75.476928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.005702,62.383635,119.350788,123.724466,121.586378,125.725328,54.638370,14.418599,114.615907,3.747129,62.466248,53.519216,122.718035,117.988328,120.737025,113.670870,66.842653,109.578718,-0.067731,0.030859,32.025740,-235.635426,172.209521,3.529554,25.004666,10.031532,23.001876,1186.029565,17.357221,603646.332694,1.023746,20.107238,17.953974,2.293923,0.076846,0.054386,104.796494,83.917420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518200,66.752322,78.605407,54.746835,24.926611,58.379747,45.162153,54.642655,25.139241,27.000000,24.708445,1684.570312,25.710754,0.010304,75.463239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.113332,62.365439,119.312416,123.726692,121.623988,125.751816,54.627155,14.412748,114.557920,3.746546,62.440236,53.658909,122.692772,118.043822,120.701506,113.636824,66.785785,109.509530,-0.067636,0.030855,32.025740,-235.640297,174.093212,3.529095,24.977440,10.033984,1.549851,79.930279,17.346091,603626.808852,1.022816,20.061426,18.003546,2.292846,0.076099,0.054123,104.744439,83.921682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.498864,66.728317,78.599016,54.746835,24.934271,58.379747,45.162153,54.643119,25.139241,27.000000,24.711182,1673.583984,25.667319,0.010319,75.395673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.072781,62.365439,119.370218,123.726692,121.645296,125.773072,54.602063,14.416458,114.648742,3.746180,62.500408,53.521136,122.706291,117.997638,120.709574,113.635645,66.836474,109.571191,-0.067647,0.030872,32.025740,-235.634627,177.961338,3.528952,24.982651,10.026952,27.281404,1407.627228,17.370585,603693.717218,1.023951,20.077316,17.954954,2.294956,0.075651,0.054009,104.721999,83.933815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516523,66.740224,78.585756,54.746835,24.935144,58.379747,45.162153,54.572848,25.139241,27.000000,24.713348,1666.259766,25.682447,0.010312,75.393193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.135416,62.360753,119.358429,123.709440,121.698437,125.783722,54.594173,14.409751,114.615395,3.746161,62.481942,53.562998,122.707215,117.996002,120.692863,113.665119,66.816729,109.642839,-0.067516,0.030894,32.025740,-235.641987,178.066884,3.528742,25.019595,10.015936,33.317490,1719.317056,17.318102,603855.810230,1.021994,19.951424,17.972449,2.289480,0.076425,0.053170,104.732201,83.924257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.516259,66.709133,78.595856,54.746835,24.944830,58.379747,45.162153,54.581514,25.139241,27.000000,24.715955,1669.921875,25.676334,0.010348,75.437251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.121003,62.358271,119.396093,123.715284,121.771738,125.800497,54.618501,14.411321,114.637394,3.746000,62.537810,53.587147,122.724805,118.099976,120.708932,113.684617,66.839372,109.537976,-0.067568,0.030913,32.025740,-235.641071,175.307155,3.528121,25.018603,10.011050,16.807119,866.928930,17.349612,603864.323671,1.023515,19.991980,17.956851,2.292373,0.076258,0.054327,104.796144,83.958292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.533261,66.727045,78.608743,54.746835,24.952018,58.379747,45.162153,54.598435,25.139241,27.000000,24.719531,1669.921875,25.670222,0.010412,75.398810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.049184,62.374262,119.398469,123.717231,121.790709,125.809620,54.724706,14.414746,114.700964,3.745876,62.544373,53.655384,122.716351,118.136118,120.700064,113.730742,66.825125,109.505161,-0.067547,0.030906,32.025740,-235.636502,176.314332,3.527947,25.021632,10.000358,53.759360,2767.582984,17.320524,603914.448840,1.022381,19.924660,18.017351,2.289392,0.075922,0.053806,104.776124,83.939019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.535488,66.742613,78.611120,54.746835,24.959882,58.379747,45.162153,54.523120,25.139241,27.000000,24.722268,1673.583984,25.642978,0.010372,75.404504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.113428,62.370953,119.447242,123.724466,121.821324,125.811169,54.695949,14.417885,114.735157,3.745366,62.513214,53.564472,122.745979,118.091655,120.727418,113.758002,66.865539,109.710556,-0.067663,0.030874,32.025740,-235.632546,177.781659,3.526979,25.000681,9.991847,12.559786,646.929676,17.335765,603944.336569,1.022367,19.936586,17.935053,2.290748,0.075983,0.054481,104.831164,83.930059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.565260,66.770436,78.630447,54.746835,24.965014,58.379747,45.162153,54.546349,25.139241,27.000000,24.725717,1680.908203,25.621991,0.010381,75.385607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.079861,62.370953,119.453607,123.724466,121.845530,125.817117,54.617132,14.414317,114.792061,3.744983,62.499166,53.566590,122.731146,118.067475,120.703532,113.757857,66.875205,109.660465,-0.067592,0.030865,32.025740,-235.638401,179.751496,3.526494,25.019072,9.985410,8.203434,423.152364,17.370610,604096.042130,1.022053,20.024413,17.930624,2.293955,0.075941,0.053457,104.810119,83.902386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.518839,66.751297,78.615337,54.746835,24.976271,58.379747,45.162153,54.498372,25.139241,27.000000,24.728437,1677.246094,25.716867,0.010379,75.391395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.169135,62.369575,119.476969,123.721405,121.925246,125.812378,54.633214,14.411749,114.738336,3.744595,62.532560,53.619737,122.728842,118.200846,120.743157,113.839548,66.864929,109.615617,-0.067584,0.030855,32.025740,-235.643583,180.891855,3.525590,25.034290,10.004180,25.473802,1313.611695,17.350569,603961.654139,1.021204,19.956841,18.007042,2.292063,0.075770,0.054528,104.827390,83.938442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.559107,66.742594,78.631077,54.746835,24.983339,58.379747,45.162153,54.500805,25.139241,27.000000,24.731216,1666.259766,25.667590,0.010322,75.391454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.128204,62.378948,119.476792,123.727249,121.956265,125.816354,54.590903,14.413604,114.801971,3.744174,62.544750,53.630689,122.722750,118.088682,120.717454,113.809786,66.825919,109.647671,-0.067571,0.030866,32.025740,-235.633887,182.229654,3.525136,25.033623,9.987538,14.881139,767.972859,17.367385,603987.903266,1.023453,19.990411,17.968898,2.293662,0.077058,0.053845,104.820341,83.934082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.522787,66.699029,78.627101,54.746835,24.990490,58.379747,45.162153,54.437607,25.139241,27.000000,24.734040,1669.921875,25.718165,0.010355,75.406191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.161701,62.399901,119.498795,123.735040,121.992044,125.816420,54.645151,14.414888,114.801948,3.743661,62.575343,53.672745,122.748553,118.216909,120.746850,113.798521,66.889457,109.712620,-0.067521,0.030867,32.025740,-235.636686,180.927463,3.525228,25.019829,9.985266,54.532394,2811.466587,17.330938,603928.493417,1.021179,19.899790,17.953668,2.290185,0.076829,0.054380,104.832536,83.937179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.560527,66.747770,78.661434,54.746835,24.999371,58.379747,45.162153,54.444723,25.139241,27.000000,24.737280,1673.583984,25.665859,0.010401,75.398895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.188137,62.399901,119.516098,123.735040,122.038674,125.831644,54.648632,14.418456,114.760570,3.742860,62.594161,53.648536,122.727652,118.140483,120.703164,113.761181,66.843764,109.757487,-0.067655,0.030889,32.025740,-235.633445,177.958278,3.524501,25.019541,10.000862,11.480644,591.857208,17.350090,604083.995884,1.022913,19.950065,18.010909,2.291980,0.076584,0.054082,104.806329,83.934430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.555771,66.735494,78.643471,54.746835,25.009411,58.379747,45.162153,54.410435,25.139241,27.000000,24.741055,1680.908203,25.652426,0.010390,75.386195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.078307,62.411756,119.480082,123.746727,122.078399,125.867156,54.661053,14.413747,114.745728,3.741981,62.563004,53.721959,122.721356,118.095532,120.699595,113.805528,66.883345,109.813014,-0.067571,0.030902,32.025740,-235.634888,174.267159,3.524365,25.009967,9.974682,30.710970,1582.871019,17.339969,603944.621024,1.021231,19.937543,17.984297,2.290930,0.075896,0.053780,104.821899,83.951189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594705,66.752529,78.695656,54.746835,25.018210,58.379747,45.162153,54.376822,25.139241,27.000000,24.745627,1684.570312,25.725666,0.010361,75.473433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.173185,62.417270,119.495133,123.768710,122.085899,125.878073,54.640626,14.417029,114.817163,3.741302,62.547361,53.741160,122.713026,118.162449,120.706529,113.832768,66.840610,109.677378,-0.067322,0.030892,32.025740,-235.633566,173.212520,3.524193,25.033226,9.991144,22.227804,1146.069331,17.333415,604110.666172,1.020719,19.911136,18.055490,2.290101,0.076813,0.054290,104.798126,83.939503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602455,66.695748,78.699506,54.746835,25.024427,58.379747,45.162153,54.418709,25.139241,27.000000,24.748990,1677.246094,25.695411,0.010312,75.403651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.057511,62.390252,119.508462,123.761476,122.104805,125.881939,54.623956,14.409180,114.813727,3.741043,62.528763,53.639260,122.712552,118.185354,120.704486,113.814977,66.916922,109.744294,-0.067432,0.030878,32.025740,-235.641905,170.048201,3.524087,25.032721,9.998573,-0.704160,-36.317675,17.381901,604278.865764,1.023182,20.032769,18.047455,2.294239,0.075976,0.054486,104.802618,83.955941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595318,66.695659,78.720151,54.746835,25.032381,58.379747,45.162153,54.352515,25.139241,27.000000,24.752177,1677.246094,25.675595,0.010318,75.389076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.214046,62.383911,119.538759,123.744223,122.146917,125.889299,54.594267,14.412890,114.841463,3.741285,62.467252,53.648006,122.709384,118.237649,120.686024,113.843786,66.856983,109.777387,-0.067600,0.030868,32.025740,-235.636887,167.104938,3.524207,25.014745,9.994876,26.362352,1360.401496,17.343661,604378.252836,1.021616,19.943439,18.013110,2.290355,0.075040,0.053936,104.742435,83.950247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.582834,66.668537,78.725512,54.746835,25.042276,58.379747,45.162153,54.399182,25.139241,27.000000,24.754161,1669.921875,25.691534,0.010341,75.401955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.138178,62.383911,119.548798,123.744223,122.154312,125.898665,54.649966,14.414603,114.867364,3.741238,62.510863,53.749130,122.725947,118.129759,120.701063,113.886732,66.913985,109.736657,-0.067508,0.030863,32.025740,-235.639422,165.748517,3.524105,25.031441,9.994930,39.606326,2041.759819,17.397024,604245.930009,1.024389,20.032071,17.974834,2.295701,0.076599,0.054926,104.769904,83.964083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620721,66.690771,78.752164,54.746835,25.052941,58.379747,45.162153,54.299701,25.139241,27.000000,24.756875,1673.583984,25.714415,0.010372,75.392060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.249097,62.376467,119.536877,123.726692,122.164199,125.916649,54.576163,14.414746,114.766339,3.741744,62.463360,53.721009,122.706364,118.203188,120.703768,113.812557,66.891811,109.826909,-0.067532,0.030859,32.025740,-235.635359,166.960929,3.523989,25.031098,10.023346,22.528113,1162.925284,17.332756,604312.475980,1.021601,19.869274,18.053577,2.289399,0.075455,0.053098,104.805686,83.959898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613217,66.699895,78.770952,54.746835,25.062035,58.379747,45.162153,54.322711,25.139241,27.000000,24.759514,1680.908203,25.664921,0.010379,75.385317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.187386,62.367921,119.587904,123.737266,122.240287,125.947901,54.632888,14.421025,114.810699,3.741786,62.486948,53.677907,122.748477,118.178059,120.714246,113.854854,66.932506,109.856041,-0.067542,0.030853,32.025740,-235.631203,170.519501,3.523933,25.012329,10.026430,21.291945,1097.971739,17.370003,604269.848425,1.022274,19.945057,17.973431,2.292922,0.075956,0.054509,104.807971,83.938153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621815,66.687704,78.776181,54.746835,25.070780,58.379747,45.162153,54.245170,25.139241,27.000000,24.762390,1677.246094,25.710682,0.010379,75.379948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.230767,62.351103,119.608258,123.717510,122.305495,125.977793,54.693558,14.412890,114.833454,3.741937,62.495352,53.665549,122.721733,118.241739,120.706244,113.966020,66.909694,109.758615,-0.067495,0.030858,32.025740,-235.637214,171.438272,3.523828,25.031892,10.033624,12.147373,625.714425,17.320266,604326.045223,1.021385,19.826845,18.046880,2.287827,0.075729,0.053965,104.826396,83.915787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614179,66.676283,78.791464,54.746835,25.082394,58.379747,45.162153,54.261082,25.139241,27.000000,24.764885,1673.583984,25.667986,0.010304,75.398759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.218733,62.351103,119.605683,123.717510,122.303487,125.997610,54.607229,14.413889,114.793431,3.742087,62.501528,53.699686,122.724017,118.256152,120.736359,113.919430,66.923790,109.786385,-0.067558,0.030844,32.025740,-235.635562,174.579588,3.524047,25.028033,10.034002,16.631842,858.065024,17.360713,604404.884517,1.021886,19.879906,18.022731,2.291510,0.077071,0.054882,104.841487,83.933690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613283,66.662886,78.831649,54.746835,25.094278,58.379747,45.162153,54.218892,25.139241,27.000000,24.766989,1669.921875,25.669681,0.010351,75.405245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.200245,62.360201,119.564692,123.726971,122.328838,126.028866,54.556379,14.410892,114.805143,3.742027,62.536668,53.711471,122.729327,118.164164,120.712290,113.836736,66.938163,109.777511,-0.067629,0.030835,32.025740,-235.642969,177.854288,3.524260,25.026158,10.032398,15.015237,775.383666,17.348273,604545.549747,1.020013,19.819775,17.990200,2.289996,0.076099,0.054690,104.847675,83.929820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.594037,66.644382,78.827756,54.746835,25.107073,58.379747,45.162153,54.200897,25.139241,27.000000,24.770947,1666.259766,25.679255,0.010366,75.394301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.248631,62.369851,119.592584,123.737266,122.317937,126.050961,54.524522,14.409608,114.729985,3.742087,62.548791,53.680135,122.742309,118.320085,120.691993,113.865440,66.946973,109.799734,-0.067710,0.030855,32.025740,-235.640333,179.004578,3.524283,25.028141,10.046011,54.831042,2833.117768,17.355985,604615.060394,1.022047,19.831786,17.991883,2.290475,0.075815,0.053089,104.803883,83.928252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.608223,66.607393,78.862727,54.746835,25.112408,58.379747,45.162153,54.189118,25.139241,27.000000,24.774079,1677.246094,25.717317,0.010393,75.387031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.185454,62.384187,119.590069,123.748954,122.333339,126.083779,54.633813,14.414175,114.764624,3.742662,62.572754,53.777616,122.716551,118.210470,120.681453,113.957852,66.961813,109.778345,-0.067781,0.030838,32.025740,-235.635603,181.189272,3.524809,25.047235,10.049599,12.060838,621.936366,17.361603,604757.759670,1.023677,19.859343,17.972468,2.290501,0.076804,0.054230,104.766262,83.888914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.601218,66.612436,78.864632,54.746835,25.126899,58.379747,45.162153,54.143410,25.139241,27.000000,24.776905,1680.908203,25.645106,0.010420,75.386536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.291141,62.407345,119.570319,123.756745,122.320090,126.111465,54.643870,14.415602,114.797595,3.743237,62.578286,53.671997,122.715687,118.246086,120.699398,113.918697,66.920303,109.768835,-0.067726,0.030832,32.025740,-235.637770,182.727002,3.525395,25.054916,10.041233,10.290267,530.536412,17.348383,604825.938621,1.023435,19.820693,17.976283,2.288913,0.076737,0.053950,104.773960,83.905369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619789,66.623180,78.901715,54.746835,25.133022,58.379747,45.162153,54.155276,25.139241,27.000000,24.780369,1677.246094,25.674387,0.010343,75.393048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.219798,62.407345,119.568458,123.756745,122.288452,126.119880,54.672461,14.410036,114.801018,3.744775,62.571573,53.738391,122.724577,118.092803,120.702825,113.864564,66.887764,109.799346,-0.067652,0.030833,32.025740,-235.639088,180.464135,3.527112,25.051256,10.058902,22.799095,1174.840699,17.381728,605013.325036,1.023057,19.898099,17.949292,2.291636,0.075735,0.053725,104.741606,83.859176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583608,66.646403,78.895906,54.746835,25.140470,58.379747,45.162153,54.078724,25.139241,27.000000,24.784277,1669.921875,25.711205,0.010341,75.398094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.371572,62.403761,119.579112,123.766484,122.257036,126.135186,54.797231,14.414888,114.753897,3.745948,62.597919,53.741294,122.730731,118.145095,120.702332,113.834213,66.935387,109.809748,-0.067689,0.030858,32.025740,-235.633256,177.440107,3.528106,25.036868,10.041178,16.115965,828.567105,17.335470,605214.220451,1.020876,19.815783,17.985397,2.286627,0.075876,0.053573,104.758899,83.859737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.602991,66.650462,78.899345,54.746835,25.148971,58.379747,45.162153,54.097332,25.139241,27.000000,24.787247,1669.921875,25.704227,0.010336,75.394727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.276740,62.409550,119.610396,123.771215,122.256425,126.171241,54.624692,14.414603,114.822746,3.746521,62.611466,53.691465,122.726656,118.291872,120.671595,113.821867,66.888164,109.796240,-0.067757,0.030880,32.025740,-235.635992,174.395932,3.528346,25.027817,10.057045,52.649651,2715.416715,17.368489,605380.603665,1.021948,19.886966,18.035271,2.289715,0.076252,0.054799,104.754349,83.844053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604473,66.682779,78.901228,54.746835,25.160624,58.379747,45.162153,53.993845,25.139241,27.000000,24.790331,1684.570312,25.729326,0.010401,75.398069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.361625,62.424989,119.634108,123.783737,122.289638,126.213417,54.708483,14.416743,114.859862,3.747081,62.632162,53.745748,122.750691,118.297448,120.722736,113.889036,66.974681,109.849801,-0.067799,0.030880,32.025740,-235.632381,174.294467,3.528552,25.069539,10.073164,17.644653,908.632884,17.304238,605232.791309,1.016475,19.732038,17.993557,2.283283,0.075842,0.054839,104.817657,83.891733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622505,66.685481,78.955752,54.746835,25.171139,58.379747,45.162153,54.022159,25.139241,27.000000,24.793673,1680.908203,25.716488,0.010362,75.380152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.199149,62.415340,119.602961,123.783180,122.355094,126.225681,54.568895,14.420739,114.939366,3.747267,62.571623,53.676809,122.723961,118.248933,120.680651,113.883253,66.938613,109.845309,-0.067684,0.030862,32.025740,-235.630835,176.076730,3.528791,25.069539,10.075238,51.455974,2656.566188,17.357550,605592.266244,1.022035,19.832351,18.033107,2.288023,0.076084,0.054235,104.806244,83.849018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.571760,66.626166,78.935785,54.746835,25.182560,58.379747,45.162153,54.025343,25.139241,27.000000,24.798533,1677.246094,25.743119,0.010304,75.462182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.208509,62.415340,119.632390,123.783180,122.363765,126.245612,54.595104,14.413747,114.957706,3.747257,62.560199,53.689959,122.730282,118.215603,120.696786,113.978448,66.935915,109.809096,-0.067587,0.030827,32.025740,-235.637501,176.993379,3.528977,25.076499,10.056631,11.874890,612.781840,17.329988,605556.159601,1.019027,19.763175,17.977012,2.284767,0.075434,0.053079,104.861469,83.861070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586342,66.626653,78.948317,54.746835,25.193922,58.379747,45.162153,54.013529,25.139241,27.000000,24.801374,1680.908203,25.726351,0.010310,75.465387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.320387,62.411480,119.649801,123.791528,122.353160,126.262375,54.667279,14.414603,114.963465,3.748025,62.578275,53.728338,122.742399,118.416851,120.706584,113.823008,66.950271,109.837703,-0.067505,0.030869,32.025740,-235.635012,176.769239,3.529813,25.075958,10.028719,20.546866,1058.883365,17.398887,605793.625751,1.025215,19.915576,18.010529,2.291282,0.076171,0.054672,104.880796,83.868207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.597123,66.650816,78.971097,54.746835,25.205132,58.379747,45.162153,53.986761,25.139241,27.000000,24.804394,1673.583984,25.752134,0.010373,75.471711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.156394,62.407345,119.630405,123.794589,122.363800,126.250867,54.680026,14.414746,114.973087,3.748505,62.603240,53.663993,122.732834,118.305265,120.678966,113.898447,66.961951,109.861516,-0.067547,0.030875,32.025740,-235.636666,175.680134,3.530113,25.062147,10.024482,1.083182,55.808828,17.402514,605888.539395,1.024682,19.906231,17.992659,2.291435,0.077513,0.054838,104.873242,83.875577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599831,66.658119,78.961675,54.746835,25.217395,58.379747,45.162153,53.905898,25.139241,27.000000,24.807537,1673.583984,25.722600,0.010353,75.471600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.332859,62.426092,119.629777,123.812120,122.356947,126.236619,54.772428,14.415887,114.921439,3.748546,62.595497,53.788100,122.745447,118.334871,120.688868,114.005035,66.878414,109.779241,-0.067511,0.030872,32.025740,-235.631930,174.273705,3.530124,25.081998,10.026790,29.041784,1493.796024,17.357306,605854.185526,1.021041,19.790760,17.994551,2.286868,0.076315,0.053717,104.888540,83.912880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.585429,66.645315,78.963882,54.746835,25.225771,58.379747,45.162153,53.972360,25.139241,27.000000,24.810496,1673.583984,25.763061,0.010371,75.476433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.194225,62.426092,119.667486,123.812120,122.362907,126.241835,54.647218,14.418028,115.007096,3.748467,62.543442,53.691154,122.756246,118.337502,120.720468,114.039609,66.952025,109.876388,-0.067547,0.030849,32.025740,-235.635344,171.637731,3.530151,25.084955,10.031568,23.574958,1215.382173,17.426114,605873.326105,1.024239,19.950288,17.996394,2.293686,0.075013,0.054242,104.886860,83.914426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590250,66.680154,78.966257,54.746835,25.239025,58.379747,45.162153,53.857818,25.139241,27.000000,24.814396,1669.921875,25.758192,0.010412,75.473067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.311381,62.412583,119.700255,123.818242,122.360659,126.260942,54.616337,14.412605,114.966697,3.748304,62.542394,53.662990,122.758118,118.352528,120.710195,113.945200,66.945980,109.841908,-0.067857,0.030811,32.025740,-235.637990,171.201243,3.530272,25.055025,9.983048,51.010551,2631.282258,17.345393,605919.831911,1.018645,19.792941,18.033199,2.285940,0.075969,0.054212,104.879079,83.897068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583113,66.690063,78.972613,54.746835,25.249759,58.379747,45.162153,53.911419,25.139241,27.000000,24.817117,1684.570312,25.699738,0.010364,75.458364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.231061,62.398523,119.707990,123.819077,122.364897,126.275453,54.640718,14.419455,114.899347,3.748087,62.564517,53.803688,122.762954,118.420722,120.731112,113.938033,66.951898,109.783462,-0.067647,0.030799,32.025740,-235.629996,171.985544,3.530341,25.062291,9.984779,11.013967,567.881067,17.415143,605859.418072,1.024013,19.931246,18.014764,2.292734,0.076247,0.054213,104.873981,83.910627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583682,66.728542,78.980502,54.746835,25.267404,58.379747,45.162153,53.828121,25.139241,27.000000,24.820269,1680.908203,25.749195,0.010429,75.403097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.276734,62.405139,119.718588,123.831042,122.408954,126.314213,54.721645,14.411891,114.906166,3.748067,62.565199,53.748693,122.747896,118.393692,120.705041,113.951005,66.960075,109.865028,-0.067579,0.030808,32.025740,-235.641480,172.966397,3.530559,25.084306,10.002575,15.695771,808.078403,17.370223,605865.973977,1.022179,19.800841,18.001231,2.288226,0.075995,0.053776,104.832775,83.914562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.566465,66.729991,78.965573,54.746835,25.276344,58.379747,45.162153,53.851114,25.139241,27.000000,24.822794,1684.570312,25.724421,0.010311,75.479536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.274644,62.410929,119.715467,123.837999,122.391240,126.353335,54.626148,14.419883,114.894381,3.748466,62.584477,53.700806,122.773428,118.264763,120.709869,114.014083,66.905269,109.975535,-0.067547,0.030815,32.025740,-235.632182,172.294343,3.530939,25.053546,10.002485,22.100762,1139.821003,17.409093,605950.116413,1.023535,19.866901,17.962114,2.291893,0.076572,0.054330,104.867209,83.938801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.583598,66.740538,79.003911,54.746835,25.291448,58.379747,45.162153,53.825033,25.139241,27.000000,24.827148,1680.908203,25.685494,0.010357,75.385471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.211396,62.410929,119.752900,123.837999,122.388553,126.365631,54.644095,14.414175,114.985101,3.748422,62.659676,53.816601,122.761456,118.471715,120.726083,114.098176,66.938535,109.891471,-0.067587,0.030818,32.025740,-235.632826,173.451630,3.530834,25.052735,10.005623,0.107291,5.531588,17.396106,606098.630274,1.021368,19.827947,18.000265,2.290093,0.075900,0.054195,104.888694,83.920387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.558457,66.757771,78.971842,54.746835,25.305881,58.379747,45.162153,53.779220,25.139241,27.000000,24.830486,1673.583984,25.708501,0.010327,75.392094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.363045,62.420854,119.773854,123.842173,122.342191,126.378959,54.661368,14.415459,114.970532,3.748676,62.551435,53.826657,122.767797,118.376648,120.722643,114.079740,66.942127,109.900101,-0.067731,0.030803,32.025740,-235.634972,175.226940,3.531072,25.071919,9.993019,28.805280,1484.641498,17.402089,606430.851789,1.023531,19.835821,18.117794,2.290125,0.076794,0.054103,104.875788,83.934522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590893,66.796601,78.980721,54.746835,25.320265,58.379747,45.162153,53.790224,25.139241,27.000000,24.834017,1673.583984,25.714216,0.010353,75.398597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.244168,62.423060,119.764630,123.870557,122.319130,126.381462,54.638294,14.412890,115.062267,3.748872,62.559079,53.708270,122.781145,118.434278,120.716039,114.036427,66.956444,109.850193,-0.067925,0.030789,32.025740,-235.635744,177.858406,3.530884,25.079654,10.017126,32.513064,1676.450622,17.439063,606449.916374,1.024662,19.898938,18.036817,2.293616,0.075675,0.054759,104.826906,83.888549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.570637,66.765840,78.968562,54.746835,25.332173,58.379747,45.162153,53.687148,25.139241,27.000000,24.837232,1669.921875,25.710935,0.010420,75.387747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.310009,62.409826,119.760622,123.854139,122.324701,126.389802,54.610946,14.420454,115.084049,3.749140,62.560304,53.831002,122.769914,118.506131,120.696939,114.154979,66.957671,110.082865,-0.067983,0.030787,32.025740,-235.632591,178.881633,3.530086,25.049165,10.025023,42.183521,2176.171516,17.376681,606421.741033,1.021201,19.757625,18.038125,2.287374,0.075653,0.054444,104.807349,83.884445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.577796,66.793025,78.976342,54.746835,25.345298,58.379747,45.162153,53.728535,25.139241,27.000000,24.840545,1680.908203,25.696492,0.010383,75.392111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.224477,62.409826,119.807925,123.854139,122.324201,126.398833,54.655886,14.412748,115.092197,3.749468,62.565204,53.829793,122.778392,118.426120,120.730131,114.103757,66.884299,109.969379,-0.067870,0.030782,32.025740,-235.638827,180.997275,3.530291,25.057116,10.036689,17.264033,889.887901,17.429117,606480.563638,1.024224,19.878357,17.995471,2.292402,0.075499,0.053860,104.820820,83.916609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.601303,66.822885,78.981592,54.746835,25.361822,58.379747,45.162153,53.671661,25.139241,27.000000,24.843220,1680.908203,25.702839,0.010437,75.397438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.369210,62.413410,119.825537,123.860539,122.303052,126.391227,54.611636,14.412034,115.131525,3.749471,62.535315,53.831029,122.760249,118.470883,120.723305,114.130913,66.899334,109.971277,-0.067825,0.030766,32.025740,-235.636763,181.545428,3.530033,25.057585,10.033768,0.811418,41.859074,17.399172,606456.130545,1.023345,19.799453,18.126267,2.289440,0.075923,0.054040,104.865912,83.866846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586618,66.839789,78.976298,54.746835,25.375491,58.379747,45.162153,53.694498,25.139241,27.000000,24.846493,1673.583984,25.679075,0.010351,75.403677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.357989,62.405415,119.772003,123.859426,122.261278,126.417608,54.635546,14.414460,115.154708,3.749599,62.562477,53.660622,122.791848,118.451716,120.735000,114.063910,66.911548,109.960807,-0.067878,0.030780,32.025740,-235.636624,180.774971,3.529829,25.074912,10.059065,20.371495,1050.455388,17.447422,606731.491376,1.024424,19.884776,18.135271,2.294095,0.075531,0.053309,104.929829,83.926586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.595674,66.880122,78.985468,54.746835,25.392348,58.379747,45.162153,53.631025,25.139241,27.000000,24.850388,1677.246094,25.715334,0.010380,75.476698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.207641,62.408448,119.814630,123.859148,122.231354,126.419104,54.713744,14.419027,115.148324,3.749511,62.571551,53.684681,122.790779,118.495216,120.751172,114.184844,66.989336,110.079805,-0.067754,0.030788,32.025740,-235.632058,177.088886,3.530223,25.089643,10.062346,0.623859,32.123308,17.384459,606568.823882,1.022077,19.744040,18.121313,2.288091,0.076956,0.055568,104.945307,83.928149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604906,66.911052,78.994429,54.746835,25.403523,58.379747,45.162153,53.568824,25.139241,27.000000,24.853485,1677.246094,25.747122,0.010388,75.463716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.369441,62.408723,119.855936,123.864156,122.215264,126.408351,54.659389,14.419027,115.090794,3.748701,62.543414,53.680782,122.755928,118.449739,120.724852,114.150455,66.928264,110.049279,-0.067747,0.030786,32.025740,-235.630588,174.956238,3.530444,25.077833,10.047002,28.979029,1493.650714,17.383162,606659.660935,1.022063,19.747224,18.103159,2.287559,0.076274,0.054070,104.972540,83.853161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.586596,66.887663,78.971568,54.746835,25.419289,58.379747,45.162153,53.624391,25.139241,27.000000,24.856717,1669.921875,25.735438,0.010364,75.466640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.275946,62.408723,119.836399,123.864156,122.238472,126.406855,54.674958,14.409751,115.144278,3.748631,62.594161,53.783588,122.802609,118.578529,120.746965,114.145743,66.970762,109.910717,-0.067752,0.030796,32.025740,-235.640680,172.166573,3.530908,25.091230,10.061823,22.148710,1141.274102,17.458928,606585.843487,1.023865,19.900204,18.092867,2.294963,0.076464,0.055120,105.017609,83.913202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.624505,66.910746,78.997462,54.746835,25.440329,58.379747,45.162153,53.515979,25.139241,27.000000,24.859848,1673.583984,25.782137,0.010409,75.470066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
