OSU 80 Ton Compressor Load Stand
52.332747,62.410102,119.837350,123.876122,122.279491,126.431529,54.604464,14.409751,115.164544,3.747958,62.520398,53.741679,122.800613,118.511786,120.739869,114.176057,66.953513,109.974381,-0.067573,0.030797,32.025740,-235.641170,171.373132,3.531158,25.114200,10.092385,54.697387,2822.074213,17.391759,606574.924713,1.021305,19.739124,18.136630,2.288662,0.077290,0.053577,105.034977,83.902413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619900,66.888629,78.982916,54.746835,25.450768,58.379747,45.162153,53.542782,25.139241,27.000000,24.863025,1684.570312,25.796615,0.010415,75.480891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.264496,62.390803,119.883132,123.886975,122.259041,126.473845,54.649568,14.408752,115.170246,3.747587,62.565781,53.780965,122.782923,118.571150,120.733106,114.089820,66.974398,110.100546,-0.067678,0.030816,32.025740,-235.644130,168.452570,3.530982,25.089030,10.069288,13.005768,670.469887,17.430350,606524.129253,1.023017,19.832316,18.015516,2.292381,0.075514,0.053767,105.057760,83.897579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.591597,66.886440,78.955472,54.746835,25.464874,58.379747,45.162153,53.489374,25.139241,27.000000,24.866158,1684.570312,25.704390,0.010415,75.475794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.361811,62.404588,119.875083,123.897827,122.267579,126.486597,54.713424,14.424307,115.105880,3.747249,62.577842,53.679890,122.800205,118.523234,120.761798,114.231846,66.976901,110.008526,-0.067720,0.030814,32.025740,-235.628248,167.436798,3.530741,25.095611,10.059299,22.855686,1176.875038,17.408489,606649.945874,1.023314,19.777063,18.068896,2.289911,0.075817,0.053130,105.123927,83.917181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620296,66.898606,78.981345,54.746835,25.483597,58.379747,45.162153,53.504056,25.139241,27.000000,24.868430,1684.570312,25.743029,0.010334,75.460085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.363199,62.404312,119.862070,123.913132,122.284004,126.486429,54.657533,14.417457,115.134333,3.747005,62.561280,53.741426,122.799855,118.584436,120.757921,114.106511,66.984879,110.072686,-0.067553,0.030840,32.025740,-235.635261,168.438922,3.530255,25.078122,10.053746,10.994804,566.718588,17.452021,606818.141691,1.024233,19.825818,18.119565,2.293778,0.077532,0.054645,105.143520,83.924186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617438,66.911561,78.984696,54.746835,25.502567,58.379747,45.162153,53.503934,25.139241,27.000000,24.873025,1680.908203,25.761005,0.010360,75.481437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.260674,62.404312,119.866255,123.913132,122.272657,126.489523,54.654201,14.414888,115.111988,3.747299,62.546313,53.741131,122.812034,118.548332,120.773659,114.086341,66.958232,109.978049,-0.067521,0.030846,32.025740,-235.635216,172.581729,3.530002,25.078158,10.045812,15.924494,820.865678,17.409180,606829.431930,1.021081,19.742589,18.064878,2.289361,0.077282,0.055610,105.143520,83.913572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641967,66.945360,78.967451,54.746835,25.514988,58.379747,45.162153,53.398598,25.139241,27.000000,24.876104,1677.246094,25.706607,0.010334,75.467151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.356022,62.388046,119.849599,123.900610,122.294044,126.494173,54.693080,14.414460,115.082795,3.747376,62.515703,53.712602,122.814196,118.456787,120.768773,114.159579,66.965049,109.988721,-0.067437,0.030855,32.025740,-235.636788,175.170630,3.529850,25.081728,10.085317,10.908863,561.923360,17.406281,606809.053836,1.022093,19.740930,18.093289,2.289052,0.077168,0.054329,105.124538,83.896986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.627260,66.940584,78.976227,54.746835,25.529469,58.379747,45.162153,53.431445,25.139241,27.000000,24.878551,1669.921875,25.712071,0.010355,75.399688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.273111,62.373159,119.892984,123.895879,122.318911,126.509814,54.664585,14.415031,115.049208,3.747151,62.541130,53.726817,122.811706,118.405828,120.746681,114.151186,66.966365,110.039081,-0.067419,0.030908,32.025740,-235.641281,179.019464,3.529531,25.102246,10.080485,20.991334,1081.842336,17.453529,606955.465307,1.024393,19.843140,18.066258,2.293622,0.076852,0.054601,105.101088,83.883579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636228,66.965832,78.975471,54.746835,25.542630,58.379747,45.162153,53.357512,25.139241,27.000000,24.881515,1669.921875,25.753757,0.010406,75.384721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.278997,62.377570,119.884248,123.906732,122.340975,126.514179,54.662619,14.414032,115.058832,3.746608,62.524544,53.623970,122.795480,118.493820,120.732371,114.080921,66.975985,109.945687,-0.067453,0.030909,32.025740,-235.639013,180.882717,3.529477,25.074930,10.048607,38.981132,2009.065082,17.407618,606871.443801,1.021601,19.731814,18.065496,2.289127,0.076681,0.054229,105.060476,83.881581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614869,66.914812,78.947594,54.746835,25.560635,58.379747,45.162153,53.380277,25.139241,27.000000,24.883816,1669.921875,25.758265,0.010424,75.482434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.205468,62.377570,119.842853,123.906732,122.348743,126.519632,54.697091,14.411321,114.998918,3.746104,62.618810,53.750071,122.818129,118.514992,120.753905,114.079513,67.027922,109.993417,-0.067432,0.030902,32.025740,-235.636660,183.250213,3.529364,25.060308,10.063031,45.088162,2322.353319,17.453946,606974.110573,1.024008,19.799579,18.092746,2.293588,0.076248,0.054355,105.035264,83.924344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640969,66.910625,78.988139,54.746835,25.571411,58.379747,45.162153,53.355274,25.139241,27.000000,24.886852,1684.570312,25.763746,0.010452,75.472521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.246247,62.407621,119.808409,123.932890,122.382242,126.511546,54.595958,14.411035,115.133959,3.745899,62.604432,53.635268,122.813439,118.470702,120.739797,114.081021,66.994371,109.991173,-0.067432,0.030890,32.025740,-235.637272,183.058379,3.529632,25.062219,10.063861,14.400988,743.124859,17.450556,606973.861893,1.023965,19.798119,18.030141,2.293163,0.076222,0.055266,104.983213,83.905733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622311,66.879389,78.968601,54.746835,25.584584,58.379747,45.162153,53.376402,25.139241,27.000000,24.890922,1680.908203,25.728298,0.010450,75.390201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.260096,62.409550,119.848180,123.943186,122.379849,126.485714,54.636400,14.419598,115.032854,3.746222,62.557981,53.738856,122.813768,118.504784,120.738950,114.198290,66.988653,109.995001,-0.067432,0.030895,32.025740,-235.631814,182.502739,3.529886,25.056215,10.044767,2.389890,123.232642,17.477150,606923.197181,1.024954,19.871497,18.005287,2.295600,0.075554,0.053287,104.980130,83.895228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635927,66.860581,78.968299,54.746835,25.595680,58.379747,45.162153,53.334832,25.139241,27.000000,24.894036,1669.921875,25.698331,0.010375,75.402092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.186758,62.400177,119.867919,123.936785,122.390248,126.458122,54.610750,14.415602,115.030330,3.747194,62.563586,53.733886,122.831297,118.470198,120.755351,114.108567,67.000511,109.959174,-0.067251,0.030924,32.025740,-235.633032,182.185152,3.530562,25.068800,10.028683,13.537340,698.369396,17.453154,606988.814603,1.025986,19.860843,18.037565,2.293149,0.076600,0.053919,104.993475,83.842350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.653279,66.841359,79.005449,54.746835,25.617531,58.379747,45.162153,53.305707,25.139241,27.000000,24.898278,1680.908203,25.700531,0.010383,75.390474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.279893,62.401831,119.834905,123.930385,122.400188,126.462692,54.738740,14.415174,115.009799,3.747775,62.557920,53.745965,122.830536,118.419876,120.745183,114.050771,67.020234,109.999393,-0.067212,0.030934,32.025740,-235.634277,179.007533,3.530853,25.052681,9.994083,20.909700,1076.175248,17.450532,606872.524514,1.024722,19.848954,18.045454,2.293302,0.076726,0.054204,105.013953,83.846176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.645838,66.830553,78.998212,54.746835,25.633013,58.379747,45.162153,53.318209,25.139241,27.000000,24.900989,1669.921875,25.711836,0.010450,75.390849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.196216,62.401831,119.853338,123.930385,122.441584,126.461664,54.659879,14.417314,115.091043,3.747835,62.546524,53.611821,122.803550,118.460623,120.724394,114.063994,66.975513,109.962519,-0.067290,0.030982,32.025740,-235.632627,173.195837,3.531408,25.056323,9.993650,17.361149,894.828439,17.482777,606744.168137,1.026543,19.912788,18.013269,2.296903,0.076016,0.054687,104.979907,83.855398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625088,66.800129,78.982030,54.746835,25.642967,58.379747,45.162153,53.248443,25.139241,27.000000,24.904115,1669.921875,25.659314,0.010401,75.406251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.340234,62.401555,119.838968,123.933446,122.462852,126.462912,54.625753,14.412320,115.080655,3.747832,62.471531,53.747659,122.826631,118.441232,120.740875,113.961212,67.049049,109.964380,-0.067227,0.030991,32.025740,-235.637948,172.475065,3.530967,25.054700,10.003837,50.292432,2593.792292,17.435624,606659.831926,1.022172,19.821487,18.016364,2.292180,0.076108,0.054235,104.921160,83.871984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698083,66.815978,78.993373,54.746835,25.659210,58.379747,45.162153,53.273693,25.139241,27.000000,24.907174,1684.570312,25.692363,0.010441,75.384550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.311954,62.389149,119.865258,123.921759,122.455218,126.442174,54.630502,14.416743,115.109921,3.748056,62.487070,53.626519,122.824532,118.348160,120.751311,114.078091,67.032552,109.962601,-0.067408,0.031001,32.025740,-235.639242,174.058539,3.531378,25.062255,9.995760,17.441985,899.478357,17.476461,606817.644198,1.025449,19.904996,18.040164,2.296207,0.076102,0.054709,104.869484,83.876219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.681345,66.836233,79.004201,54.746835,25.673704,58.379747,45.162153,53.175560,25.139241,27.000000,24.910241,1684.570312,25.711584,0.010465,75.394139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.222162,62.372607,119.863104,123.908402,122.434131,126.442094,54.618606,14.416458,115.063873,3.748634,62.527471,53.765767,122.834635,118.436864,120.739103,113.985723,67.007644,110.039855,-0.067374,0.031006,32.025740,-235.634627,174.581177,3.531439,25.059172,9.979136,-0.044884,-2.315149,17.409235,606550.429292,1.022985,19.761055,17.967684,2.289615,0.076397,0.053953,104.827294,83.872616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.687916,66.855745,78.991134,54.746835,25.688271,58.379747,45.162153,53.169929,25.139241,27.000000,24.912756,1673.583984,25.671412,0.010335,75.391062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.300037,62.372607,119.814404,123.908402,122.435436,126.449052,54.564523,14.415031,115.018482,3.749071,62.544229,53.705700,122.837043,118.399285,120.750531,114.067252,67.033168,109.964806,-0.067361,0.031039,32.025740,-235.634257,174.956647,3.532151,25.069377,9.989684,21.420089,1105.963786,17.423033,606489.258062,1.023304,19.776835,17.983172,2.291355,0.075250,0.053353,104.801901,83.868250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.677617,66.865391,78.978531,54.746835,25.699417,58.379747,45.162153,53.196223,25.139241,27.000000,24.915034,1666.259766,25.712143,0.010343,75.397344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.208900,62.372056,119.855980,123.908402,122.448652,126.441430,54.656305,14.409465,115.068158,3.749736,62.564317,53.722714,122.823754,118.456373,120.758369,114.032350,67.028722,110.029271,-0.067345,0.031071,32.025740,-235.642273,174.609917,3.532321,25.051238,9.995039,28.562991,1472.290152,17.462503,606582.009014,1.025423,19.849867,18.051906,2.295254,0.076429,0.053932,104.754583,83.881853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.693787,66.874137,78.997550,54.746835,25.720025,58.379747,45.162153,53.126672,25.139241,27.000000,24.918806,1669.921875,25.744309,0.010434,75.381482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.266755,62.388873,119.859902,123.924541,122.433659,126.439124,54.627753,14.411749,115.034812,3.749980,62.502526,53.722885,122.837662,118.414324,120.756246,114.006764,67.052191,110.017842,-0.067453,0.031067,32.025740,-235.636722,173.075407,3.532910,25.060740,10.006434,40.224187,2074.454556,17.419589,606501.047981,1.024810,19.772175,17.983807,2.290905,0.076620,0.054455,104.802177,83.888538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.709784,66.901035,78.985385,54.746835,25.734609,58.379747,45.162153,53.153527,25.139241,27.000000,24.922312,1669.921875,25.711025,0.010454,75.402791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.280440,62.375364,119.838451,123.933446,122.431296,126.415093,54.586499,14.416458,115.010102,3.750218,62.534473,53.654173,122.836406,118.506879,120.742446,114.092800,67.006329,109.962642,-0.067471,0.031052,32.025740,-235.635117,171.595046,3.533018,25.059893,9.995922,30.294625,1563.544797,17.466990,606535.785725,1.024996,19.862556,18.024826,2.295700,0.075551,0.053356,104.841184,83.895821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.697258,66.898031,78.989015,54.746835,25.750010,58.379747,45.162153,53.102277,25.139241,27.000000,24.925282,1680.908203,25.684015,0.010460,75.395997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.168423,62.378948,119.822532,123.928994,122.435596,126.403909,54.652934,14.414603,115.067085,3.749971,62.502310,53.703648,122.841325,118.443025,120.756392,114.096323,67.069876,110.014166,-0.067615,0.031046,32.025740,-235.636972,170.893566,3.533245,25.067988,10.007335,21.855079,1126.597798,17.441953,606456.823191,1.024307,19.821635,17.994873,2.293234,0.076447,0.054947,104.858183,83.911188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690037,66.864540,78.992152,54.746835,25.760897,58.379747,45.162153,53.075752,25.139241,27.000000,24.927651,1680.908203,25.701847,0.010445,75.402663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.258509,62.378948,119.850502,123.928994,122.432030,126.391876,54.617471,14.413461,115.060876,3.750559,62.516839,53.627298,122.840135,118.478690,120.764996,114.065519,67.026141,110.030165,-0.067594,0.031053,32.025740,-235.641217,171.896340,3.534088,25.063210,10.019073,-0.160383,-8.272856,17.428230,606420.241721,1.024553,19.794475,18.009419,2.292223,0.076501,0.054823,104.850587,83.898510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690019,66.877432,78.985150,54.746835,25.776885,58.379747,45.162153,53.115504,25.139241,27.000000,24.930669,1669.921875,25.685079,0.010368,75.399765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.152754,62.362407,119.841540,123.928159,122.432334,126.393943,54.578545,14.413318,114.921975,3.751120,62.509183,53.643074,122.851778,118.424891,120.757859,114.049079,67.038458,109.977622,-0.067490,0.031074,32.025740,-235.638910,173.329547,3.534559,25.044874,10.007966,25.130210,1297.191671,17.474349,606293.992518,1.025651,19.909873,17.975103,2.296840,0.076101,0.053396,104.807764,83.879562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.679565,66.869847,78.975126,54.746835,25.789545,58.379747,45.162153,53.048646,25.139241,27.000000,24.932911,1669.921875,25.679652,0.010396,75.409575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.207679,62.362682,119.816495,123.929829,122.469863,126.398546,54.558682,14.415744,115.036519,3.751539,62.507432,53.688546,122.809340,118.444330,120.740782,114.138046,67.006312,109.928627,-0.067406,0.031092,32.025740,-235.636647,171.489421,3.535025,25.046154,10.002503,46.150334,2383.092875,17.436984,606282.933975,1.024268,19.819936,18.027913,2.293416,0.075863,0.053872,104.792529,83.894172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.679742,66.862944,78.981197,54.746835,25.802543,58.379747,45.162153,53.085964,25.139241,27.000000,24.935679,1669.921875,25.690650,0.010442,75.379999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.181460,62.374262,119.825643,123.941516,122.490519,126.389476,54.617760,14.413747,115.036156,3.752280,62.570409,53.658933,122.840280,118.460000,120.744763,114.187060,67.001932,110.031920,-0.067385,0.031103,32.025740,-235.633254,170.755819,3.535884,25.025094,10.029603,16.632232,857.919714,17.482823,606304.757866,1.027263,19.908988,17.985789,2.297895,0.075967,0.053885,104.795910,83.873955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.689344,66.895496,79.009314,54.746835,25.813730,58.379747,45.162153,53.038343,25.139241,27.000000,24.938460,1680.908203,25.637713,0.010469,75.410769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.152673,62.374262,119.860637,123.941516,122.501962,126.392512,54.765521,14.417172,114.999866,3.752834,62.578724,53.690298,122.855440,118.543254,120.787396,114.038426,67.048145,109.944419,-0.067324,0.031101,32.025740,-235.635383,173.999577,3.536316,25.042566,10.052303,17.841005,917.787410,17.454133,606368.159122,1.026482,19.854401,17.990132,2.294998,0.076090,0.053203,104.809465,83.904982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704181,66.918313,78.992480,54.746835,25.831901,58.379747,45.162153,53.033790,25.139241,27.000000,24.941717,1680.908203,25.710358,0.010452,75.395494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.224031,62.388873,119.838197,123.953482,122.510807,126.414472,54.641636,14.415744,115.086695,3.753654,62.569406,53.584261,122.835839,118.478683,120.776365,114.135112,67.014666,110.012043,-0.067403,0.031104,32.025740,-235.635340,177.956219,3.537197,25.049670,10.059984,22.360676,1152.898898,17.466815,606372.898608,1.025898,19.892163,18.053117,2.296326,0.076608,0.054379,104.878669,83.915428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.693754,66.916168,79.002164,54.746835,25.850924,58.379747,45.162153,53.025111,25.139241,27.000000,24.946142,1680.908203,25.703380,0.010391,75.387874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.139904,62.391079,119.814300,123.960439,122.543882,126.425096,54.599597,14.413747,115.085677,3.754519,62.581900,53.655685,122.863444,118.541628,120.789151,114.161147,67.006778,109.920589,-0.067453,0.031112,32.025740,-235.633744,179.736894,3.537679,25.040600,10.043396,1.501195,77.460010,17.486375,606293.844140,1.023778,19.920924,17.957262,2.298265,0.076754,0.053898,104.901414,83.960355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.710184,66.917679,78.991922,54.746835,25.863006,58.379747,45.162153,52.967308,25.139241,27.000000,24.949200,1669.921875,25.708483,0.010403,75.402952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.198552,62.394112,119.863403,123.971570,122.572285,126.422761,54.635821,14.417314,115.060970,3.754924,62.519234,53.631963,122.843307,118.512970,120.777190,114.193562,67.014800,109.968558,-0.067434,0.031124,32.025740,-235.637201,183.022074,3.537770,25.066762,10.053710,26.063981,1343.981473,17.454023,606457.790307,1.024771,19.864268,18.029109,2.294695,0.076283,0.054335,104.893547,83.963730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701675,66.902886,78.988747,54.746835,25.875609,58.379747,45.162153,52.993971,25.139241,27.000000,24.952187,1669.921875,25.715839,0.010384,75.397651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.181199,62.372883,119.868441,123.969065,122.564553,126.432621,54.568056,14.412748,115.058855,3.755389,62.508818,53.667031,122.889858,118.576782,120.767434,114.115492,67.017692,110.066997,-0.067379,0.031123,32.025740,-235.635723,183.258656,3.537838,25.054069,10.064528,41.370770,2135.920662,17.489345,606585.400724,1.027477,19.950501,17.985103,2.297939,0.076417,0.056219,104.861235,83.952686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.684306,66.898765,78.985851,54.746835,25.892120,58.379747,45.162153,52.943107,25.139241,27.000000,24.955310,1669.921875,25.705201,0.010473,75.399577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.166999,62.372883,119.844251,123.969065,122.531665,126.440207,54.588775,14.408752,115.107813,3.755528,62.516085,53.578893,122.864146,118.533526,120.773396,114.173265,67.028716,110.098588,-0.067429,0.031110,32.025740,-235.643640,182.859979,3.537887,25.041718,10.054106,25.154629,1298.208841,17.471470,606522.153839,1.025513,19.894944,18.004305,2.296297,0.077006,0.054188,104.898501,83.942268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.700978,66.905517,78.979068,54.746835,25.907702,58.379747,45.162153,52.933962,25.139241,27.000000,24.957429,1680.908203,25.678137,0.010462,75.393517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.223129,62.359098,119.837359,123.966004,122.486006,126.429767,54.629675,14.411891,115.156879,3.755654,62.495297,53.612083,122.877622,118.467305,120.806502,114.073728,67.091579,110.073323,-0.067505,0.031102,32.025740,-235.638050,181.769465,3.537774,25.061083,10.026231,22.169813,1143.308442,17.480384,606540.524216,1.027185,19.891046,18.057250,2.297158,0.076861,0.054751,104.902886,83.958597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.692470,66.912796,78.983174,54.746835,25.919996,58.379747,45.162153,52.921043,25.139241,27.000000,24.959733,1677.246094,25.701361,0.010468,75.390730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.145002,62.352482,119.857515,123.965169,122.461278,126.393532,54.714363,14.410607,115.118004,3.756034,62.522654,53.574575,122.869556,118.422180,120.798022,114.276167,67.031547,110.067305,-0.067432,0.031109,32.025740,-235.640641,180.036577,3.538308,25.062507,10.052610,3.245563,167.116245,17.483794,606559.957952,1.027165,19.905232,18.064136,2.297319,0.076440,0.053714,104.899617,83.954025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.673134,66.898371,78.981039,54.746835,25.935167,58.379747,45.162153,52.872606,25.139241,27.000000,24.962476,1673.583984,25.690254,0.010401,75.383851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.144051,62.373435,119.864392,123.986875,122.419881,126.380914,54.601946,14.416173,115.096766,3.756334,62.671570,53.559836,122.872665,118.427091,120.782722,114.029931,67.066190,109.952072,-0.067584,0.031096,32.025740,-235.637036,176.642566,3.539060,25.049886,10.037843,1.870190,96.495612,17.454981,606298.130708,1.025057,19.835395,17.986950,2.294718,0.076892,0.053600,104.913256,83.973298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678920,66.886275,78.976199,54.746835,25.956526,58.379747,45.162153,52.884569,25.139241,27.000000,24.965822,1677.246094,25.706012,0.010407,75.387977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.132053,62.418648,119.815293,124.020546,122.427643,126.362858,54.671746,14.418313,115.072920,3.756398,62.631425,53.551256,122.894943,118.446245,120.796829,114.125458,67.068866,110.024080,-0.067699,0.031072,32.025740,-235.632281,172.988808,3.539291,25.051274,10.060074,29.738484,1532.448469,17.488585,606309.751157,1.024850,19.906810,18.043570,2.298543,0.075754,0.054150,104.996340,83.951837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683066,66.842543,78.985407,54.746835,25.968660,58.379747,45.162153,52.870756,25.139241,27.000000,24.969448,1669.921875,25.674423,0.010450,75.393977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.139823,62.418648,119.814776,124.020546,122.428658,126.339149,54.593963,14.417600,115.109470,3.756571,62.587820,53.611294,122.926004,118.452402,120.798584,114.042929,67.015621,110.059932,-0.067815,0.031079,32.025740,-235.634302,168.505960,3.539539,25.072803,10.057280,18.508791,955.132065,17.489382,606198.944852,1.026936,19.928713,17.943559,2.298717,0.077605,0.054747,105.076100,83.997600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.694873,66.852738,79.016655,54.746835,25.977435,58.379747,45.162153,52.860903,25.139241,27.000000,24.974200,1669.921875,25.719355,0.010427,75.402475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.100027,62.420027,119.826503,124.051992,122.412814,126.323111,54.717405,14.417885,115.082134,3.756609,62.552067,53.590300,122.903071,118.503235,120.801452,114.057720,67.061000,109.969782,-0.067851,0.031074,32.025740,-235.634996,168.887384,3.539673,25.070585,10.036491,53.430456,2751.017651,17.485904,606189.287842,1.025862,19.985919,17.981737,2.298304,0.076842,0.053963,105.093637,83.938409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.680079,66.841209,78.975186,54.746835,25.991265,58.379747,45.162153,52.838172,25.139241,27.000000,24.977453,1684.570312,25.704768,0.010471,75.390074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.095502,62.397420,119.835828,124.038913,122.411930,126.314221,54.711839,14.409180,115.124749,3.756818,62.514915,53.564701,122.899861,118.403904,120.807247,114.123496,67.123295,110.050533,-0.067935,0.031050,32.025740,-235.638147,169.812274,3.539520,25.047073,10.024627,11.000084,566.427968,17.478853,606199.398107,1.026962,19.978152,18.055314,2.297951,0.076625,0.054554,105.101465,83.932547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.676260,66.881104,78.979555,54.746835,26.007936,58.379747,45.162153,52.843894,25.139241,27.000000,24.980661,1684.570312,25.747320,0.010467,75.464543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.126118,62.369851,119.847428,124.028616,122.397708,126.312350,54.656872,14.412748,115.104291,3.757419,62.457805,53.650787,122.899328,118.492863,120.805929,114.129508,67.050293,110.090830,-0.068019,0.031050,32.025740,-235.642094,170.120133,3.539227,25.072226,10.031586,9.001569,463.984458,17.496904,606040.256296,1.025382,20.019315,17.958799,2.299932,0.075932,0.053699,105.118459,83.935665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668232,66.880953,78.988851,54.746835,26.021664,58.379747,45.162153,52.828074,25.139241,27.000000,24.982862,1677.246094,25.746058,0.010387,75.387269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.106128,62.369851,119.854354,124.028616,122.402926,126.301609,54.611061,14.414888,115.092703,3.757513,62.464918,53.526064,122.922387,118.512998,120.807497,114.067598,67.070320,109.942136,-0.068132,0.031041,32.025740,-235.639300,171.657271,3.538993,25.072803,10.019181,26.607067,1372.607532,17.498086,605814.467648,1.025450,20.001234,17.942311,2.300310,0.076459,0.054845,105.117306,83.918155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.655379,66.908440,78.990537,54.746835,26.034920,58.379747,45.162153,52.796469,25.139241,27.000000,24.984740,1669.921875,25.713567,0.010387,75.389784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.171508,62.351655,119.830354,124.014146,122.389821,126.301498,54.640509,14.416458,115.048347,3.757692,62.483650,53.595208,122.932015,118.512114,120.832043,114.144301,67.046196,110.105477,-0.068198,0.031043,32.025740,-235.640344,172.038674,3.538712,25.069539,10.008255,18.451297,951.354007,17.484992,605916.918953,1.025726,19.943052,18.038162,2.299182,0.075609,0.054572,105.098595,83.931240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657301,66.947019,79.010266,54.746835,26.050763,58.379747,45.162153,52.789832,25.139241,27.000000,24.986847,1673.583984,25.709258,0.010425,75.398921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.095933,62.341730,119.875557,124.004128,122.399822,126.311330,54.589750,14.413176,115.063206,3.757411,62.498595,53.566098,122.867816,118.581136,120.804900,114.141182,67.060329,110.025962,-0.068313,0.031022,32.025740,-235.635458,171.896218,3.538508,25.067430,10.000213,52.844039,2727.186820,17.493533,605827.784637,1.026934,19.963039,17.933790,2.300197,0.075839,0.054395,105.030418,83.908765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606606,66.889020,78.971239,54.746835,26.064473,58.379747,45.162153,52.738711,25.139241,27.000000,24.989533,1669.921875,25.755560,0.010476,75.389716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.065044,62.356893,119.844475,124.019712,122.390166,126.327310,54.606961,14.414746,115.005938,3.756918,62.520348,53.534368,122.905564,118.413559,120.829816,114.075115,67.072119,110.096582,-0.068699,0.030997,32.025740,-235.632092,173.460685,3.537855,25.045450,9.995544,55.775801,2877.582611,17.459074,605814.838422,1.024911,19.879498,18.050562,2.296854,0.074978,0.052944,105.008224,83.898282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.618458,66.931743,78.993953,54.746835,26.084737,58.379747,45.162153,52.761127,25.139241,27.000000,24.992648,1669.921875,25.712251,0.010432,75.396918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.221420,62.354136,119.834849,124.032791,122.376477,126.331872,54.587831,14.417314,115.098398,3.756380,62.512798,53.674359,122.909473,118.473546,120.822371,114.163900,67.095781,110.114822,-0.068832,0.030985,32.025740,-235.634587,175.535044,3.537657,25.044188,9.979460,11.800104,609.003781,17.501792,605860.313499,1.027559,19.945113,17.991341,2.301054,0.075804,0.053309,104.996202,83.938224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646239,66.929245,78.984444,54.746835,26.096643,58.379747,45.162153,52.759015,25.139241,27.000000,24.995934,1680.908203,25.668509,0.010481,75.389110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.102152,62.354136,119.852166,124.032791,122.354238,126.311022,54.618982,14.419027,115.088669,3.756434,62.447593,53.511197,122.905194,118.517790,120.798095,114.208475,67.067545,109.931746,-0.068919,0.030963,32.025740,-235.634018,180.021665,3.536985,25.073470,9.986168,8.986877,463.548528,17.513238,605955.149358,1.028078,19.991174,18.019598,2.301822,0.076617,0.053025,104.966774,83.912576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.617651,66.883872,78.962754,54.746835,26.108826,58.379747,45.162153,52.659491,25.139241,27.000000,24.998544,1673.583984,25.734555,0.010487,75.396466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.193184,62.346692,119.855101,124.024721,122.353889,126.276930,54.640450,14.413176,115.052256,3.756544,62.477962,53.583479,122.920582,118.458447,120.811173,114.179482,67.082548,110.050938,-0.069000,0.030962,32.025740,-235.637092,179.844824,3.536937,25.041772,9.990243,29.326906,1512.105077,17.441628,605811.643915,1.025072,19.832137,18.006275,2.294745,0.077121,0.054480,105.024588,83.929330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.626513,66.898187,78.958254,54.746835,26.125218,58.379747,45.162153,52.706825,25.139241,27.000000,25.000955,1669.921875,25.709546,0.010376,75.378243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.109665,62.340903,119.876643,124.016094,122.358801,126.289058,54.690392,14.416458,115.099503,3.756230,62.468338,53.552162,122.903119,118.546794,120.812474,114.227420,67.081238,109.993658,-0.068940,0.030955,32.025740,-235.636097,175.936048,3.536955,25.059893,9.994804,19.717768,1015.726312,17.495627,605856.063100,1.026905,19.951299,17.930669,2.300330,0.075663,0.054358,104.997026,83.965194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.606328,66.830432,78.941359,54.746835,26.142589,58.379747,45.162153,52.641725,25.139241,27.000000,25.003604,1669.921875,25.762430,0.010454,75.401495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.142918,62.339249,119.876486,124.022494,122.351918,126.282254,54.592926,14.413318,115.109602,3.755985,62.526939,53.523195,122.900259,118.366164,120.828415,114.248727,67.072890,110.025615,-0.069084,0.030973,32.025740,-235.638420,174.900603,3.537117,25.066726,9.983157,52.351533,2701.612270,17.449961,605585.494874,1.024230,19.852885,17.983286,2.296375,0.076550,0.054809,105.008963,83.977010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622781,66.830715,78.935588,54.746835,26.156255,58.379747,45.162153,52.668073,25.139241,27.000000,25.005994,1680.908203,25.742596,0.010450,75.398409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.168283,62.339249,119.848118,124.022494,122.343274,126.268432,54.791487,14.418028,115.174456,3.755722,62.608384,53.549996,122.912706,118.570447,120.845207,114.142285,67.114064,110.008123,-0.069066,0.030947,32.025740,-235.632893,176.714580,3.536609,25.054123,9.991108,12.861502,661.315361,17.492885,605692.178273,1.025187,19.930554,17.952108,2.300468,0.075808,0.053305,104.997765,84.012894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.630597,66.818991,78.936782,54.746835,26.168973,58.379747,45.162153,52.634508,25.139241,27.000000,25.008529,1680.908203,25.707419,0.010475,75.388011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.076232,62.373159,119.872898,124.046426,122.317405,126.275151,54.605366,14.414746,115.148783,3.755477,62.569328,53.682511,122.925354,118.497151,120.824580,114.239887,67.146556,110.029817,-0.068953,0.030961,32.025740,-235.631438,177.522360,3.536312,25.069864,9.997256,2.436412,125.702911,17.476821,605654.768833,1.026235,19.895659,17.978584,2.298998,0.076288,0.054549,104.943973,83.983525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619552,66.829138,78.927770,54.746835,26.182212,58.379747,45.162153,52.606746,25.139241,27.000000,25.012459,1673.583984,25.690723,0.010397,75.391105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.200335,62.384738,119.878093,124.076480,122.330933,126.291119,54.772436,14.413318,115.141962,3.755146,62.527887,53.570464,122.958224,118.577353,120.841864,114.255409,67.108392,109.988722,-0.068895,0.030962,32.025740,-235.639236,179.505270,3.536171,25.072875,10.001926,15.608637,802.847245,17.458263,605472.709369,1.021856,19.870314,17.927488,2.297337,0.077199,0.053413,104.948485,84.000392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657327,66.850840,78.969373,54.746835,26.205091,58.379747,45.162153,52.644470,25.139241,27.000000,25.016716,1680.908203,25.761582,0.010386,75.377732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.158790,62.360477,119.877981,124.071750,122.312404,126.301892,54.613818,14.415174,115.212134,3.755287,62.477097,53.610005,122.917791,118.559578,120.803280,114.180828,67.090841,110.042815,-0.069034,0.030969,32.025740,-235.631827,180.981101,3.536129,25.066366,10.024464,21.290146,1098.262359,17.506752,605543.653155,1.027485,19.996247,17.907301,2.301873,0.076261,0.054346,104.948421,83.975018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.619405,66.832323,78.929068,54.746835,26.219504,58.379747,45.162153,52.553676,25.139241,27.000000,25.019655,1669.921875,25.711079,0.010461,75.407044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.145298,62.351930,119.849263,124.060897,122.273708,126.305005,54.709770,14.412748,115.151198,3.755170,62.477735,53.656310,122.924867,118.511348,120.830361,114.182965,67.155586,110.120540,-0.068880,0.031016,32.025740,-235.638664,180.968070,3.536078,25.069539,10.022571,15.492015,797.761397,17.454583,605647.855723,1.021826,19.883790,17.922153,2.296500,0.076413,0.053164,104.931094,83.967888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.627742,66.854025,78.940373,54.746835,26.233268,58.379747,45.162153,52.560414,25.139241,27.000000,25.021513,1669.921875,25.716740,0.010384,75.390704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.142207,62.351930,119.884200,124.060897,122.282917,126.318554,54.659559,14.408181,115.163792,3.754438,62.542943,53.632901,122.955184,118.484697,120.854098,114.263962,67.143864,110.076795,-0.069005,0.030992,32.025740,-235.643230,178.284926,3.535931,25.061930,10.037104,54.696192,2819.168014,17.473535,605730.691619,1.025715,19.901028,17.970387,2.298328,0.076711,0.054320,104.992817,83.981294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632956,66.848850,78.965765,54.746835,26.248890,58.379747,45.162153,52.550747,25.139241,27.000000,25.023908,1680.908203,25.752242,0.010464,75.403992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.061571,62.351103,119.883947,124.060897,122.311756,126.314828,54.593504,14.412748,115.243540,3.753692,62.496273,53.546502,122.946320,118.479939,120.844035,114.264780,67.162907,110.071241,-0.069231,0.030958,32.025740,-235.639480,176.633268,3.535732,25.072298,10.046371,10.503233,542.015898,17.474576,605585.200729,1.024210,19.905962,17.949711,2.298371,0.076827,0.054706,105.044932,83.987722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640137,66.827325,78.961555,54.746835,26.263779,58.379747,45.162153,52.537259,25.139241,27.000000,25.026563,1677.246094,25.713603,0.010464,75.393739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.138483,62.351103,119.857448,124.052270,122.290930,126.319372,54.595087,14.415031,115.094317,3.753150,62.535393,53.527181,122.931486,118.527372,120.822891,114.154934,67.126731,110.145187,-0.069176,0.030938,32.025740,-235.634747,174.533740,3.535213,25.072983,10.048841,13.218076,682.094683,17.483992,605680.370168,1.025328,19.909052,17.936633,2.299178,0.075932,0.053898,105.049353,83.973064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.615277,66.795271,78.961593,54.746835,26.278632,58.379747,45.162153,52.565228,25.139241,27.000000,25.029246,1680.908203,25.768001,0.010402,75.385070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.082347,62.355239,119.879979,124.049487,122.272887,126.330852,54.629126,14.417172,115.244531,3.752309,62.490890,53.558886,122.945251,118.675267,120.825329,114.226015,67.166259,110.051179,-0.069137,0.030939,32.025740,-235.631626,172.900703,3.535035,25.090166,10.063662,19.675956,1014.709142,17.519846,605668.297936,1.028290,19.988860,17.914442,2.302734,0.076152,0.054124,105.062490,84.006521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.631540,66.794114,78.957471,54.746835,26.290386,58.379747,45.162153,52.510666,25.139241,27.000000,25.031928,1673.583984,25.787600,0.010446,75.398256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
