OSU 80 Ton Compressor Load Stand
52.127106,62.355239,119.917578,124.049487,122.242059,126.311720,54.603928,14.411891,115.145765,3.751413,62.464435,53.503412,122.933444,118.590485,120.802125,114.299942,67.178486,110.072670,-0.069359,0.030930,32.025740,-235.635926,166.390772,3.534639,25.099524,10.059191,15.160693,782.213233,17.481018,605727.180841,1.026624,19.911946,17.992535,2.298829,0.076294,0.054542,105.056660,84.011572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.599110,66.785278,78.945306,54.746835,26.310703,58.379747,45.162153,52.525351,25.139241,27.000000,25.034783,1669.921875,25.748420,0.010400,75.385957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.134281,62.346968,119.909624,124.048096,122.235248,126.294023,54.612450,14.419312,115.198948,3.750252,62.538381,53.545920,122.952186,118.537052,120.845214,114.298888,67.174679,110.124982,-0.069501,0.030893,32.025740,-235.634223,166.088517,3.533645,25.091825,10.054287,20.267112,1045.514850,17.512213,605729.979490,1.027309,19.972211,17.899712,2.301739,0.076584,0.053908,105.014352,84.030288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636824,66.843988,78.981789,54.746835,26.332725,58.379747,45.162153,52.481140,25.139241,27.000000,25.038054,1669.921875,25.724403,0.010464,75.401521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.071894,62.352482,119.888869,124.046983,122.237987,126.282661,54.781863,14.413604,115.278064,3.749403,62.541468,53.611197,122.946057,118.503207,120.841812,114.351037,67.205243,110.102297,-0.069462,0.030871,32.025740,-235.639114,166.917366,3.533146,25.106628,10.052610,51.481610,2647.556971,17.496003,605578.601244,1.026654,19.927454,17.899673,2.300484,0.075805,0.054264,105.045612,84.036585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646078,66.864529,78.995103,54.746835,26.344705,58.379747,45.162153,52.463765,25.139241,27.000000,25.040922,1669.921875,25.761564,0.010477,75.386016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.176004,62.361028,119.878139,124.060618,122.239252,126.283047,54.609582,14.418741,115.202300,3.748905,62.517704,53.602202,122.971933,118.610585,120.827004,114.261158,67.220993,110.219581,-0.069519,0.030874,32.025740,-235.635774,169.657697,3.532553,25.102264,10.067070,18.390154,948.738428,17.488403,605485.376035,1.026172,19.912010,17.933137,2.300015,0.076959,0.054495,105.006885,84.062235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.620044,66.862535,78.992163,54.746835,26.357951,58.379747,45.162153,52.482259,25.139241,27.000000,25.043615,1684.570312,25.750313,0.010473,75.392946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.114798,62.358823,119.895167,124.058114,122.257502,126.269715,54.581773,14.414460,115.163370,3.748632,62.550349,53.632520,122.965639,118.566553,120.848123,114.178973,67.207890,110.099399,-0.069593,0.030879,32.025740,-235.636624,171.271788,3.531981,25.071739,10.054269,22.876701,1180.798407,17.511700,605407.802393,1.024273,19.979910,17.889712,2.302372,0.075444,0.053407,105.012672,84.053060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646536,66.862075,79.006336,54.746835,26.371320,58.379747,45.162153,52.412990,25.139241,27.000000,25.046688,1680.908203,25.713351,0.010487,75.392213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.157705,62.358823,119.924841,124.058114,122.266988,126.287911,54.601232,14.410892,115.170589,3.747985,62.612780,53.546596,122.966811,118.526178,120.859879,114.159597,67.202135,110.138437,-0.069543,0.030894,32.025740,-235.636598,174.251415,3.531282,25.073668,10.065429,3.227587,166.535005,17.463292,605318.363123,1.025270,19.884380,17.940423,2.297572,0.075501,0.053710,105.035063,84.057212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.642805,66.870405,79.036789,54.746835,26.391557,58.379747,45.162153,52.429136,25.139241,27.000000,25.049353,1669.921875,25.747861,0.010367,75.399398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.065799,62.363510,119.890814,124.057279,122.280721,126.302369,54.603560,14.411321,115.127870,3.747665,62.534667,53.610538,122.952393,118.510248,120.837193,114.294808,67.185945,110.242523,-0.069546,0.030884,32.025740,-235.640907,175.291002,3.530816,25.093502,10.076644,22.418319,1156.676956,17.492033,605321.364974,1.027007,19.943341,17.885423,2.300597,0.076222,0.053924,105.059020,84.023785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.650312,66.837546,79.027801,54.746835,26.407673,58.379747,45.162153,52.391518,25.139241,27.000000,25.052279,1669.921875,25.732770,0.010406,75.409141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.118840,62.376743,119.883284,124.065349,122.293507,126.301894,54.665220,14.413461,115.116282,3.747201,62.588080,53.513916,122.949457,118.590746,120.848356,114.191827,67.226520,110.175449,-0.069533,0.030864,32.025740,-235.636317,177.770545,3.530365,25.100858,10.059047,48.868252,2518.521742,17.480529,605394.676112,1.025857,19.900457,17.913306,2.299274,0.075919,0.054055,105.104648,84.011327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.645538,66.814008,79.021429,54.746835,26.421252,58.379747,45.162153,52.425012,25.139241,27.000000,25.055056,1669.921875,25.785887,0.010468,75.386937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.061481,62.383635,119.904527,124.059784,122.296634,126.278672,54.761550,14.418313,115.142544,3.746805,62.632889,53.570586,122.943840,118.539161,120.844291,114.306038,67.231843,110.114515,-0.069540,0.030862,32.025740,-235.629341,178.476980,3.529907,25.061191,10.047633,20.785662,1069.345681,17.517964,605572.599227,1.027941,19.997036,17.988465,2.302679,0.076212,0.053901,105.134056,84.005933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636677,66.785946,79.038174,54.746835,26.433030,58.379747,45.162153,52.381221,25.139241,27.000000,25.058423,1677.246094,25.756786,0.010490,75.401120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.066436,62.413686,119.918325,124.073698,122.285539,126.261089,54.624650,14.415031,115.251543,3.747055,62.601666,53.487709,122.943408,118.575139,120.829751,114.330951,67.222641,110.196281,-0.069677,0.030880,32.025740,-235.642261,181.372703,3.529117,25.109513,10.049707,44.000083,2269.315190,17.493373,605457.945412,1.025662,19.957220,17.909895,2.300191,0.075262,0.053325,105.131622,84.005889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668559,66.802146,79.038541,54.746835,26.453697,58.379747,45.162153,52.324339,25.139241,27.000000,25.062567,1684.570312,25.768289,0.010476,75.392989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.214823,62.413686,119.915322,124.073698,122.316493,126.257322,54.613295,14.413176,115.303132,3.746559,62.541108,53.638058,122.965933,118.613853,120.869578,114.319154,67.236099,110.209118,-0.069517,0.030849,32.025740,-235.640359,178.795550,3.528702,25.081529,10.008471,17.346352,894.828439,17.520143,605382.387184,1.024932,20.021482,17.870038,2.303133,0.076362,0.054281,105.162044,84.048069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.670482,66.824487,79.065364,54.746835,26.471975,58.379747,45.162153,52.373767,25.139241,27.000000,25.066760,1680.908203,25.758283,0.010446,75.390218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.072048,62.389149,119.906963,124.075924,122.350106,126.254969,54.592326,14.415602,115.246557,3.746104,62.596727,53.536849,122.971878,118.569494,120.880633,114.388238,67.193554,110.213992,-0.069336,0.030842,32.025740,-235.630909,175.760122,3.528175,25.133565,10.038654,0.371872,19.190723,17.519523,605367.836811,1.027332,20.046575,17.925577,2.303179,0.076833,0.054381,105.200217,84.042676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.674716,66.841235,79.065276,54.746835,26.487197,58.379747,45.162153,52.279284,25.139241,27.000000,25.068952,1669.921875,25.731201,0.010400,75.392409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.179587,62.393009,119.951491,124.059505,122.350648,126.255965,54.572786,14.415316,115.217997,3.745544,62.614914,53.601701,122.988931,118.680937,120.892246,114.390398,67.293342,110.133229,-0.069291,0.030824,32.025740,-235.633645,175.815148,3.528023,25.121719,10.033876,30.498121,1574.443042,17.451476,605218.756292,1.024295,19.898273,17.919391,2.296576,0.076369,0.053899,105.257899,84.056858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.694052,66.837336,79.077488,54.746835,26.502566,58.379747,45.162153,52.338659,25.139241,27.000000,25.071924,1666.259766,25.703849,0.010382,75.397864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.065281,62.399625,119.967680,124.077315,122.363299,126.263571,54.585986,14.416458,115.210477,3.744904,62.534478,53.548263,122.990390,118.494774,120.867848,114.371167,67.250689,110.141880,-0.069310,0.030827,32.025740,-235.635443,177.442330,3.527777,25.100714,10.002810,30.226770,1560.057358,17.512905,605365.215474,1.027701,20.016424,17.964697,2.302713,0.076286,0.054071,105.265279,84.019518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698917,66.813901,79.075649,54.746835,26.520142,58.379747,45.162153,52.266469,25.139241,27.000000,25.075069,1666.259766,25.754460,0.010487,75.404129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.077093,62.399625,119.978556,124.077315,122.390806,126.261874,54.642898,14.414746,115.262862,3.744191,62.505991,53.509678,122.983401,118.548516,120.882783,114.307197,67.245478,110.270760,-0.069213,0.030838,32.025740,-235.644343,179.131921,3.527019,25.119195,10.009950,40.536904,2090.002720,17.472585,605062.672814,1.025751,19.912782,17.819146,2.298820,0.076168,0.053805,105.263877,84.008284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701867,66.810617,79.041360,54.746835,26.538408,58.379747,45.162153,52.311812,25.139241,27.000000,25.078349,1680.908203,25.795010,0.010486,75.393151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.122204,62.377294,119.958015,124.070915,122.398995,126.255026,54.632748,14.412890,115.300232,3.743082,62.537632,53.535112,122.971038,118.712537,120.891154,114.352442,67.266749,110.251275,-0.069037,0.030819,32.025740,-235.634764,180.330262,3.526451,25.140831,10.030342,20.119663,1037.522803,17.528200,605289.295761,1.028066,20.033670,17.866702,2.304178,0.075295,0.054288,105.293008,84.010369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.709480,66.791608,79.068911,54.746835,26.556047,58.379747,45.162153,52.289903,25.139241,27.000000,25.080520,1680.908203,25.731994,0.010519,75.412030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.035664,62.374537,120.001860,124.070080,122.428291,126.241035,54.622830,14.413889,115.218204,3.741286,62.628787,53.651279,122.980894,118.605406,120.891241,114.420425,67.266860,110.268925,-0.069032,0.030806,32.025740,-235.635398,181.437314,3.524962,25.124947,10.029964,12.968415,668.871478,17.524702,605287.854144,1.026725,20.021853,17.944923,2.303864,0.076263,0.055076,105.301881,84.034153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.716620,66.780037,79.065736,54.746835,26.578839,58.379747,45.162153,52.200945,25.139241,27.000000,25.084254,1680.908203,25.759436,0.010426,75.394702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.191079,62.410378,119.990994,124.087055,122.432562,126.212388,54.635624,14.420168,115.382528,3.739733,62.565770,53.561882,122.958020,118.562609,120.859685,114.355646,67.316976,110.222967,-0.068898,0.030812,32.025740,-235.629283,179.562046,3.524304,25.146331,10.029260,5.836272,300.946702,17.498537,605136.634832,1.025819,19.954409,17.912618,2.301476,0.076866,0.054283,105.308819,84.046567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690280,66.768986,79.063853,54.746835,26.596872,58.379747,45.162153,52.275959,25.139241,27.000000,25.087116,1680.908203,25.777719,0.010410,75.388011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.057074,62.391355,119.986725,124.089003,122.444614,126.199908,54.648435,14.418456,115.301058,3.738481,62.538076,53.625957,122.984020,118.716793,120.876743,114.258754,67.269274,110.284755,-0.068927,0.030812,32.025740,-235.633936,177.288674,3.523464,25.125632,9.995111,30.351547,1564.707276,17.543526,605122.436449,1.027765,20.038221,17.922502,2.306146,0.076152,0.054099,105.316544,84.016927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682208,66.754212,79.054569,54.746835,26.611942,58.379747,45.162153,52.179259,25.139241,27.000000,25.091574,1669.921875,25.793045,0.010437,75.387900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.090512,62.391355,119.991260,124.089003,122.437347,126.184267,54.628874,14.411321,115.383813,3.737290,62.584394,53.460608,122.959936,118.698698,120.862782,114.312899,67.323552,110.268478,-0.068898,0.030813,32.025740,-235.639927,174.244501,3.522394,25.131113,9.989720,21.267839,1096.809260,17.469072,604819.427768,1.024016,19.918674,17.846359,2.299071,0.075930,0.054441,105.337827,84.047710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.696044,66.777693,79.081013,54.746835,26.629451,58.379747,45.162153,52.234968,25.139241,27.000000,25.093909,1669.921875,25.838049,0.010393,75.406285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.080968,62.393009,120.004616,124.084829,122.428470,126.188612,54.686834,14.414317,115.345460,3.735795,62.666205,53.606387,122.991366,118.683537,120.877447,114.367885,67.269779,110.240133,-0.068942,0.030802,32.025740,-235.633337,172.604979,3.521415,25.143374,10.014782,52.599541,2709.749627,17.526063,604933.309863,1.026529,20.033611,17.929051,2.304907,0.076996,0.054623,105.326192,84.061098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.714877,66.789533,79.099405,54.746835,26.646334,58.379747,45.162153,52.203796,25.139241,27.000000,25.096964,1680.908203,25.774294,0.010495,75.397216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.130479,62.425265,120.007112,124.112657,122.371987,126.187142,54.607538,14.417600,115.376363,3.735559,62.619165,53.631598,122.997228,118.754380,120.866083,114.431307,67.305922,110.341196,-0.068979,0.030806,32.025740,-235.631035,170.246048,3.520271,25.136035,10.008958,12.004339,619.320787,17.509747,604704.628670,1.026043,20.000160,17.865557,2.303515,0.077339,0.053988,105.251614,84.060625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.703683,66.773288,79.075529,54.746835,26.662241,58.379747,45.162153,52.194692,25.139241,27.000000,25.099966,1680.908203,25.793496,0.010485,75.402663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.089642,62.404588,119.985400,124.117944,122.377918,126.191712,54.730099,14.413033,115.444036,3.735319,62.554534,53.631418,123.008768,118.613710,120.890194,114.447275,67.289496,110.275088,-0.068984,0.030814,32.025740,-235.637235,167.966070,3.519761,25.132700,9.990747,7.238041,372.584504,17.517144,604863.318583,1.025203,20.011359,17.903277,2.304193,0.076436,0.054537,105.200021,84.069006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.710122,66.829740,79.084369,54.746835,26.681247,58.379747,45.162153,52.153694,25.139241,27.000000,25.104406,1677.246094,25.801610,0.010421,75.395869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.097937,62.404588,120.006348,124.117944,122.378504,126.190463,54.612850,14.417885,115.295747,3.734811,62.572499,53.604270,123.008543,118.793598,120.903291,114.325656,67.346186,110.334952,-0.068869,0.030820,32.025740,-235.635323,165.984300,3.518986,25.152100,10.018947,22.120733,1141.128792,17.496368,604791.212896,1.025692,19.994108,17.924355,2.302053,0.076295,0.054229,105.159456,84.059297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698690,66.861987,79.081583,54.746835,26.696941,58.379747,45.162153,52.160329,25.139241,27.000000,25.106785,1669.921875,25.789115,0.010409,75.471694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.105050,62.395490,120.034662,124.097908,122.365878,126.166381,54.802629,14.413318,115.378293,3.734460,62.520315,53.683521,123.002108,118.734722,120.883515,114.490424,67.288120,110.326794,-0.068790,0.030808,32.025740,-235.636949,167.609037,3.518254,25.144437,10.045127,15.283701,785.700672,17.510845,604845.195673,1.024261,20.014263,17.903357,2.303441,0.078618,0.053967,105.163633,84.043574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704300,66.878868,79.082601,54.746835,26.714167,58.379747,45.162153,52.140349,25.139241,27.000000,25.109517,1669.921875,25.768235,0.010440,75.400319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.046046,62.385565,120.047172,124.095125,122.332517,126.140012,54.617498,14.415174,115.317715,3.733073,62.540626,53.524075,122.999331,118.795631,120.905417,114.368416,67.374624,110.297633,-0.068790,0.030795,32.025740,-235.633787,171.680399,3.516062,25.166795,10.052628,26.277789,1355.460958,17.510477,604697.628187,1.026269,20.005966,17.880556,2.303476,0.076143,0.052709,105.271570,84.048820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.681867,66.866745,79.087878,54.746835,26.742576,58.379747,45.162153,52.081914,25.139241,27.000000,25.113153,1669.921875,25.803521,0.010486,75.397463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.131052,62.373710,120.053940,124.097073,122.348320,126.133135,54.646652,14.413747,115.402256,3.730315,62.550471,53.506405,122.977899,118.777027,120.886279,114.449945,67.345775,110.336690,-0.068573,0.030775,32.025740,-235.637828,175.312681,3.513240,25.178821,10.041611,37.515363,1934.085151,17.508488,604702.246971,1.022342,19.989755,17.934004,2.303705,0.076178,0.053898,105.240360,84.051139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675714,66.826828,79.062703,54.746835,26.761568,58.379747,45.162153,52.132832,25.139241,27.000000,25.116099,1669.921875,25.836336,0.010485,75.385147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.116796,62.382808,120.051702,124.096795,122.383343,126.137600,54.544112,14.416458,115.357243,3.727827,62.538220,53.558659,123.018711,118.805258,120.922498,114.527137,67.346414,110.376131,-0.068455,0.030740,32.025740,-235.636750,177.564373,3.510448,25.170726,10.050140,31.559584,1630.096751,17.533175,604390.095602,1.026848,20.038857,17.830993,2.306557,0.076956,0.054267,105.277234,84.051356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675065,66.839504,79.080986,54.746835,26.778135,58.379747,45.162153,52.070243,25.139241,27.000000,25.118516,1677.246094,25.816881,0.010499,75.395111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.121699,62.382808,120.118038,124.096795,122.370852,126.116222,54.656385,14.415459,115.251645,3.724732,62.541457,53.616300,122.987320,118.714778,120.909831,114.520434,67.340915,110.358155,-0.068274,0.030759,32.025740,-235.637586,182.047140,3.506570,25.166489,10.064041,22.769839,1173.678220,17.494383,604351.123978,1.024366,19.941981,17.881951,2.302926,0.076010,0.053705,105.289103,84.027186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.669125,66.836868,79.064887,54.746835,26.798797,58.379747,45.162153,52.062234,25.139241,27.000000,25.121753,1680.908203,25.828926,0.010476,75.395367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.112423,62.388873,120.086233,124.111822,122.363119,126.098431,54.633369,14.414175,115.327993,3.721675,62.571806,53.533797,122.991684,118.796104,120.902452,114.527625,67.336337,110.334996,-0.068051,0.030766,32.025740,-235.638707,183.196451,3.503356,25.165966,10.054341,4.801867,247.617953,17.501725,604396.011915,1.026663,19.965330,17.903633,2.303513,0.075594,0.053984,105.294283,83.986775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646390,66.834023,79.019316,54.746835,26.820439,58.379747,45.162153,52.041716,25.139241,27.000000,25.124916,1669.921875,25.839077,0.010435,75.403123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.085877,62.393836,120.082220,124.129354,122.350401,126.091345,54.609343,14.416030,115.428074,3.718168,62.565947,53.625805,123.005960,118.899382,120.919901,114.508456,67.365430,110.423042,-0.068032,0.030742,32.025740,-235.634238,183.151317,3.500286,25.169355,10.061174,16.840917,868.817959,17.508187,604303.019391,1.024274,19.960428,17.898960,2.304569,0.076774,0.054256,105.299028,84.050007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682268,66.857151,79.061565,54.746835,26.835444,58.379747,45.162153,52.031384,25.139241,27.000000,25.127887,1669.921875,25.782966,0.010416,75.397813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.148073,62.400728,120.130330,124.132972,122.359564,126.083202,54.733199,14.415031,115.456004,3.714615,62.562206,53.625131,123.022805,118.791562,120.911714,114.535652,67.393728,110.367358,-0.068025,0.030733,32.025740,-235.639647,183.955506,3.496678,25.181634,10.081837,55.029600,2832.536529,17.504576,604244.766371,1.024779,19.975767,17.890430,2.304369,0.077083,0.054080,105.273924,84.054905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.686458,66.824709,79.048017,54.746835,26.854268,58.379747,45.162153,52.028427,25.139241,27.000000,25.131079,1673.583984,25.795840,0.010482,75.378933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.101612,62.400728,120.152708,124.132972,122.381421,126.096606,54.616745,14.412462,115.490372,3.711635,62.527876,53.610542,123.001496,118.765928,120.901318,114.528357,67.388912,110.439064,-0.067907,0.030716,32.025740,-235.641563,183.064375,3.493806,25.215531,10.095540,11.085195,571.804436,17.514970,604167.660383,1.025762,20.007276,17.911156,2.305466,0.075153,0.053807,105.192003,84.032629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663434,66.805328,79.016579,54.746835,26.879021,58.379747,45.162153,51.980016,25.139241,27.000000,25.134377,1684.570312,25.830044,0.010488,75.385445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.136850,62.398247,120.148726,124.132415,122.412065,126.088309,54.575132,14.413889,115.448651,3.708191,62.577638,53.437186,122.999832,118.785022,120.913756,114.583078,67.419162,110.451264,-0.067741,0.030743,32.025740,-235.635398,176.350350,3.490040,25.242883,10.108342,24.554402,1267.548443,17.494813,604029.853092,1.022047,19.951987,17.851354,2.303639,0.075867,0.053671,105.177534,84.059444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.679912,66.791892,79.044781,54.746835,26.906718,58.379747,45.162153,51.984821,25.139241,27.000000,25.138354,1684.570312,25.887524,0.010454,75.389417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.162122,62.393560,120.117774,124.132137,122.403981,126.062408,54.632028,14.412605,115.454558,3.705401,62.582122,53.593142,123.016370,118.839684,120.938566,114.582445,67.439464,110.486709,-0.067752,0.030727,32.025740,-235.639786,174.268139,3.487073,25.222221,10.102464,21.928436,1130.811786,17.521467,604137.557208,1.025343,19.998431,17.896737,2.306123,0.075019,0.054082,105.216105,84.036907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.666362,66.790775,79.031145,54.746835,26.925318,58.379747,45.162153,51.945211,25.139241,27.000000,25.141211,1684.570312,25.881953,0.010401,75.441291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.049757,62.403761,120.154974,124.145216,122.418955,126.051232,54.688662,14.410892,115.565127,3.702711,62.625556,53.590130,123.056356,118.834536,120.943396,114.399827,67.425932,110.390480,-0.067702,0.030700,32.025740,-235.640192,174.840419,3.484965,25.248725,10.113643,0.237132,12.215845,17.503713,603997.848578,1.025285,19.960722,17.873385,2.304488,0.077592,0.053680,105.237417,84.069349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.700496,66.838394,79.052281,54.746835,26.947064,58.379747,45.162153,51.915136,25.139241,27.000000,25.144217,1677.246094,25.885902,0.010391,75.456719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.157272,62.413410,120.175662,124.170540,122.428443,126.065928,54.590005,14.411321,115.548721,3.700224,62.587704,53.542964,123.028404,118.937532,120.945147,114.450289,67.426326,110.417354,-0.067605,0.030676,32.025740,-235.637640,175.795652,3.482892,25.251574,10.132737,29.539161,1524.456422,17.482854,603800.377224,1.023447,19.930781,17.873129,2.302778,0.076184,0.054528,105.197943,84.066062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698617,66.792357,79.053491,54.746835,26.965819,58.379747,45.162153,51.958477,25.139241,27.000000,25.147678,1669.921875,25.875624,0.010378,75.385087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.123655,62.413410,120.157030,124.170540,122.442220,126.044511,54.668254,14.413604,115.472881,3.697374,62.602259,53.579359,123.036718,118.800605,120.922137,114.486961,67.458789,110.424044,-0.067736,0.030679,32.025740,-235.639441,177.044142,3.479908,25.237835,10.125344,31.823152,1639.977827,17.538982,603869.799381,1.024759,20.053340,17.832234,2.308464,0.076579,0.053992,105.151321,84.059128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.676342,66.806633,79.011619,54.746835,26.988033,58.379747,45.162153,51.886411,25.139241,27.000000,25.151168,1673.583984,25.924883,0.010457,75.387559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.142681,62.403761,120.164637,124.181115,122.473584,126.015584,54.655955,14.411606,115.514685,3.694848,62.610923,53.637625,123.060592,118.845228,120.935889,114.533531,67.449567,110.364586,-0.067768,0.030705,32.025740,-235.641439,176.892364,3.477304,25.241044,10.088094,40.174476,2070.821808,17.496940,603883.884947,1.024423,19.955477,17.847043,2.304102,0.076587,0.055202,105.127743,84.067634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683845,66.790429,79.029618,54.746835,27.006278,58.379747,45.162153,51.889007,25.139241,27.000000,25.153945,1684.570312,25.926344,0.010478,75.390662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.193582,62.413134,120.207681,124.195307,122.472454,126.001310,54.628969,14.411606,115.543123,3.691949,62.626310,53.523107,123.061643,118.923586,120.956534,114.537931,67.407544,110.447838,-0.067702,0.030711,32.025740,-235.640132,177.058134,3.474354,25.246850,10.086056,21.569365,1112.357424,17.505585,603725.628104,1.023510,19.989074,17.818364,2.305230,0.076003,0.053838,105.105430,84.088048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.707349,66.804462,79.035372,54.746835,27.025647,58.379747,45.162153,51.862724,25.139241,27.000000,25.157029,1684.570312,25.830999,0.010460,75.398145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.063441,62.419475,120.215414,124.199203,122.493802,126.006230,54.625366,14.415602,115.456738,3.688998,62.631974,53.589316,123.088630,118.815199,120.952641,114.500205,67.465646,110.422777,-0.067668,0.030691,32.025740,-235.641200,175.923281,3.471868,25.270993,10.140706,-1.408546,-72.645161,17.494059,603579.461057,1.023068,19.960407,17.793947,2.304535,0.076816,0.055244,105.103687,84.066263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701985,66.789493,79.024133,54.746835,27.051569,58.379747,45.162153,51.820707,25.139241,27.000000,25.160531,1673.583984,25.968589,0.010385,75.380996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.199303,62.423611,120.206198,124.214231,122.475113,126.025179,54.686902,14.414746,115.473206,3.684396,62.620928,53.602105,123.060945,118.836263,120.926056,114.553946,67.501192,110.410494,-0.067458,0.030667,32.025740,-235.631112,172.538512,3.468608,25.248581,10.144403,3.187521,164.210046,17.477139,603596.063688,1.022382,19.918931,17.883067,2.303112,0.078742,0.053893,105.068384,84.051743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.711169,66.774560,78.985714,54.746835,27.076934,58.379747,45.162153,51.865856,25.139241,27.000000,25.165022,1677.246094,25.895764,0.010375,75.389272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.121956,62.423611,120.172976,124.214231,122.448269,126.027397,54.593864,14.409323,115.530707,3.681025,62.641142,53.590347,123.067916,118.795342,120.949894,114.428571,67.430714,110.402623,-0.067474,0.030693,32.025740,-235.636861,171.738343,3.466060,25.250889,10.122063,30.490190,1573.425873,17.538227,603575.825368,1.025325,20.055360,17.810790,2.309018,0.075606,0.052646,105.093744,84.075264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.729759,66.814064,79.014301,54.746835,27.096475,58.379747,45.162153,51.781144,25.139241,27.000000,25.168400,1669.921875,25.910639,0.010479,75.410905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.207422,62.435190,120.201375,124.232319,122.461665,126.034304,54.777954,14.413889,115.462053,3.677926,62.598878,53.525065,123.059282,118.905094,120.923996,114.507619,67.472881,110.473139,-0.067505,0.030685,32.025740,-235.636052,171.856631,3.463552,25.234878,10.097487,20.639320,1061.498944,17.478154,603497.264835,1.021397,19.923694,17.768296,2.302831,0.076207,0.054306,105.134131,84.084788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.708575,66.821104,79.001711,54.746835,27.115990,58.379747,45.162153,51.806871,25.139241,27.000000,25.172093,1669.921875,25.890337,0.010421,75.397651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.242339,62.429676,120.192589,124.240946,122.468133,126.004138,54.669800,14.413889,115.437374,3.675130,62.653025,53.584842,123.072896,118.925378,120.976045,114.538748,67.508771,110.456651,-0.067594,0.030685,32.025740,-235.632458,168.516281,3.460839,25.270831,10.093124,54.503417,2808.705698,17.507237,603728.585526,1.024831,20.000974,17.834320,2.305611,0.075300,0.054506,105.196801,84.072239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.732555,66.854358,78.993603,54.746835,27.139433,58.379747,45.162153,51.744061,25.139241,27.000000,25.175417,1677.246094,25.917076,0.010484,75.394386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.102060,62.430503,120.207403,124.242616,122.479739,125.967797,54.659647,14.413033,115.466100,3.672644,62.610081,53.536067,123.086123,118.848619,120.939940,114.527787,67.547339,110.434247,-0.067500,0.030706,32.025740,-235.636418,167.793121,3.458237,25.255541,10.106773,11.167203,575.582494,17.475461,603623.481182,1.019630,19.927166,17.832038,2.302381,0.075350,0.054671,105.170376,84.099052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730420,66.855128,79.016469,54.746835,27.159240,58.379747,45.162153,51.710385,25.139241,27.000000,25.178496,1684.570312,25.924956,0.010465,75.408322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.208228,62.430503,120.176717,124.242616,122.438086,125.947187,54.673130,14.412605,115.538075,3.670519,62.605025,53.587294,123.079376,118.824961,120.978233,114.579675,67.501087,110.513481,-0.067513,0.030688,32.025740,-235.636029,170.767078,3.455890,25.253738,10.113282,19.342132,996.690709,17.453734,603360.744683,1.020635,19.886799,17.786824,2.300674,0.075302,0.053631,105.122488,84.124700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.726164,66.897499,79.002855,54.746835,27.179691,58.379747,45.162153,51.767350,25.139241,27.000000,25.181813,1677.246094,25.894701,0.010406,75.469538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.084689,62.429676,120.184658,124.249851,122.437877,125.939767,54.628110,14.411891,115.453681,3.668631,62.629602,53.590804,123.081109,118.802164,120.963123,114.569997,67.516532,110.391643,-0.067563,0.030702,32.025740,-235.640173,172.239851,3.453528,25.266251,10.094837,6.553961,338.000738,17.514462,603187.721191,1.023563,20.027760,17.735585,2.307153,0.075271,0.052751,105.139275,84.083118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737123,66.939743,78.989765,54.746835,27.198209,58.379747,45.162153,51.694094,25.139241,27.000000,25.185069,1669.921875,25.953335,0.010397,75.443874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.125572,62.434087,120.184492,124.263209,122.447282,125.942604,54.643063,14.411463,115.458647,3.666571,62.614853,53.513380,123.069736,118.846067,120.966215,114.509104,67.512172,110.457164,-0.067474,0.030699,32.025740,-235.640928,175.954059,3.451562,25.255973,10.098173,21.932865,1130.811786,17.458376,603130.999112,1.020849,19.921675,17.826640,2.301873,0.076933,0.054112,105.154228,84.075167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.720495,66.920541,78.978483,54.746835,27.222507,58.379747,45.162153,51.743249,25.139241,27.000000,25.188351,1669.921875,25.882115,0.010409,75.440243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.180687,62.444839,120.194682,124.261540,122.438581,125.955743,54.644760,14.412605,115.408305,3.664575,62.678587,53.628391,123.080760,118.806313,120.968650,114.479932,67.527284,110.408190,-0.067461,0.030669,32.025740,-235.638806,179.136633,3.448849,25.254693,10.069775,30.961115,1596.239534,17.514315,603136.995254,1.024300,20.044304,17.742291,2.307485,0.075991,0.054172,105.160732,84.077338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.751263,66.961026,79.009818,54.746835,27.245348,58.379747,45.162153,51.697642,25.139241,27.000000,25.192935,1666.259766,25.881863,0.010488,75.397523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.144049,62.456970,120.207008,124.286029,122.388935,125.968963,54.627792,14.412605,115.429552,3.662724,62.662204,53.538400,123.096763,118.866348,120.985480,114.492481,67.514629,110.399539,-0.067369,0.030665,32.025740,-235.642400,180.903480,3.446737,25.254856,10.100895,28.314229,1460.229427,17.496653,603142.506904,1.023169,20.007836,17.783713,2.305672,0.075591,0.053647,105.172523,84.098802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.757463,66.966005,79.021144,54.746835,27.268072,58.379747,45.162153,51.653058,25.139241,27.000000,25.196730,1669.921875,25.915327,0.010478,75.395580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.219104,62.456970,120.165382,124.286029,122.398891,125.997537,54.624357,14.409465,115.377872,3.660467,62.612586,53.490753,123.112742,118.837035,120.977602,114.465058,67.568569,110.444882,-0.067366,0.030657,32.025740,-235.640966,182.152584,3.445163,25.254261,10.082486,43.371562,2236.911072,17.475911,603148.530469,1.022082,19.963513,17.740901,2.303432,0.076271,0.053298,105.244909,84.107634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755761,66.992612,79.031261,54.746835,27.289618,58.379747,45.162153,51.655320,25.139241,27.000000,25.200638,1684.570312,25.885235,0.010488,75.393236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.018003,62.451181,120.165956,124.294378,122.395363,126.001334,54.727453,14.413318,115.478316,3.658541,62.624658,53.549510,123.121729,118.870988,120.968199,114.406490,67.542790,110.462773,-0.067306,0.030639,32.025740,-235.637439,183.269506,3.443002,25.245660,10.052249,19.807344,1019.649680,17.497026,603286.812709,1.023332,20.012251,17.748661,2.305287,0.075987,0.054751,105.224601,84.097447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722594,66.960130,78.996379,54.746835,27.306687,58.379747,45.162153,51.599710,25.139241,27.000000,25.203900,1680.908203,25.866717,0.010478,75.395460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.152488,62.442634,120.187909,124.290203,122.442826,126.000752,54.579658,14.413176,115.544366,3.655838,62.611317,53.459214,123.123005,118.837147,120.987110,114.503646,67.576868,110.404354,-0.067133,0.030618,32.025740,-235.636439,183.874193,3.440933,25.234734,10.058235,-1.148377,-59.276646,17.459892,603244.375485,1.022006,19.937282,17.720370,2.301177,0.075924,0.053609,105.250068,84.097409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.747165,66.963989,78.986897,54.746835,27.327420,58.379747,45.162153,51.691200,25.139241,27.000000,25.207347,1677.246094,25.859145,0.010365,75.398946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.022034,62.434087,120.193033,124.283246,122.443529,125.988037,54.599028,14.410464,115.409434,3.652826,62.669320,53.455366,123.144087,118.745936,121.006290,114.476814,67.568353,110.362628,-0.066965,0.030585,32.025740,-235.640784,182.222925,3.438351,25.225466,10.058217,20.943631,1080.679856,17.550687,603448.855878,1.024445,20.132544,17.756267,2.310084,0.076421,0.053742,105.281362,84.090279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.775337,66.973132,79.016677,54.746835,27.348949,58.379747,45.162153,51.603370,25.139241,27.000000,25.210412,1669.921875,25.830512,0.010441,75.404887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.155907,62.434087,120.203244,124.283246,122.381548,125.984526,54.530972,14.413889,115.468100,3.649955,62.612719,53.529613,123.097773,118.827227,120.980224,114.388156,67.587425,110.378133,-0.067120,0.030576,32.025740,-235.636215,176.193717,3.435881,25.213043,10.043667,55.141290,2848.811242,17.493499,603260.437096,1.024271,19.989480,17.689146,2.304548,0.077009,0.054208,105.215547,84.066541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.732831,66.941678,78.976786,54.746835,27.367963,58.379747,45.162153,51.658607,25.139241,27.000000,25.213435,1673.583984,25.879627,0.010430,75.392068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.037401,62.450353,120.174017,124.283803,122.359298,125.987527,54.631652,14.414888,115.423500,3.647172,62.633504,53.574958,123.136995,118.763774,120.979981,114.478793,67.546235,110.336036,-0.067175,0.030602,32.025740,-235.632112,174.738198,3.433624,25.223970,10.036148,12.454852,642.279758,17.550895,603291.055856,1.026612,20.111415,17.674052,2.310425,0.076089,0.053933,105.251014,84.081643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752059,66.958494,78.966931,54.746835,27.391031,58.379747,45.162153,51.572244,25.139241,27.000000,25.217392,1677.246094,25.878275,0.010510,75.396517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.063553,62.452559,120.146977,124.293265,122.334432,125.971100,54.573395,14.413747,115.437722,3.644491,62.584389,53.452638,123.135346,118.790932,120.983029,114.448315,67.522457,110.374399,-0.067193,0.030602,32.025740,-235.639462,176.386265,3.431657,25.220399,10.044785,3.042980,157.089859,17.491898,603140.185601,1.024956,19.977518,17.663754,2.304691,0.076746,0.053314,105.258925,84.082807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.719215,66.963399,78.984116,54.746835,27.404526,58.379747,45.162153,51.620717,25.139241,27.000000,25.220833,1677.246094,25.870522,0.010452,75.400609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
