OSU 80 Ton Compressor Load Stand
52.119877,62.430503,120.183019,124.291595,122.300719,125.962680,54.614144,14.419169,115.387576,3.642923,62.586861,53.409492,123.128171,118.818766,120.977793,114.515181,67.552809,110.429936,-0.067293,0.030614,32.025740,-235.633222,178.166203,3.430568,25.237366,10.057622,15.521275,800.667596,17.541398,603358.550674,1.025705,20.112298,17.681121,2.309378,0.075996,0.053951,105.326644,84.106867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.726528,66.970328,79.009550,54.746835,27.434647,58.379747,45.162153,51.586886,25.139241,27.000000,25.225524,1680.908203,25.863869,0.010458,75.399628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.985418,62.433812,120.188974,124.288812,122.292081,125.955012,54.582470,14.414175,115.449100,3.642397,62.661888,53.411644,123.135495,118.754881,120.991014,114.378662,67.595446,110.359156,-0.067437,0.030605,32.025740,-235.639360,178.446083,3.429974,25.243388,10.063500,19.349473,998.725048,17.522704,603324.123188,1.026104,20.088332,17.726608,2.307698,0.075285,0.053223,105.337594,84.113185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.728494,66.972720,78.974027,54.746835,27.455254,58.379747,45.162153,51.542715,25.139241,27.000000,25.227998,1669.921875,25.898577,0.010447,75.395111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.065995,62.433812,120.166899,124.288812,122.281215,125.949862,54.627911,14.409180,115.454402,3.641960,62.725546,53.415584,123.134281,118.734836,121.009778,114.391595,67.588850,110.327553,-0.067516,0.030605,32.025740,-235.638964,179.420857,3.430098,25.245191,10.039610,15.046195,775.964906,17.501550,603137.823438,1.023988,20.009945,17.727677,2.305896,0.076611,0.053568,105.308166,84.111612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.739644,66.993913,78.996258,54.746835,27.474173,58.379747,45.162153,51.601529,25.139241,27.000000,25.231425,1666.259766,25.849643,0.010412,75.397711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.987765,62.457797,120.148022,124.318589,122.260044,125.947835,54.767792,14.408038,115.496735,3.641517,62.745370,53.442381,123.136380,118.756433,120.987200,114.488567,67.577489,110.378975,-0.067511,0.030608,32.025740,-235.645987,178.400626,3.429756,25.243154,10.051203,55.324264,2845.905043,17.562284,603091.560671,1.027451,20.147809,17.644993,2.311975,0.076191,0.054653,105.247475,84.113936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727775,66.986156,79.011734,54.746835,27.495524,58.379747,45.162153,51.545251,25.139241,27.000000,25.235686,1680.908203,25.886136,0.010517,75.461236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.085633,62.490330,120.188438,124.364786,122.254880,125.944922,54.566486,14.411606,115.451761,3.641414,62.667425,53.444974,123.160276,118.689659,120.985695,114.386198,67.603484,110.356424,-0.067348,0.030634,32.025740,-235.636865,174.844559,3.429584,25.223735,10.031154,13.019769,672.213606,17.521406,603028.856992,1.024803,20.067142,17.633704,2.307973,0.075962,0.054015,105.226147,84.117805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738206,66.998715,78.996740,54.746835,27.512890,58.379747,45.162153,51.574945,25.139241,27.000000,25.239183,1680.908203,25.825716,0.010515,75.404009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.994529,62.474615,120.184332,124.369238,122.228958,125.958335,54.623254,14.419598,115.395359,3.641343,62.670573,53.413656,123.147694,118.747380,120.987575,114.451395,67.587497,110.337480,-0.067390,0.030622,32.025740,-235.631977,173.290631,3.429632,25.214107,10.044496,17.256543,890.033211,17.554137,603138.440804,1.023930,20.169444,17.674166,2.311083,0.075687,0.053577,105.180945,84.145385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755948,66.991968,79.019146,54.746835,27.536435,58.379747,45.162153,51.508651,25.139241,27.000000,25.244130,1677.246094,25.842052,0.010443,75.399117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.959309,62.474615,120.136240,124.369238,122.177836,125.950505,54.638169,14.414746,115.384133,3.641121,62.676525,53.417738,123.157811,118.785878,121.016526,114.394716,67.615921,110.366746,-0.067225,0.030628,32.025740,-235.634379,171.898766,3.429245,25.182896,10.041611,10.542826,543.614307,17.518288,603050.514290,1.025644,20.104015,17.635409,2.307516,0.077342,0.055488,105.209368,84.198979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.777876,67.026486,79.023383,54.746835,27.555036,58.379747,45.162153,51.544932,25.139241,27.000000,25.247215,1673.583984,25.840537,0.010422,75.469708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.044426,62.468825,120.154037,124.363394,122.139736,125.941564,54.650911,14.411463,115.330675,3.640609,62.666266,53.509644,123.158368,118.773272,120.992401,114.430712,67.607317,110.241196,-0.067254,0.030567,32.025740,-235.645175,171.132064,3.429026,25.173484,10.049617,19.153869,987.390873,17.559823,603187.388459,1.026624,20.179486,17.640676,2.311480,0.076642,0.053802,105.197141,84.192172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752764,67.048732,78.994775,54.746835,27.571082,58.379747,45.162153,51.552564,25.139241,27.000000,25.250612,1673.583984,25.810589,0.010469,75.406294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.965922,62.470755,120.164169,124.366455,122.115201,125.962086,54.656456,14.411891,115.363627,3.640100,62.648436,53.434701,123.173543,118.722334,121.001742,114.379802,67.588640,110.386909,-0.067206,0.030579,32.025740,-235.636416,167.113892,3.428614,25.169103,10.044622,52.037517,2682.286048,17.566126,603105.354598,1.027047,20.214770,17.628815,2.312122,0.076532,0.054174,105.215914,84.186502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.731969,67.081977,79.009599,54.746835,27.593349,58.379747,45.162153,51.496596,25.139241,27.000000,25.254193,1669.921875,25.837725,0.010496,75.396014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.990832,62.450629,120.181561,124.365620,122.073854,125.980148,54.608407,14.413318,115.340212,3.639514,62.616145,53.265244,123.193328,118.799501,121.015704,114.338691,67.612071,110.327773,-0.067437,0.030613,32.025740,-235.636296,168.647543,3.427209,25.167841,10.047417,28.380230,1464.152796,17.529144,603015.602943,1.024867,20.123739,17.566342,2.308682,0.076073,0.053522,105.224410,84.182551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.760839,67.071000,78.990023,54.746835,27.618615,58.379747,45.162153,51.523889,25.139241,27.000000,25.259059,1666.259766,25.825824,0.010474,75.430321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.988702,62.444839,120.175112,124.358941,122.033247,125.972666,54.612386,14.413033,115.368691,3.638970,62.631941,53.399294,123.197746,118.833405,121.024836,114.363668,67.607079,110.327488,-0.067521,0.030626,32.025740,-235.638868,169.826243,3.426175,25.179164,10.062635,46.119707,2379.169507,17.569457,603216.179885,1.026643,20.204284,17.667505,2.312365,0.076261,0.053168,105.189739,84.173164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755163,67.044896,78.989202,54.746835,27.642054,58.379747,45.162153,51.500532,25.139241,27.000000,25.261758,1680.908203,25.811094,0.010521,75.396381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.888785,62.444839,120.163531,124.358941,122.026933,125.962180,54.650242,14.413318,115.344298,3.638335,62.647433,53.395519,123.166223,118.731941,121.013208,114.413172,67.575154,110.270802,-0.067442,0.030599,32.025740,-235.637929,173.818371,3.425451,25.155779,10.058073,16.661855,858.936883,17.562699,603196.074666,1.027096,20.159203,17.610608,2.311591,0.075242,0.053657,105.182672,84.137358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.725445,66.999224,78.979868,54.746835,27.658787,58.379747,45.162153,51.491411,25.139241,27.000000,25.264958,1680.908203,25.822471,0.010540,75.388505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.001184,62.461933,120.180585,124.365899,121.996827,125.956848,54.631967,14.412605,115.434128,3.637354,62.715826,53.393506,123.191004,118.699819,121.020426,114.325428,67.606996,110.393499,-0.067521,0.030576,32.025740,-235.639460,176.839684,3.424448,25.159276,10.063320,1.654246,85.306747,17.561454,603163.939236,1.026990,20.155546,17.615438,2.311562,0.075606,0.053387,105.241067,84.166961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.740132,66.978163,79.012933,54.746835,27.680567,58.379747,45.162153,51.535799,25.139241,27.000000,25.269030,1669.921875,25.791044,0.010448,75.415482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.033438,62.478475,120.133691,124.372856,122.020906,125.950792,54.689520,14.416458,115.341717,3.636725,62.692875,53.454375,123.197463,118.742769,121.016716,114.362040,67.634365,110.357684,-0.067579,0.030559,32.025740,-235.635770,181.087786,3.423535,25.155833,10.057244,30.385649,1565.288516,17.603125,603256.074238,1.028372,20.255704,17.615273,2.315790,0.075762,0.053407,105.327054,84.161568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705942,66.957979,78.968913,54.746835,27.699441,58.379747,45.162153,51.467501,25.139241,27.000000,25.272559,1673.583984,25.830242,0.010472,75.391957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.950338,62.468274,120.140662,124.378422,122.007449,125.958984,54.616153,14.413889,115.293713,3.635781,62.668134,53.340699,123.160778,118.672803,121.016758,114.333558,67.569662,110.293411,-0.067547,0.030568,32.025740,-235.633275,183.120623,3.422368,25.155562,10.060922,27.939170,1441.193825,17.555127,603108.871531,1.026268,20.160138,17.652877,2.311112,0.075333,0.052955,105.387410,84.150745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.710546,66.957606,78.985534,54.746835,27.717087,58.379747,45.162153,51.442147,25.139241,27.000000,25.276825,1669.921875,25.785058,0.010513,75.396594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.028504,62.468274,120.159115,124.378422,121.976918,125.959773,54.634099,14.415459,115.294465,3.635194,62.672202,53.427223,123.201204,118.759764,121.043583,114.297969,67.621163,110.380029,-0.067539,0.030576,32.025740,-235.637749,184.154009,3.421406,25.153939,10.066583,38.326761,1976.370345,17.532369,603019.527975,1.024484,20.144387,17.605243,2.308779,0.075655,0.053024,105.416410,84.167799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.736445,66.990284,78.982572,54.746835,27.736887,58.379747,45.162153,51.476085,25.139241,27.000000,25.280051,1684.570312,25.841403,0.010476,75.396739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.950191,62.468549,120.138982,124.373413,121.985082,125.962105,54.675579,14.414603,115.369607,3.634841,62.641835,53.372600,123.196868,118.729790,121.021213,114.399463,67.653175,110.233888,-0.067505,0.030587,32.025740,-235.635992,183.482570,3.420838,25.149756,10.070784,22.710154,1170.190781,17.571888,603251.952710,1.027708,20.217420,17.633564,2.312606,0.076505,0.054557,105.433521,84.162472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.744696,67.006900,78.982961,54.746835,27.758439,58.379747,45.162153,51.426516,25.139241,27.000000,25.283639,1680.908203,25.769534,0.010523,75.400438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.973106,62.456694,120.137659,124.368960,121.975121,125.947855,54.633228,14.409608,115.286490,3.633892,62.590902,53.418773,123.201245,118.681445,121.038923,114.432605,67.616764,110.233628,-0.067476,0.030610,32.025740,-235.640496,182.641224,3.420281,25.166795,10.077221,5.616221,289.612527,17.539820,603080.748512,1.025675,20.139125,17.631088,2.309486,0.078258,0.055053,105.407815,84.124711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.742708,67.025307,78.955648,54.746835,27.777298,58.379747,45.162153,51.458055,25.139241,27.000000,25.287218,1666.259766,25.795155,0.010412,75.390074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.962857,62.438774,120.139804,124.347531,121.951889,125.949828,54.570500,14.410179,115.379076,3.632684,62.615934,53.349821,123.181402,118.580920,121.039006,114.363747,67.604372,110.280069,-0.067275,0.030624,32.025740,-235.641559,180.557115,3.419876,25.167967,10.102446,-0.472670,-24.402260,17.572176,603065.558423,1.026620,20.217843,17.516347,2.312580,0.076595,0.053643,105.346142,84.137043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.729115,67.007490,78.952862,54.746835,27.802272,58.379747,45.162153,51.431309,25.139241,27.000000,25.291432,1677.246094,25.808028,0.010454,75.387090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.033978,62.445391,120.156720,124.351427,121.925001,125.954897,54.727700,14.415031,115.259388,3.631927,62.622059,53.292622,123.198780,118.627977,121.044679,114.319380,67.694121,110.265169,-0.067379,0.030609,32.025740,-235.638994,177.129433,3.419312,25.165713,10.085155,26.508643,1364.615485,17.558801,603050.491802,1.026768,20.183025,17.552610,2.311535,0.075493,0.054467,105.348028,84.131220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.755016,67.067651,78.966302,54.746835,27.821942,58.379747,45.162153,51.431837,25.139241,27.000000,25.294122,1669.921875,25.829953,0.010538,75.388642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.017257,62.445391,120.135673,124.351427,121.953045,125.947489,54.607140,14.415031,115.412039,3.630770,62.628821,53.288398,123.192097,118.673617,121.041111,114.368273,67.637238,110.321487,-0.067387,0.030621,32.025740,-235.640138,171.332728,3.419003,25.160629,10.089266,40.465313,2087.677761,17.563152,603067.216507,1.028139,20.175374,17.591302,2.312032,0.076159,0.053980,105.318649,84.141532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.750412,67.065941,78.961074,54.746835,27.841291,58.379747,45.162153,51.383459,25.139241,27.000000,25.297752,1673.583984,25.791458,0.010471,75.398358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.005395,62.448975,120.121312,124.365899,121.916564,125.937765,54.709089,14.414603,115.330219,3.629750,62.685421,53.349209,123.206719,118.710650,121.029132,114.448845,67.614839,110.186712,-0.067442,0.030596,32.025740,-235.636482,171.885245,3.418343,25.185799,10.078934,37.589266,1935.683561,17.535057,602838.766053,1.023701,20.110763,17.493114,2.309197,0.076351,0.054051,105.319111,84.101191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.751832,67.046131,78.946358,54.746835,27.860255,58.379747,45.162153,51.384122,25.139241,27.000000,25.301296,1684.570312,25.843134,0.010501,75.473527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.007147,62.465241,120.123114,124.367290,121.873345,125.927912,54.649372,14.416601,115.421944,3.629252,62.715371,53.305237,123.230447,118.657847,121.038823,114.330239,67.636495,110.203728,-0.067587,0.030612,32.025740,-235.631870,172.301339,3.417897,25.185078,10.076933,18.138594,935.079293,17.538083,602952.921524,1.026264,20.127501,17.581882,2.309535,0.076179,0.054431,105.307975,84.124069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.750893,67.114724,78.967320,54.746835,27.876522,58.379747,45.162153,51.379435,25.139241,27.000000,25.304725,1680.908203,25.827141,0.010479,75.396415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.940336,62.489227,120.156509,124.393172,121.850011,125.931635,54.651495,14.414460,115.440723,3.628725,62.636287,53.462773,123.218007,118.743061,121.068660,114.487980,67.615172,110.209096,-0.067715,0.030631,32.025740,-235.640545,172.975492,3.417183,25.154354,10.072028,2.833105,146.046303,17.539770,602971.719325,1.024540,20.142963,17.527957,2.309786,0.076305,0.053215,105.289545,84.108456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.759250,67.091473,78.979534,54.746835,27.897584,58.379747,45.162153,51.369871,25.139241,27.000000,25.308880,1677.246094,25.834100,0.010412,75.412175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.975297,62.489227,120.154201,124.393172,121.895494,125.934725,54.673196,14.413889,115.354184,3.628050,62.639673,53.430039,123.197670,118.715662,121.043957,114.373325,67.570300,110.251948,-0.067836,0.030633,32.025740,-235.641606,173.702609,3.415934,25.164054,10.084397,29.550337,1522.712703,17.538460,602898.473088,1.025585,20.157476,17.515941,2.309742,0.076301,0.054088,105.307534,84.074639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.740158,67.099779,78.976720,54.746835,27.920952,58.379747,45.162153,51.395829,25.139241,27.000000,25.313441,1669.921875,25.842845,0.010434,75.387789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.995482,62.469377,120.164763,124.389554,121.850351,125.915664,54.616153,14.417600,115.368682,3.627473,62.589944,53.344084,123.230347,118.703505,121.049300,114.470259,67.669055,110.296631,-0.067820,0.030633,32.025740,-235.634955,173.066900,3.415256,25.186196,10.083334,1.107270,57.116618,17.576288,603050.641446,1.027096,20.248399,17.540306,2.313356,0.076359,0.054837,105.308480,84.087853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.732130,67.102126,78.985496,54.746835,27.943490,58.379747,45.162153,51.364842,25.139241,27.000000,25.317590,1669.921875,25.883179,0.010479,75.478786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.049491,62.447045,120.141187,124.377309,121.853853,125.903367,54.630868,14.418741,115.363776,3.626906,62.589617,53.296657,123.221548,118.720187,121.078478,114.443205,67.599668,110.324708,-0.067862,0.030635,32.025740,-235.629893,172.778598,3.414737,25.208986,10.085587,28.879375,1489.291416,17.560697,603150.873536,1.025952,20.213363,17.609449,2.311756,0.076793,0.053995,105.362357,84.067940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.726525,67.098578,78.974087,54.746835,27.967046,58.379747,45.162153,51.347199,25.139241,27.000000,25.320294,1673.583984,25.879429,0.010516,75.476894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.998229,62.435190,120.137578,124.370351,121.876291,125.892553,54.609510,14.413461,115.298841,3.626032,62.602044,53.345956,123.219840,118.685789,121.070106,114.423420,67.645387,110.292166,-0.068046,0.030629,32.025740,-235.635826,172.047262,3.414052,25.199917,10.082486,28.116038,1450.493661,17.549743,602777.415538,1.026374,20.173294,17.535994,2.311062,0.077229,0.054859,105.288997,84.076876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722639,67.052620,78.987592,54.746835,27.985593,58.379747,45.162153,51.307028,25.139241,27.000000,25.323709,1669.921875,25.821930,0.010509,75.470083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.897820,62.452283,120.151731,124.380370,121.881553,125.890383,54.645212,14.413747,115.195998,3.625367,62.644074,53.415764,123.196934,118.718628,121.083963,114.351343,67.663736,110.288371,-0.068271,0.030633,32.025740,-235.639135,172.980489,3.413255,25.181274,10.050031,50.812040,2619.657462,17.518223,602813.542272,1.024763,20.096890,17.621276,2.308211,0.076013,0.054211,105.279875,84.054470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.709112,67.042782,78.980656,54.746835,28.003821,58.379747,45.162153,51.325293,25.139241,27.000000,25.326596,1680.908203,25.886461,0.010467,75.474140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.955287,62.452283,120.103485,124.380370,121.936171,125.897615,54.620779,14.415887,115.252236,3.624759,62.639856,53.296727,123.235613,118.705064,121.060849,114.351039,67.665339,110.215747,-0.068326,0.030632,32.025740,-235.636504,176.238300,3.412549,25.178677,10.054034,11.105734,572.821605,17.538829,602665.004849,1.026158,20.136355,17.557136,2.310417,0.075990,0.054618,105.284200,84.042165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718233,67.078175,78.985523,54.746835,28.023614,58.379747,45.162153,51.370225,25.139241,27.000000,25.330639,1684.570312,25.835813,0.010503,75.468830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.894902,62.464414,120.131405,124.402912,121.941816,125.906000,54.642057,14.411321,115.308959,3.624384,62.615590,53.327734,123.232263,118.713093,121.053572,114.371571,67.645215,110.254113,-0.068434,0.030590,32.025740,-235.641724,178.066659,3.411846,25.201792,10.058704,9.035767,465.873487,17.587301,602705.824930,1.027703,20.254084,17.536637,2.315160,0.076924,0.055246,105.288833,84.029767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705557,67.069191,78.989065,54.746835,28.039262,58.379747,45.162153,51.330979,25.139241,27.000000,25.334572,1673.583984,25.836498,0.010463,75.396901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.880214,62.463311,120.180408,124.408199,121.955509,125.906204,54.533698,14.414460,115.228418,3.624321,62.651756,53.381067,123.234748,118.643601,121.067817,114.398179,67.685152,110.280922,-0.068518,0.030600,32.025740,-235.633684,176.747397,3.411350,25.206390,10.057604,29.128972,1504.839580,17.553664,602696.886708,1.026969,20.196470,17.493906,2.311670,0.076752,0.054912,105.278074,83.976293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.716072,67.080168,78.978390,54.746835,28.063693,58.379747,45.162153,51.355542,25.139241,27.000000,25.338120,1669.921875,25.840898,0.010420,75.391676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.985872,62.471582,120.170685,124.417662,121.953362,125.892786,54.775965,14.417457,115.178134,3.624239,62.662348,53.429871,123.234150,118.787608,121.046846,114.291817,67.631686,110.331749,-0.068554,0.030577,32.025740,-235.634444,175.605345,3.410943,25.193949,10.044063,18.643951,958.910124,17.587827,602845.854588,1.027987,20.269142,17.535760,2.314898,0.077086,0.054140,105.281851,83.967916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683927,67.064957,78.967090,54.746835,28.085500,58.379747,45.162153,51.355510,25.139241,27.000000,25.341618,1669.921875,25.863670,0.010509,75.394744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.881055,62.471582,120.124568,124.417662,121.976498,125.871473,54.519324,14.414317,115.312609,3.623690,62.609466,53.310913,123.231851,118.719689,121.065696,114.399340,67.621612,110.246172,-0.068657,0.030579,32.025740,-235.634153,176.936355,3.410352,25.185366,10.025871,53.987838,2789.815405,17.602985,602759.764671,1.030350,20.282774,17.511004,2.316498,0.076637,0.054492,105.314840,83.974360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.686463,67.067087,78.978089,54.746835,28.103740,58.379747,45.162153,51.291534,25.139241,27.000000,25.345505,1677.246094,25.875769,0.010541,75.406200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.944105,62.458624,120.141215,124.416548,121.978881,125.881466,54.647346,14.410607,115.280297,3.623495,62.636331,53.330594,123.265342,118.716633,121.073815,114.342499,67.687188,110.184675,-0.068780,0.030589,32.025740,-235.639661,178.048814,3.410108,25.218398,10.062887,12.193481,628.620624,17.552055,602768.378619,1.023408,20.185124,17.593243,2.311603,0.076977,0.054687,105.323059,83.980739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698372,67.083212,78.977525,54.746835,28.120251,58.379747,45.162153,51.337999,25.139241,27.000000,25.348596,1680.908203,25.876598,0.010511,75.450599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.903638,62.456970,120.127396,124.413209,121.991072,125.895176,54.632242,14.414032,115.339781,3.623510,62.675012,53.369430,123.250338,118.720712,121.078357,114.265576,67.659753,110.187773,-0.068685,0.030613,32.025740,-235.634439,180.250150,3.409596,25.201233,10.066133,34.696097,1789.211138,17.588388,602758.455404,1.030341,20.290201,17.554866,2.315384,0.075497,0.053656,105.349776,83.971372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.662962,67.085541,78.996434,54.746835,28.146471,58.379747,45.162153,51.349593,25.139241,27.000000,25.353202,1684.570312,25.838392,0.010486,75.389494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.910538,62.473236,120.145974,124.422671,122.001467,125.890337,54.616736,14.407039,115.298467,3.623113,62.686784,53.331087,123.256792,118.611970,121.058973,114.416672,67.688591,110.292764,-0.068667,0.030624,32.025740,-235.647639,182.445475,3.409286,25.207796,10.055152,19.122173,986.373703,17.563333,602584.017235,1.026599,20.214018,17.454455,2.312894,0.076073,0.055099,105.392935,84.000077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.684738,67.040788,78.998207,54.746835,28.166392,58.379747,45.162153,51.311575,25.139241,27.000000,25.356693,1680.908203,25.877319,0.010449,75.465677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.943387,62.483161,120.106018,124.439090,121.982056,125.882797,54.704390,14.410750,115.321790,3.623021,62.666023,53.323427,123.258397,118.705652,121.071160,114.424946,67.663653,110.290761,-0.068554,0.030630,32.025740,-235.638701,182.521954,3.409306,25.201630,10.015882,4.091436,210.709228,17.581102,602739.836149,1.027872,20.252936,17.483645,2.314431,0.076957,0.053371,105.402519,83.990711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668198,66.988780,78.996998,54.746835,28.187403,58.379747,45.162153,51.299564,25.139241,27.000000,25.360908,1677.246094,25.877500,0.010437,75.469060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.822929,62.483161,120.113392,124.439090,121.965676,125.880491,54.604957,14.412748,115.344217,3.622963,62.676681,53.443354,123.268018,118.678695,121.074932,114.383102,67.674319,110.263212,-0.068767,0.030637,32.025740,-235.637847,180.780601,3.409020,25.183960,10.005875,24.297445,1253.598688,17.581506,602671.804049,1.028019,20.262283,17.514270,2.314481,0.075928,0.053648,105.418711,83.984032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.653532,66.971135,79.004240,54.746835,28.202913,58.379747,45.162153,51.274383,25.139241,27.000000,25.364940,1669.921875,25.878257,0.010460,75.472487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.961210,62.486194,120.133658,124.440760,121.968037,125.884351,54.634522,14.411606,115.326241,3.622886,62.658607,53.290983,123.255354,118.717796,121.096315,114.390762,67.676200,110.273824,-0.068853,0.030667,32.025740,-235.642909,179.206282,3.409344,25.208445,10.049995,15.180459,782.794473,17.559085,602689.898265,1.025622,20.239273,17.538074,2.312248,0.076720,0.054684,105.436847,84.005063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.693163,66.961384,79.017181,54.746835,28.221374,58.379747,45.162153,51.331426,25.139241,27.000000,25.368751,1669.921875,25.832892,0.010469,75.473365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.872657,62.483437,120.133234,124.439925,121.977846,125.868380,54.660535,14.409608,115.320648,3.622297,62.664997,53.392621,123.262428,118.717761,121.067367,114.365458,67.698819,110.289293,-0.068817,0.030671,32.025740,-235.641640,176.418022,3.409015,25.203018,10.047201,52.788512,2720.793183,17.614541,602732.554284,1.030103,20.360120,17.511809,2.317765,0.077418,0.054891,105.455720,84.007665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675793,66.942272,79.025135,54.746835,28.243176,58.379747,45.162153,51.251641,25.139241,27.000000,25.372465,1669.921875,25.822795,0.010548,75.447999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.950681,62.470755,120.110565,124.439090,121.986916,125.846258,54.572729,14.411035,115.340707,3.621711,62.617409,53.235509,123.249926,118.685489,121.086171,114.437618,67.676987,110.277987,-0.068649,0.030643,32.025740,-235.635149,175.619971,3.409288,25.177415,10.014349,19.134913,987.826803,17.556033,602659.728228,1.026566,20.224444,17.515937,2.311987,0.076797,0.053926,105.498954,84.027470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682012,66.910621,79.023707,54.746835,28.262779,58.379747,45.162153,51.291132,25.139241,27.000000,25.376056,1680.908203,25.840123,0.010513,75.388931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.920095,62.477096,120.100800,124.432968,122.002935,125.831064,54.607907,14.409465,115.228327,3.621466,62.659350,53.283970,123.245117,118.679994,121.070380,114.358633,67.691087,110.216345,-0.068638,0.030654,32.025740,-235.642436,170.088787,3.409608,25.182698,10.021579,48.955030,2525.641929,17.593747,602583.221212,1.027870,20.310482,17.502076,2.315926,0.075810,0.053844,105.420825,84.042529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.669446,66.851352,79.001903,54.746835,28.283026,58.379747,45.162153,51.293209,25.139241,27.000000,25.380415,1684.570312,25.837923,0.010536,75.429818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.863669,62.477096,120.096266,124.432968,121.994645,125.836769,54.668004,14.412177,115.271407,3.621838,62.736974,53.318194,123.272834,118.689576,121.092297,114.348958,67.711781,110.257907,-0.068633,0.030679,32.025740,-235.640705,165.717538,3.409914,25.184321,10.019488,12.976320,668.726168,17.550628,602457.227072,1.027605,20.219557,17.517507,2.312011,0.076053,0.053340,105.374108,84.044467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.675643,66.862159,79.040802,54.746835,28.304487,58.379747,45.162153,51.250628,25.139241,27.000000,25.384277,1680.908203,25.836066,0.010441,75.395827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.893324,62.496946,120.122697,124.442430,121.975166,125.847426,54.645949,14.411463,115.235064,3.622234,62.729055,53.314719,123.248733,118.592347,121.083408,114.330806,67.687632,110.190265,-0.068769,0.030682,32.025740,-235.637008,166.095353,3.410249,25.165461,10.027728,4.879073,251.541322,17.560924,602380.799784,1.027503,20.256559,17.468496,2.313185,0.075719,0.054788,105.305951,84.001993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.657528,66.853541,79.043244,54.746835,28.321922,58.379747,45.162153,51.273350,25.139241,27.000000,25.388705,1673.583984,25.797210,0.010425,75.389051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.839275,62.520381,120.056295,124.461911,121.936396,125.848033,54.612418,14.410036,115.216803,3.622676,62.718270,53.341231,123.258895,118.602207,121.079103,114.235666,67.704710,110.235851,-0.068856,0.030703,32.025740,-235.642192,168.502312,3.410618,25.143554,10.022084,29.641427,1529.106340,17.586603,602395.812290,1.027650,20.313160,17.471343,2.315615,0.076038,0.054564,105.282462,83.986912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.669556,66.843965,79.039981,54.746835,28.340736,58.379747,45.162153,51.251932,25.139241,27.000000,25.392501,1669.921875,25.843043,0.010463,75.397736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.940676,62.519002,120.073180,124.466085,121.916240,125.833008,54.613795,14.408038,115.243570,3.623342,62.706698,53.318929,123.289592,118.578125,121.118503,114.365029,67.715592,110.218346,-0.068885,0.030707,32.025740,-235.642066,170.191945,3.410639,25.164235,10.028233,23.938001,1234.853706,17.580169,602516.657319,1.027559,20.303258,17.457178,2.314801,0.076604,0.054072,105.280534,83.986569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683062,66.877941,79.051543,54.746835,28.355353,58.379747,45.162153,51.274605,25.139241,27.000000,25.397341,1669.921875,25.834064,0.010505,75.396151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.907102,62.519002,120.101938,124.466085,121.918887,125.811626,54.644826,14.409751,115.304447,3.623399,62.681846,53.373758,123.294691,118.544830,121.096586,114.149165,67.748543,110.169454,-0.069000,0.030711,32.025740,-235.644928,173.645607,3.411036,25.145105,10.025799,40.101471,2067.479679,17.594278,602554.028690,1.029440,20.380929,17.465922,2.315933,0.075644,0.053597,105.265875,83.996044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.665256,66.866718,79.031923,54.746835,28.376997,58.379747,45.162153,51.214452,25.139241,27.000000,25.401259,1680.908203,25.796471,0.010536,75.397489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.957979,62.515142,120.074688,124.452727,121.915894,125.789030,54.740467,14.410464,115.186341,3.623517,62.686857,53.284481,123.298947,118.637806,121.095369,114.294278,67.730262,110.158250,-0.069179,0.030681,32.025740,-235.638007,176.584647,3.410739,25.147647,10.031298,21.370576,1099.860769,17.549072,602385.442277,1.027073,20.277832,17.445126,2.311737,0.075467,0.054556,105.279445,83.976472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663138,66.864591,79.039746,54.746835,28.397029,58.379747,45.162153,51.225523,25.139241,27.000000,25.405071,1677.246094,25.840429,0.010509,75.399807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.934184,62.507147,120.038201,124.437142,121.875847,125.765945,54.625015,14.415316,115.122059,3.623846,62.747653,53.371202,123.297242,118.562992,121.101495,114.190749,67.735365,110.190200,-0.069186,0.030665,32.025740,-235.631358,180.499110,3.410240,25.147773,10.036022,0.064992,3.351939,17.566370,602225.775902,1.027047,20.311494,17.384474,2.313786,0.075973,0.053132,105.296685,83.998216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.692011,66.865690,79.048888,54.746835,28.408571,58.379747,45.162153,51.190392,25.139241,27.000000,25.409006,1677.246094,25.799049,0.010451,75.393986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.857080,62.515694,120.063658,124.443821,121.854675,125.750487,54.616715,14.414317,115.168130,3.624133,62.695408,53.347949,123.277668,118.609269,121.075206,114.286396,67.717605,110.140719,-0.069352,0.030670,32.025740,-235.634644,182.004066,3.410368,25.155742,10.059840,22.688520,1170.336091,17.535258,602120.957276,1.023952,20.256631,17.396407,2.310996,0.075775,0.054058,105.334263,83.961602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647188,66.878140,79.057635,54.746835,28.426196,58.379747,45.162153,51.197716,25.139241,27.000000,25.412585,1669.921875,25.770868,0.010455,75.399066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.914113,62.525343,120.068330,124.444378,121.849457,125.770610,54.610054,14.413318,115.230545,3.624279,62.772896,53.254848,123.291258,118.576698,121.090401,114.282301,67.682007,110.219545,-0.069241,0.030664,32.025740,-235.638910,182.920509,3.410723,25.154174,10.053637,30.820334,1589.991206,17.536123,602001.375044,1.026424,20.272486,17.409408,2.311352,0.075660,0.053558,105.373083,83.984636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.661612,66.938023,79.059042,54.746835,28.455304,58.379747,45.162153,51.233460,25.139241,27.000000,25.418131,1669.921875,25.796850,0.010455,75.395571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.866894,62.525343,120.033393,124.444378,121.843989,125.791171,54.594149,14.410607,115.120782,3.624681,62.755922,53.327345,123.286345,118.585601,121.096444,114.267366,67.717017,110.149415,-0.069454,0.030651,32.025740,-235.640641,183.701123,3.411266,25.145700,10.076085,28.752962,1483.769638,17.573554,602034.971048,1.028160,20.358369,17.399129,2.315280,0.077395,0.055512,105.340075,83.973680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634423,66.946529,79.043507,54.746835,28.466272,58.379747,45.162153,51.194704,25.139241,27.000000,25.422476,1669.921875,25.834479,0.010524,75.389451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.842566,62.543540,120.000102,124.461632,121.843126,125.810616,54.538031,14.411606,115.144826,3.624977,62.743564,53.351248,123.291341,118.616046,121.069721,114.296071,67.740007,110.163310,-0.069383,0.030670,32.025740,-235.640949,182.059929,3.411789,25.159691,10.054431,44.284745,2287.624243,17.551836,602196.075094,1.027231,20.310804,17.479389,2.312826,0.077063,0.053231,105.313485,83.997873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.633920,66.985169,79.071944,54.746835,28.485569,58.379747,45.162153,51.217300,25.139241,27.000000,25.427207,1684.570312,25.792630,0.010511,75.388812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.935374,62.544367,120.056839,124.468590,121.851292,125.813431,54.626917,14.407039,115.214623,3.625334,62.725885,53.340509,123.303718,118.539502,121.094669,114.240818,67.724810,110.242812,-0.069367,0.030683,32.025740,-235.639961,175.927608,3.412455,25.148332,10.070225,18.226938,940.019831,17.569859,602240.854864,1.028729,20.358171,17.404646,2.314258,0.077467,0.054106,105.291755,84.009901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634618,67.019599,79.102926,54.746835,28.502969,58.379747,45.162153,51.225509,25.139241,27.000000,25.431359,1684.570312,25.844053,0.010521,75.395418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.815261,62.521208,120.057681,124.466085,121.830773,125.794583,54.598597,14.409751,115.178764,3.625047,62.677557,53.239098,123.311430,118.605848,121.093001,114.230165,67.752986,110.179085,-0.069173,0.030688,32.025740,-235.639373,174.360569,3.412850,25.180679,10.101003,2.278408,117.565554,17.578843,602324.744054,1.030529,20.400783,17.389529,2.314702,0.076434,0.053998,105.273319,84.026120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648609,67.034483,79.106100,54.746835,28.523400,58.379747,45.162153,51.171296,25.139241,27.000000,25.435548,1677.246094,25.834371,0.010435,75.392179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.904242,62.521208,120.061451,124.466085,121.801091,125.776714,54.588837,14.412177,115.162885,3.624970,62.737041,53.244285,123.319015,118.528771,121.108051,114.254268,67.711848,110.209915,-0.069045,0.030691,32.025740,-235.638581,176.292184,3.412905,25.177649,10.120512,30.262135,1561.801077,17.547174,602315.099248,1.026852,20.308512,17.449766,2.311658,0.077048,0.054398,105.247459,84.040859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636342,67.022997,79.134470,54.746835,28.539259,58.379747,45.162153,51.229419,25.139241,27.000000,25.438733,1669.921875,25.786554,0.010416,75.387380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.794239,62.530030,119.986079,124.460519,121.851902,125.772975,54.616993,14.413318,115.244928,3.625191,62.790375,53.266544,123.304274,118.467587,121.103846,114.275619,67.749419,110.093360,-0.069116,0.030697,32.025740,-235.633682,176.789492,3.412634,25.162342,10.070893,21.990010,1134.299225,17.597860,602197.891484,1.029792,20.405867,17.385489,2.317033,0.075794,0.053241,105.202556,84.012416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.634379,67.036433,79.139117,54.746835,28.558473,58.379747,45.162153,51.177455,25.139241,27.000000,25.443063,1669.921875,25.792432,0.010492,75.390005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
