OSU 80 Ton Compressor Load Stand
51.887295,62.554292,120.024910,124.474434,121.833303,125.773945,54.686199,14.412320,115.220721,3.625353,62.790336,53.352449,123.304299,118.548544,121.116798,114.266797,67.741893,110.113909,-0.069262,0.030712,32.025740,-235.637295,177.735467,3.412706,25.155923,10.061823,43.866321,2259.870043,17.555896,602152.755992,1.027884,20.316569,17.444092,2.313134,0.075726,0.053729,105.207301,83.987069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.632746,67.022717,79.154268,54.746835,28.572745,58.379747,45.162153,51.231522,25.139241,27.000000,25.447112,1684.570312,25.794073,0.010513,75.400131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.930961,62.563942,120.046427,124.484453,121.781554,125.767265,54.620699,14.412462,115.328896,3.625911,62.743913,53.236773,123.316322,118.613303,121.119061,114.212342,67.771970,110.165799,-0.069359,0.030745,32.025740,-235.636499,178.544224,3.413087,25.144744,10.069630,44.630778,2302.009927,17.592365,602130.072098,1.029752,20.435803,17.340470,2.316591,0.077436,0.053710,105.220972,84.000665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646337,67.043862,79.180665,54.746835,28.596399,58.379747,45.162153,51.175095,25.139241,27.000000,25.453653,1673.583984,25.752747,0.010535,75.394105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.866650,62.549881,120.020012,124.484175,121.788649,125.767673,54.587968,14.414175,115.206722,3.626038,62.759485,53.289004,123.330182,118.579027,121.131001,114.178688,67.757606,110.215341,-0.069346,0.030735,32.025740,-235.638380,177.175566,3.413497,25.159655,10.098335,19.937055,1028.949516,17.558221,602131.709301,1.026491,20.366650,17.359644,2.313185,0.076253,0.054197,105.239490,84.034328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.643218,67.094860,79.182088,54.746835,28.615543,58.379747,45.162153,51.144649,25.139241,27.000000,25.458317,1677.246094,25.798472,0.010423,75.393014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.844140,62.549881,120.005241,124.484175,121.785325,125.748319,54.605748,14.412320,115.252591,3.625847,62.712933,53.254011,123.319880,118.605963,121.129288,114.191664,67.755942,110.205487,-0.069401,0.030719,32.025740,-235.640235,174.018057,3.413926,25.144888,10.096424,-0.042057,-2.169839,17.541883,602015.180107,1.026741,20.332511,17.358977,2.311654,0.076807,0.054273,105.266587,84.026164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622747,67.074719,79.163205,54.746835,28.631336,58.379747,45.162153,51.172387,25.139241,27.000000,25.462035,1669.921875,25.797264,0.010482,75.400199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.790383,62.538026,120.007106,124.476661,121.793539,125.740789,54.628557,14.413889,115.210196,3.625762,62.724482,53.256231,123.321854,118.506437,121.150463,114.271137,67.769164,110.192365,-0.069504,0.030725,32.025740,-235.638012,172.450692,3.414681,25.122314,10.061643,20.980317,1081.987646,17.565764,602071.993421,1.028726,20.382952,17.401409,2.314011,0.076386,0.054274,105.290809,84.039139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.647233,67.099724,79.215250,54.746835,28.645837,58.379747,45.162153,51.178644,25.139241,27.000000,25.465767,1673.583984,25.738774,0.010473,75.400148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.779560,62.542713,120.032778,124.474991,121.809461,125.759846,54.683852,14.414746,115.125084,3.626130,62.782411,53.253514,123.311966,118.528723,121.143290,114.223589,67.757256,110.182121,-0.069569,0.030710,32.025740,-235.634215,171.693839,3.415077,25.135999,10.060850,50.410794,2597.134421,17.570673,601997.880379,1.028725,20.405545,17.397491,2.314731,0.076818,0.054287,105.257884,84.027862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.636739,67.117082,79.197752,54.746835,28.664955,58.379747,45.162153,51.204138,25.139241,27.000000,25.469877,1669.921875,25.795876,0.010522,75.393730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.873970,62.587652,120.020136,124.491689,121.782221,125.772758,54.601709,14.417314,115.224571,3.626602,62.874260,53.291006,123.306950,118.479271,121.144528,114.174656,67.753512,110.191872,-0.069640,0.030724,32.025740,-235.634260,170.976062,3.415558,25.135386,10.075472,12.940870,667.708998,17.593525,601946.456354,1.029377,20.447672,17.376835,2.317170,0.077416,0.054697,105.231583,84.041740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640536,67.132554,79.212940,54.746835,28.682510,58.379747,45.162153,51.204036,25.139241,27.000000,25.474196,1680.908203,25.780027,0.010512,75.389997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.842469,62.587652,120.002923,124.491689,121.746530,125.786639,54.654249,14.414460,115.126270,3.627020,62.792148,53.299360,123.314020,118.540215,121.134381,114.269752,67.750778,110.228685,-0.069467,0.030708,32.025740,-235.636298,166.995233,3.416006,25.142688,10.062364,6.303390,324.922843,17.605928,602080.556018,1.028742,20.463233,17.382940,2.318150,0.076649,0.053556,105.162810,84.021097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.641820,67.139672,79.187255,54.746835,28.701285,58.379747,45.162153,51.150430,25.139241,27.000000,25.480230,1677.246094,25.797949,0.010543,75.392699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.949006,62.595923,119.994725,124.515066,121.741725,125.775471,54.619581,14.414032,115.113584,3.627274,62.783442,53.255886,123.321836,118.537006,121.135951,114.235425,67.748720,110.140923,-0.069331,0.030705,32.025740,-235.637216,166.737830,3.416290,25.137532,10.048120,31.301813,1614.548587,17.564976,602162.377239,1.028452,20.413379,17.392208,2.313687,0.076123,0.053855,105.207864,84.046018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.622751,67.147171,79.199181,54.746835,28.714829,58.379747,45.162153,51.162381,25.139241,27.000000,25.485045,1666.259766,25.822669,0.010450,75.395716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.880768,62.585722,120.012893,124.507552,121.726378,125.752947,54.615792,14.410464,115.112304,3.627325,62.829747,53.216095,123.329895,118.475530,121.128363,114.211159,67.744733,110.127398,-0.069415,0.030678,32.025740,-235.638497,169.824327,3.416459,25.138884,10.048174,36.364569,1875.815864,17.578191,602256.953284,1.028265,20.444992,17.415795,2.314761,0.077605,0.054699,105.297690,84.038431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.629231,67.156592,79.196067,54.746835,28.732942,58.379747,45.162153,51.099332,25.139241,27.000000,25.489597,1673.583984,25.760374,0.010480,75.402390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.800764,62.596750,120.013575,124.516736,121.711651,125.726583,54.613969,14.411606,115.076182,3.627816,62.780755,53.297156,123.334869,118.507425,121.134526,114.121847,67.751854,110.099972,-0.069614,0.030650,32.025740,-235.642092,173.711910,3.417045,25.118852,10.036292,27.918335,1440.176655,17.527387,602150.032664,1.026524,20.346404,17.368129,2.309856,0.077204,0.053967,105.370257,84.024194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604657,67.192702,79.218282,54.746835,28.754895,58.379747,45.162153,51.128989,25.139241,27.000000,25.495186,1669.921875,25.775574,0.010519,75.400898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.926655,62.586549,120.010070,124.515623,121.706056,125.699839,54.724952,14.416886,115.033412,3.627990,62.834696,53.296426,123.351874,118.536425,121.150012,114.091924,67.755509,110.097744,-0.069887,0.030628,32.025740,-235.634525,176.313373,3.417227,25.123937,10.024753,32.293661,1662.500868,17.557736,602079.745181,1.027871,20.404629,17.364451,2.313244,0.076992,0.054420,105.410015,84.061251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637219,67.208328,79.252673,54.746835,28.773021,58.379747,45.162153,51.166171,25.139241,27.000000,25.500152,1680.908203,25.757958,0.010491,75.392963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.898237,62.586549,119.978556,124.515623,121.718438,125.666275,54.590345,14.412320,115.111871,3.628099,62.797485,53.318824,123.297595,118.497342,121.115952,114.155482,67.731161,110.142312,-0.069965,0.030631,32.025740,-235.639745,180.516997,3.417575,25.134953,10.040710,21.489355,1109.015295,17.590994,602007.431574,1.029469,20.495969,17.341783,2.316830,0.076962,0.054203,105.379521,84.067564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604070,67.192946,79.238499,54.746835,28.783785,58.379747,45.162153,51.094248,25.139241,27.000000,25.504282,1680.908203,25.744363,0.010534,75.393168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.851124,62.599783,119.969008,124.520075,121.693649,125.650897,54.608394,14.413033,115.117488,3.628132,62.784889,53.321812,123.353911,118.418717,121.159105,114.181784,67.768055,110.120499,-0.069839,0.030659,32.025740,-235.641482,182.438090,3.417235,25.097468,10.013718,22.121744,1141.274102,17.529130,601770.237069,1.024391,20.359435,17.336864,2.311146,0.076108,0.053965,105.408086,84.080909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614917,67.231313,79.281881,54.746835,28.802198,58.379747,45.162153,51.105342,25.139241,27.000000,25.509285,1669.921875,25.748077,0.010428,75.387355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.837692,62.593166,119.937375,124.514788,121.674800,125.645520,54.560982,14.411035,115.143601,3.628032,62.761325,53.278392,123.348525,118.482644,121.172507,114.152079,67.761943,110.067570,-0.070033,0.030645,32.025740,-235.640866,183.574940,3.417560,25.101597,10.008724,21.007833,1084.748535,17.531841,601687.972950,1.027262,20.387933,17.386476,2.311804,0.077425,0.054297,105.407810,84.090421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.604639,67.189770,79.286111,54.746835,28.818636,58.379747,45.162153,51.124942,25.139241,27.000000,25.513866,1666.259766,25.769534,0.010430,75.390500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.743376,62.575245,119.940245,124.498090,121.654939,125.641719,54.609656,14.410036,115.091773,3.628258,62.756144,53.342693,123.336660,118.435677,121.133580,114.149777,67.736790,110.087955,-0.070159,0.030677,32.025740,-235.641375,182.907274,3.417625,25.107944,10.010527,34.946519,1802.870273,17.549959,601577.806622,1.027861,20.448436,17.337219,2.313721,0.076226,0.054508,105.416389,84.069823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.589143,67.170464,79.297001,54.746835,28.831049,58.379747,45.162153,51.129153,25.139241,27.000000,25.518153,1677.246094,25.759040,0.010509,75.393526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.836833,62.575245,119.959104,124.498090,121.620591,125.630613,54.607823,14.414603,115.059893,3.627998,62.716718,53.323869,123.335530,118.464291,121.157909,114.156462,67.748499,110.168429,-0.070057,0.030678,32.025740,-235.635992,182.547344,3.417308,25.121719,9.995489,20.575218,1061.498944,17.549298,601564.581807,1.028986,20.455303,17.313324,2.313710,0.076218,0.054054,105.461866,84.067025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625676,67.143862,79.296651,54.746835,28.846723,58.379747,45.162153,51.177253,25.139241,27.000000,25.521931,1680.908203,25.732012,0.010532,75.392290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.745576,62.572488,119.958942,124.491410,121.584842,125.614950,54.762763,14.412605,115.066558,3.627503,62.708122,53.359069,123.345337,118.478815,121.119952,114.089110,67.754039,110.087586,-0.070201,0.030661,32.025740,-235.640277,182.039391,3.417315,25.139046,10.014566,15.447705,794.709888,17.591087,601640.049087,1.030054,20.532131,17.350035,2.317983,0.076087,0.053752,105.476735,84.072054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.605817,67.137245,79.298424,54.746835,28.864365,58.379747,45.162153,51.124829,25.139241,27.000000,25.526217,1669.921875,25.769083,0.010488,75.392426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.817605,62.557600,119.918570,124.480000,121.620129,125.581425,54.607869,14.416030,115.039420,3.627027,62.711453,53.288747,123.323976,118.393086,121.117727,114.105899,67.743646,110.055751,-0.070049,0.030651,32.025740,-235.635218,176.310885,3.417286,25.108377,10.000358,11.838234,610.747501,17.550408,601497.866291,1.027951,20.438243,17.383939,2.314167,0.076651,0.053872,105.452438,84.061855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.616315,67.094908,79.299250,54.746835,28.887007,58.379747,45.162153,51.099986,25.139241,27.000000,25.531460,1666.259766,25.804368,0.010441,75.399449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.926190,62.561736,119.872065,124.476661,121.621370,125.579432,54.613353,14.411749,115.058347,3.626608,62.780162,53.263349,123.333763,118.424140,121.129108,114.014913,67.732958,109.990254,-0.070094,0.030625,32.025740,-235.637376,171.057786,3.417104,25.092690,10.008976,14.585855,752.424695,17.589565,601464.389031,1.026899,20.527163,17.332576,2.318245,0.076091,0.053805,105.473277,84.093409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.635825,67.102841,79.303891,54.746835,28.895447,58.379747,45.162153,51.127820,25.139241,27.000000,25.535720,1666.259766,25.750529,0.010533,75.397037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.907849,62.575245,119.880870,124.490019,121.631597,125.589958,54.590696,14.416030,115.067041,3.626291,62.744484,53.142878,123.342582,118.286920,121.148137,113.984154,67.790011,109.963193,-0.070075,0.030630,32.025740,-235.634238,171.023235,3.417219,25.117770,10.011446,52.980107,2734.161697,17.544332,601256.169259,1.027920,20.439905,17.324919,2.314244,0.075455,0.053963,105.542658,84.080821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.640624,67.079347,79.315038,54.746835,28.908243,58.379747,45.162153,51.066997,25.139241,27.000000,25.540163,1673.583984,25.745337,0.010529,75.395597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.866049,62.575245,119.903328,124.490019,121.612747,125.596102,54.612681,14.411606,115.056243,3.626434,62.800134,53.200181,123.370030,118.283968,121.145499,114.041010,67.761682,109.937548,-0.069992,0.030639,32.025740,-235.642419,172.395219,3.417375,25.119429,10.006055,13.639225,703.600554,17.487099,601205.877295,1.025444,20.335088,17.298457,2.308509,0.076245,0.053843,105.565322,84.111798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.648612,67.083205,79.333463,54.746835,28.925757,58.379747,45.162153,51.069516,25.139241,27.000000,25.545022,1680.908203,25.737295,0.010495,75.388360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.737178,62.575797,119.903715,124.488906,121.586158,125.594610,54.610359,14.407896,115.044034,3.626856,62.792830,53.245852,123.352697,118.272733,121.133993,114.075274,67.758948,109.909841,-0.069965,0.030651,32.025740,-235.642209,172.929280,3.417761,25.113101,10.016819,0.845200,43.602793,17.499030,601153.313672,1.026392,20.366988,17.226049,2.309494,0.077363,0.054917,105.532030,84.115645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.646385,67.055569,79.338564,54.746835,28.940222,58.379747,45.162153,51.088577,25.139241,27.000000,25.549438,1669.921875,25.746455,0.010456,75.396125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.844887,62.576624,119.860498,124.486958,121.580871,125.584577,54.652164,14.410607,115.019941,3.626888,62.759973,53.142329,123.347743,118.336134,121.161147,113.961455,67.771404,109.924306,-0.070128,0.030654,32.025740,-235.640314,174.230246,3.418269,25.096278,10.002503,30.370532,1565.579136,17.522625,601278.090228,1.026940,20.408921,17.239826,2.311788,0.076461,0.053969,105.538383,84.131541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.613761,67.060282,79.345929,54.746835,28.957961,58.379747,45.162153,51.154649,25.139241,27.000000,25.553836,1669.921875,25.794452,0.010424,75.402288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.750891,62.567250,119.870138,124.488627,121.566428,125.585192,54.676372,14.411035,115.020206,3.626867,62.769837,53.246879,123.381275,118.309080,121.181846,114.101067,67.780445,109.899269,-0.070070,0.030633,32.025740,-235.642336,174.087420,3.418115,25.095052,10.016206,31.850438,1641.140306,17.580778,601363.529239,1.029792,20.538914,17.226833,2.317554,0.076395,0.055056,105.534691,84.111841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.625305,67.037314,79.377010,54.746835,28.967013,58.379747,45.162153,51.093082,25.139241,27.000000,25.558272,1669.921875,25.752333,0.010528,75.398154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.728139,62.567250,119.887883,124.488627,121.550753,125.566293,54.626682,14.408324,114.920740,3.626722,62.769184,53.150766,123.337898,118.277414,121.133254,114.007740,67.758576,109.852972,-0.070262,0.030610,32.025740,-235.642107,172.631291,3.417629,25.097739,9.999348,40.919330,2110.346112,17.523211,601215.720120,1.026569,20.431538,17.222586,2.311906,0.076319,0.054038,105.460762,84.097730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.614506,67.043541,79.326705,54.746835,28.982251,58.379747,45.162153,51.140642,25.139241,27.000000,25.562283,1680.908203,25.758120,0.010493,75.394523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.811939,62.579105,119.889800,124.489462,121.487965,125.550214,54.581871,14.414175,114.803359,3.626732,62.792392,53.127703,123.345320,118.156486,121.154408,114.007397,67.771404,109.880697,-0.070165,0.030599,32.025740,-235.634623,171.845006,3.417386,25.071559,10.006686,17.113968,883.348954,17.566985,601243.951823,1.028148,20.516581,17.199335,2.316291,0.075757,0.053551,105.436395,84.085828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.600823,67.079767,79.351675,54.746835,28.998521,58.379747,45.162153,51.150377,25.139241,27.000000,25.567084,1680.908203,25.757832,0.010520,75.399066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.763741,62.581311,119.884331,124.498925,121.462186,125.525806,54.700767,14.410607,114.877424,3.627038,62.769073,53.083851,123.347087,118.195942,121.147170,113.912725,67.783423,109.874518,-0.070348,0.030574,32.025740,-235.644071,171.229593,3.417038,25.067339,10.012799,11.074035,570.351336,17.577644,601219.963256,1.029427,20.539455,17.194916,2.317653,0.075620,0.053659,105.431572,84.095580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.615552,67.117875,79.353683,54.746835,29.020474,58.379747,45.162153,51.121837,25.139241,27.000000,25.573069,1680.908203,25.733869,0.010457,75.401026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.704579,62.582414,119.838133,124.498090,121.417164,125.513938,54.614681,14.411321,114.793313,3.626809,62.769533,53.125662,123.352431,118.261108,121.147828,113.934788,67.767661,109.814342,-0.070225,0.030528,32.025740,-235.640907,170.390039,3.416577,25.051653,10.019199,12.259432,632.398682,17.538585,601076.180597,1.028337,20.467099,17.197831,2.313942,0.075477,0.053519,105.404920,84.070726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.590126,67.095674,79.345108,54.746835,29.031623,58.379747,45.162153,51.128178,25.139241,27.000000,25.577510,1680.908203,25.718363,0.010434,75.398563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.723849,62.589582,119.849049,124.498646,121.412714,125.534326,54.630282,14.413747,114.880564,3.627165,62.787754,53.110544,123.352576,118.209551,121.169127,113.870230,67.756363,109.804852,-0.070270,0.030532,32.025740,-235.637175,169.326059,3.416549,25.069269,10.032596,27.692803,1428.115930,17.556107,600965.981862,1.026961,20.517727,17.182304,2.315990,0.077757,0.054479,105.427965,84.095559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.584061,67.080007,79.342991,54.746835,29.043097,58.379747,45.162153,51.158951,25.139241,27.000000,25.581999,1669.921875,25.693229,0.010444,75.397105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.652798,62.589582,119.852447,124.498646,121.377891,125.521983,54.664939,14.411178,114.780586,3.627610,62.770602,53.212910,123.355494,118.160524,121.150900,113.889175,67.719646,109.805874,-0.070165,0.030520,32.025740,-235.641704,168.926362,3.416993,25.057891,10.031424,25.841033,1331.775438,17.573113,600987.119361,1.029781,20.578312,17.163893,2.317747,0.077178,0.054066,105.461325,84.076674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.587987,67.078953,79.303891,54.746835,29.057692,58.379747,45.162153,51.149687,25.139241,27.000000,25.586750,1669.921875,25.714919,0.010455,75.397071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.766578,62.584895,119.839936,124.504212,121.333606,125.507574,54.584012,14.408895,114.659320,3.627805,62.739235,53.112027,123.359691,118.085772,121.130821,113.907916,67.735676,109.716257,-0.070238,0.030511,32.025740,-235.636146,171.095232,3.417598,25.047109,10.041990,36.199827,1868.405057,17.569520,601110.741253,1.029252,20.566100,17.169800,2.317095,0.075757,0.053457,105.524482,84.084647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.578758,67.075099,79.311498,54.746835,29.072410,58.379747,45.162153,51.187566,25.139241,27.000000,25.591068,1680.908203,25.700098,0.010521,75.394804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.672802,62.588479,119.761848,124.500594,121.333407,125.490711,54.626989,14.406469,114.841088,3.627922,62.796676,53.141764,123.336992,118.122607,121.137439,113.832638,67.756557,109.789248,-0.070196,0.030509,32.025740,-235.642492,175.939274,3.417711,25.045234,10.042729,22.577269,1164.378383,17.600599,601187.063044,1.030056,20.637585,17.207098,2.320348,0.076972,0.054393,105.523367,84.079015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.603179,67.081717,79.287364,54.746835,29.080995,58.379747,45.162153,51.128227,25.139241,27.000000,25.595536,1677.246094,25.748402,0.010540,75.394403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.778170,62.595923,119.753187,124.502542,121.308598,125.472448,54.568130,14.410036,114.656213,3.627919,62.781475,53.132661,123.353050,118.064830,121.144532,113.755858,67.747999,109.670222,-0.070070,0.030494,32.025740,-235.638761,177.527440,3.418019,25.032288,10.043414,3.872970,199.956292,17.544443,600994.489959,1.028955,20.518460,17.140145,2.315006,0.076723,0.054498,105.528317,84.086944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.621052,67.101331,79.286718,54.746835,29.091096,58.379747,45.162153,51.180621,25.139241,27.000000,25.600164,1677.246094,25.716145,0.010437,75.392273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.691795,62.595923,119.727191,124.502542,121.259697,125.452593,54.614138,14.414888,114.746052,3.627813,62.852500,53.158955,123.369332,118.073281,121.160076,113.739033,67.722581,109.752940,-0.070120,0.030502,32.025740,-235.634073,181.366686,3.418017,25.015015,10.040223,16.155074,833.362333,17.571071,600932.992425,1.030073,20.616349,17.160741,2.317696,0.076042,0.053597,105.526681,84.091390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.644554,67.128678,79.291189,54.746835,29.101391,58.379747,45.162153,51.124988,25.139241,27.000000,25.604972,1666.259766,25.665967,0.010476,75.398256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.661635,62.617979,119.750372,124.503656,121.185465,125.434382,54.653316,14.418170,114.678729,3.628513,62.833166,53.133486,123.370770,118.057587,121.164260,113.741664,67.712797,109.665297,-0.069960,0.030511,32.025740,-235.632914,183.490380,3.418214,24.999996,10.039430,20.073678,1034.761914,17.519503,600806.881051,1.028743,20.517840,17.101651,2.312812,0.077749,0.053943,105.524084,84.088321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.628252,67.171013,79.277842,54.746835,29.117546,58.379747,45.162153,51.176110,25.139241,27.000000,25.611968,1669.921875,25.713874,0.010445,75.394651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.774593,62.624321,119.693078,124.514788,121.155871,125.418141,54.630054,14.408181,114.684430,3.628816,62.836031,53.182137,123.374348,118.064611,121.131417,113.769322,67.699856,109.652696,-0.069881,0.030530,32.025740,-235.641270,183.382006,3.418357,25.010886,10.034507,54.796282,2825.852271,17.551375,600831.150801,1.029606,20.604683,17.174088,2.316174,0.076379,0.054284,105.490976,84.060114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.637025,67.191479,79.265895,54.746835,29.128550,58.379747,45.162153,51.192039,25.139241,27.000000,25.616939,1677.246094,25.659782,0.010533,75.399901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.679862,62.623218,119.656784,124.516179,121.096127,125.401398,54.599388,14.412177,114.736476,3.628483,62.899504,53.035065,123.370010,117.991067,121.123149,113.654181,67.720129,109.618493,-0.069735,0.030539,32.025740,-235.638581,181.296917,3.418554,25.007460,10.033696,12.695316,655.067033,17.567760,600821.518586,1.029440,20.657089,17.134055,2.317975,0.076850,0.053457,105.524732,84.094699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.659370,67.235148,79.286308,54.746835,29.132906,58.379747,45.162153,51.132946,25.139241,27.000000,25.621708,1680.908203,25.682393,0.010520,75.396782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.651371,62.641966,119.631647,124.518962,121.091174,125.373921,54.645627,14.401759,114.636168,3.628211,62.886627,53.060222,123.359113,117.879554,121.132984,113.679293,67.691015,109.569878,-0.069729,0.030534,32.025740,-235.647528,180.614775,3.419109,25.008488,10.033389,-0.216836,-11.179055,17.504440,600710.909283,1.027288,20.549830,17.139829,2.311811,0.076800,0.054719,105.511989,84.080011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.676414,67.254343,79.265791,54.746835,29.143419,58.379747,45.162153,51.185828,25.139241,27.000000,25.626428,1677.246094,25.668581,0.010436,75.394710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.757321,62.641966,119.627765,124.518962,121.064596,125.358258,54.575797,14.415744,114.624167,3.628330,62.837821,53.133821,123.370421,118.009194,121.143148,113.670624,67.694576,109.624673,-0.069776,0.030531,32.025740,-235.635013,178.107957,3.419487,24.977169,10.007083,25.722891,1327.852069,17.538409,600642.006583,1.029800,20.643984,17.100104,2.315346,0.076140,0.054085,105.513407,84.089627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.692976,67.270972,79.287364,54.746835,29.154329,58.379747,45.162153,51.203799,25.139241,27.000000,25.631977,1669.921875,25.651344,0.010434,75.398000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.598818,62.651615,119.574125,124.537052,121.034729,125.356865,54.616265,14.416458,114.657895,3.628657,62.873240,53.149317,123.378399,117.889018,121.160943,113.658625,67.685102,109.622122,-0.069703,0.030520,32.025740,-235.634790,176.425851,3.419544,25.006144,10.006290,49.889316,2573.448900,17.544072,600629.171955,1.029379,20.691405,17.101563,2.316137,0.078577,0.055167,105.511107,84.075842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.710151,67.310279,79.278838,54.746835,29.160159,58.379747,45.162153,51.150875,25.139241,27.000000,25.637261,1673.583984,25.642131,0.010460,75.399790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.724694,62.637830,119.586216,124.530094,121.007963,125.353517,54.577871,14.412748,114.655819,3.629133,62.868929,53.114418,123.371448,117.874838,121.159847,113.623134,67.709491,109.479167,-0.069690,0.030525,32.025740,-235.635560,169.078690,3.420058,25.029313,9.990549,13.447554,694.155408,17.493158,600476.003711,1.028244,20.584833,17.129173,2.311321,0.075573,0.053595,105.443630,84.059771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704431,67.325766,79.265961,54.746835,29.162358,58.379747,45.162153,51.237841,25.139241,27.000000,25.642239,1677.246094,25.659422,0.010475,75.386894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.668090,62.649410,119.576268,124.531764,120.972434,125.350437,54.640008,14.414175,114.675714,3.629686,62.793029,52.985246,123.343979,117.906365,121.129559,113.582350,67.651406,109.528587,-0.069740,0.030518,32.025740,-235.639687,166.455545,3.420635,24.985121,9.970878,11.250556,580.087103,17.555843,600612.350243,1.030974,20.753981,17.137195,2.317381,0.076457,0.054490,105.421468,84.067270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.693933,67.299824,79.252980,54.746835,29.173888,58.379747,45.162153,51.173746,25.139241,27.000000,25.646602,1680.908203,25.660900,0.010490,75.396654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.722933,62.630937,119.517055,124.522580,120.933760,125.332130,54.621046,14.412462,114.596369,3.630019,62.853464,53.024143,123.386312,117.921502,121.153992,113.571836,67.656986,109.469414,-0.069388,0.030531,32.025740,-235.642706,165.971535,3.420938,24.977548,9.975404,16.945947,874.049117,17.499720,600430.279870,1.028869,20.613499,17.031460,2.311975,0.077319,0.054603,105.439960,84.083766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.711501,67.277084,79.231395,54.746835,29.184601,58.379747,45.162153,51.179570,25.139241,27.000000,25.653615,1677.246094,25.636920,0.010434,75.399893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.682260,62.630937,119.484475,124.522580,120.892655,125.318936,54.603012,14.416173,114.545982,3.630426,62.849219,53.088442,123.355286,117.815774,121.143640,113.548818,67.666881,109.427906,-0.069184,0.030520,32.025740,-235.629195,167.658718,3.420915,24.981497,9.956093,25.910331,1336.861286,17.523632,600611.399844,1.028946,20.682021,17.117675,2.314316,0.076754,0.054630,105.427524,84.064087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.710495,67.246518,79.257987,54.746835,29.185384,58.379747,45.162153,51.178069,25.139241,27.000000,25.657799,1669.921875,25.673702,0.010425,75.395682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.656401,62.641414,119.463511,124.528146,120.865730,125.293865,54.600073,14.407896,114.564181,3.630942,62.756121,53.078541,123.367213,117.754331,121.137972,113.588620,67.639840,109.505004,-0.069257,0.030491,32.025740,-235.645149,169.179728,3.421295,25.015917,9.969255,21.583302,1113.665213,17.485122,600443.817581,1.027900,20.608377,17.078412,2.310717,0.076757,0.054840,105.451428,84.066127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.699936,67.168887,79.228434,54.746835,29.192005,58.379747,45.162153,51.202383,25.139241,27.000000,25.663033,1669.921875,25.678786,0.010425,75.397395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.650800,62.617979,119.490857,124.528703,120.832427,125.282970,54.638972,14.409180,114.480805,3.631599,62.776864,52.979926,123.371918,117.819087,121.150917,113.532699,67.641049,109.477885,-0.069066,0.030490,32.025740,-235.636677,173.530010,3.421362,24.995074,9.968083,36.411003,1877.414273,17.495839,600382.268425,1.029023,20.649291,17.044880,2.311905,0.077177,0.054080,105.464140,84.050987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.745973,67.183893,79.239478,54.746835,29.198647,58.379747,45.162153,51.218865,25.139241,27.000000,25.667932,1673.583984,25.640111,0.010477,75.386766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.643048,62.612465,119.473223,124.522580,120.840871,125.292058,54.631070,14.414460,114.448495,3.632057,62.775174,53.007135,123.366964,117.825839,121.156918,113.582961,67.646014,109.471411,-0.068979,0.030472,32.025740,-235.634337,176.674138,3.421693,24.969723,9.946212,21.643457,1116.135482,17.500868,600362.922863,1.029468,20.685791,17.115818,2.312656,0.077003,0.055015,105.400367,84.058307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.742374,67.151968,79.236988,54.746835,29.206812,58.379747,45.162153,51.226068,25.139241,27.000000,25.671788,1680.908203,25.632232,0.010480,75.398725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.659119,62.612465,119.424776,124.522580,120.826807,125.302641,54.589925,14.413318,114.377892,3.632478,62.757828,53.020288,123.370438,117.747158,121.156484,113.615719,67.624075,109.426521,-0.068974,0.030439,32.025740,-235.635152,181.468559,3.421957,24.960798,9.945870,20.033502,1033.890055,17.505448,600272.607573,1.028705,20.667993,17.099170,2.313437,0.077697,0.055132,105.426371,84.085355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.744403,67.176488,79.238329,54.746835,29.208313,58.379747,45.162153,51.234000,25.139241,27.000000,25.676277,1669.921875,25.642545,0.010460,75.389366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.509055,62.600886,119.382754,124.511170,120.815304,125.291922,54.652110,14.414603,114.315109,3.632791,62.822798,53.015725,123.371261,117.740263,121.164752,113.387692,67.630449,109.347981,-0.068775,0.030413,32.025740,-235.638115,182.537718,3.422197,24.980325,9.963540,19.966119,1029.240136,17.506871,600300.584453,1.029083,20.670284,17.090521,2.313443,0.077231,0.054918,105.463152,84.109975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.758957,67.181112,79.256110,54.746835,29.213259,58.379747,45.162153,51.231230,25.139241,27.000000,25.680498,1669.921875,25.639264,0.010415,75.389639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.626182,62.620185,119.412208,124.509500,120.759669,125.282023,54.635949,14.410750,114.378592,3.632957,62.833210,52.899302,123.363344,117.654781,121.151329,113.378298,67.610086,109.352780,-0.068699,0.030436,32.025740,-235.644582,182.346722,3.422125,24.970246,9.970788,39.993508,2062.248521,17.492551,600391.972619,1.029593,20.654106,17.086896,2.311785,0.076184,0.053500,105.507793,84.112037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.750970,67.168511,79.245871,54.746835,29.217794,58.379747,45.162153,51.317502,25.139241,27.000000,25.685088,1680.908203,25.634558,0.010475,75.394906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.522333,62.626526,119.361158,124.525641,120.728151,125.253942,54.586825,14.406611,114.297965,3.633319,62.800006,52.914981,123.371876,117.612200,121.142649,113.323310,67.598481,109.279101,-0.068470,0.030460,32.025740,-235.645453,180.993586,3.422723,24.942984,9.959050,22.462127,1159.292535,17.551024,600404.717177,1.031601,20.793742,17.035780,2.317704,0.076075,0.053737,105.501063,84.115754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.746758,67.170110,79.247556,54.746835,29.223659,58.379747,45.162153,51.260956,25.139241,27.000000,25.690538,1680.908203,25.621666,0.010510,75.397975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.550425,62.626526,119.276246,124.525641,120.680361,125.221942,54.688429,14.415031,114.260459,3.633637,62.879972,52.917391,123.366777,117.679347,121.152421,113.368074,67.606974,109.362448,-0.068318,0.030443,32.025740,-235.633440,180.167449,3.423081,24.939251,9.949422,15.971137,822.754707,17.502644,600359.917956,1.029300,20.694987,17.058877,2.313016,0.077242,0.055295,105.490471,84.139595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.747151,67.174251,79.237054,54.746835,29.217347,58.379747,45.162153,51.322955,25.139241,27.000000,25.695542,1673.583984,25.627400,0.010413,75.399620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.609740,62.635349,119.225504,124.520632,120.623168,125.191427,54.616225,14.416315,114.339866,3.634084,62.888921,53.002493,123.369615,117.559906,121.145474,113.334155,67.574744,109.245383,-0.068171,0.030444,32.025740,-235.631666,175.969190,3.423661,24.910042,9.966605,15.913430,820.865678,17.537104,600331.269604,1.032299,20.805989,17.028488,2.316688,0.076369,0.053499,105.459211,84.118997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.736068,67.162704,79.200741,54.746835,29.219020,58.379747,45.162153,51.315662,25.139241,27.000000,25.702294,1669.921875,25.596784,0.010433,75.395742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.530814,62.662644,119.213045,124.529816,120.610317,125.174563,54.584686,14.411035,114.379858,3.634234,62.920809,52.957091,123.384397,117.611062,121.167740,113.304428,67.578377,109.279280,-0.068035,0.030438,32.025740,-235.636619,172.150889,3.423985,24.917939,9.981408,18.460600,952.807106,17.504935,600140.459025,1.029500,20.777662,17.067499,2.313778,0.075674,0.054129,105.438387,84.129092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.750926,67.145151,79.217461,54.746835,29.218211,58.379747,45.162153,51.291450,25.139241,27.000000,25.708225,1669.921875,25.598840,0.010460,75.398307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.660632,62.674775,119.180993,124.541505,120.568604,125.182061,54.588462,14.418028,114.255774,3.634970,62.899089,52.906743,123.399939,117.514178,121.173925,113.321363,67.579931,109.209550,-0.067996,0.030433,32.025740,-235.634690,166.694836,3.424494,24.892481,9.980019,39.071843,2016.475889,17.465363,600044.057413,1.029330,20.726711,17.032999,2.310136,0.076130,0.055031,105.446648,84.116739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772396,67.129658,79.200932,54.746835,29.216431,58.379747,45.162153,51.340385,25.139241,27.000000,25.713287,1673.583984,25.597614,0.010459,75.393406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.592119,62.667055,119.169824,124.522858,120.537881,125.171428,54.628137,14.408038,114.250688,3.635964,62.867311,52.929403,123.374116,117.540832,121.146854,113.230862,67.561846,109.269101,-0.068072,0.030454,32.025740,-235.638962,165.932848,3.425098,24.927910,9.987412,22.388963,1154.642617,17.497738,600051.673242,1.031597,20.833553,17.048694,2.313432,0.075740,0.054439,105.406620,84.090427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.739601,67.080482,79.163386,54.746835,29.217437,58.379747,45.162153,51.276148,25.139241,27.000000,25.718889,1680.908203,25.569216,0.010478,75.392443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.612344,62.667055,119.151331,124.522858,120.525753,125.149810,54.650934,14.412034,114.277074,3.636681,62.839095,52.894902,123.394449,117.478739,121.157843,113.174230,67.561474,109.202740,-0.067912,0.030472,32.025740,-235.640031,166.807949,3.426034,24.932238,10.012943,0.899385,46.363682,17.434818,600017.228790,1.028767,20.714894,17.007377,2.306998,0.076954,0.055095,105.360843,84.090879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.777348,67.074258,79.146189,54.746835,29.215662,58.379747,45.162153,51.317178,25.139241,27.000000,25.723719,1669.921875,25.586795,0.010418,75.391812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
