OSU 80 Ton Compressor Load Stand
51.610469,62.659335,119.136449,124.515623,120.504425,125.114456,54.520347,14.410036,114.184369,3.637175,62.807814,52.989554,123.352386,117.449750,121.149742,113.128390,67.528910,109.111939,-0.067783,0.030502,32.025740,-235.645132,167.919020,3.426240,24.908347,9.990441,22.482577,1161.762804,17.462101,600042.931502,1.029414,20.776168,17.059422,2.309845,0.076300,0.054589,105.292201,84.072811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790746,66.999855,79.086964,54.746835,29.216808,58.379747,45.162153,51.310424,25.139241,27.000000,25.728510,1669.921875,25.598623,0.010388,75.392639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.534628,62.637554,119.063984,124.508108,120.476141,125.098638,54.665277,14.406611,114.070624,3.637683,62.810879,52.814595,123.371465,117.492620,121.151638,113.022452,67.544460,109.070642,-0.067618,0.030543,32.025740,-235.646107,170.173386,3.426752,24.897763,9.996229,49.122062,2531.599637,17.446496,599925.960948,1.028363,20.755794,17.021949,2.308582,0.076506,0.054208,105.269238,84.023982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791924,66.984797,79.075623,54.746835,29.216522,58.379747,45.162153,51.316666,25.139241,27.000000,25.733547,1677.246094,25.600084,0.010447,75.394216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.637897,62.638933,119.066511,124.507274,120.448494,125.077377,54.666883,14.411891,114.081951,3.638555,62.828179,52.879490,123.383903,117.303888,121.143741,113.059839,67.519340,109.098450,-0.067558,0.030584,32.025740,-235.636253,172.642853,3.427965,24.878002,9.991541,43.472998,2240.398511,17.439613,599821.535247,1.030555,20.749963,17.002704,2.308378,0.076897,0.054890,105.403369,84.060565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.814658,66.919765,79.043857,54.746835,29.207629,58.379747,45.162153,51.361338,25.139241,27.000000,25.739236,1669.921875,25.553980,0.010443,75.394105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.577822,62.646928,119.041445,124.522023,120.412469,125.032525,54.616461,14.414888,114.047194,3.639014,62.855630,52.886872,123.381023,117.435953,121.149079,113.132591,67.529764,109.158907,-0.067500,0.030580,32.025740,-235.637993,173.393443,3.428573,24.893202,10.002684,17.158618,885.092673,17.457874,599722.521122,1.029299,20.804617,16.963579,2.310369,0.076383,0.054154,105.453989,84.096097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.809115,66.861303,79.015550,54.746835,29.208678,58.379747,45.162153,51.313397,25.139241,27.000000,25.744168,1680.908203,25.534958,0.010409,75.395102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.635515,62.646928,118.973231,124.522023,120.380454,125.019307,54.619968,14.408895,113.916988,3.639693,62.843185,52.885102,123.405964,117.328373,121.156072,113.095957,67.523961,109.101166,-0.067393,0.030593,32.025740,-235.640883,176.325613,3.429284,24.886152,9.996427,18.204899,939.002662,17.408486,599614.955632,1.026832,20.701938,17.004574,2.305797,0.076619,0.054624,105.459986,84.101425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.794129,66.857492,79.031174,54.746835,29.202814,58.379747,45.162153,51.350819,25.139241,27.000000,25.749385,1677.246094,25.571542,0.010425,75.389093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.481227,62.651064,118.982036,124.522858,120.341697,125.007554,54.628068,14.410750,113.936167,3.640179,62.826932,52.829617,123.382731,117.360982,121.159410,113.038977,67.507689,109.074781,-0.067159,0.030577,32.025740,-235.641478,177.567312,3.430063,24.861054,9.958076,14.434816,744.432648,17.425616,599429.173097,1.028751,20.770449,17.028654,2.307997,0.076993,0.055064,105.439625,84.093627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785640,66.819808,78.989251,54.746835,29.197325,58.379747,45.162153,51.324113,25.139241,27.000000,25.754490,1669.921875,25.544063,0.010367,75.392622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.596600,62.637279,118.926747,124.513953,120.334422,124.990917,54.595213,14.409323,113.939316,3.640748,62.884898,52.719194,123.388241,117.300174,121.151225,113.027445,67.507889,109.071395,-0.067033,0.030556,32.025740,-235.644702,181.103656,3.430667,24.838840,9.943364,15.414522,795.436438,17.385448,599340.372305,1.027311,20.712332,17.001504,2.304097,0.077273,0.053669,105.425872,84.097496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779880,66.833597,78.989038,54.746835,29.193343,58.379747,45.162153,51.413469,25.139241,27.000000,25.759463,1669.921875,25.532091,0.010365,75.397838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.559360,62.655751,118.932235,124.516736,120.328034,124.958902,54.582031,14.414746,113.912542,3.641634,62.875251,52.862039,123.378209,117.283022,121.168194,113.037757,67.514458,108.973649,-0.066677,0.030556,32.025740,-235.637973,181.558255,3.430979,24.859683,9.968967,51.293816,2647.556971,17.455342,599430.996865,1.030463,20.871999,17.002713,2.311173,0.076981,0.055065,105.418217,84.112103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791620,66.809989,78.996751,54.746835,29.187334,58.379747,45.162153,51.357480,25.139241,27.000000,25.763822,1669.921875,25.558794,0.010453,75.387687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.543590,62.655751,118.840353,124.516736,120.312659,124.942671,54.654845,14.409180,113.906323,3.642221,62.841766,52.763234,123.370704,117.194519,121.159493,113.030236,67.485925,108.959759,-0.066545,0.030542,32.025740,-235.643375,177.224740,3.431738,24.870862,9.957662,17.260885,889.742591,17.390361,599251.904363,1.028370,20.741878,17.000580,2.304934,0.075906,0.054541,105.441096,84.102889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.757952,66.764499,78.959974,54.746835,29.183371,58.379747,45.162153,51.383927,25.139241,27.000000,25.769466,1680.908203,25.517018,0.010414,75.389707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.608741,62.654097,118.861996,124.519797,120.307473,124.916299,54.684014,14.415316,113.936648,3.642997,62.826256,52.801046,123.381929,117.108884,121.148813,113.015185,67.487872,109.041149,-0.066414,0.030562,32.025740,-235.636422,174.314740,3.432466,24.863848,9.924341,-0.679549,-35.009886,17.404699,599135.918059,1.029223,20.797878,16.938187,2.306705,0.075573,0.053357,105.478419,84.103575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776497,66.763972,78.971339,54.746835,29.172394,58.379747,45.162153,51.397874,25.139241,27.000000,25.774410,1673.583984,25.489630,0.010422,75.392443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.533368,62.656027,118.877380,124.517571,120.291761,124.870567,54.624088,14.412605,113.866927,3.643409,62.828029,52.741969,123.372287,117.154430,121.129351,112.922999,67.481326,108.922863,-0.066336,0.030548,32.025740,-235.637826,172.049995,3.432836,24.862244,9.934511,22.835271,1177.746898,17.393113,599136.669265,1.028065,20.813778,16.958783,2.305628,0.076599,0.054141,105.469760,84.117561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.759632,66.738278,78.969395,54.746835,29.168015,58.379747,45.162153,51.369961,25.139241,27.000000,25.779407,1669.921875,25.518118,0.010347,75.387184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.610928,62.651891,118.878942,124.520354,120.264818,124.830635,54.626918,14.412462,114.027443,3.644015,62.860800,52.721846,123.380304,117.232154,121.158543,112.902647,67.486674,109.003198,-0.066257,0.030522,32.025740,-235.636172,172.582076,3.433291,24.869185,9.938405,48.932627,2523.607590,17.363848,598961.055582,1.025867,20.746465,17.003326,2.303137,0.076270,0.054609,105.469702,84.141581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763580,66.735163,78.943468,54.746835,29.166348,58.379747,45.162153,51.416795,25.139241,27.000000,25.784489,1669.921875,25.548427,0.010375,75.393253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.641395,62.660438,118.841923,124.528146,120.270179,124.807417,54.608356,14.413176,114.032897,3.644549,62.876127,52.624123,123.385814,117.178230,121.171512,112.986968,67.463322,108.905641,-0.066315,0.030546,32.025740,-235.635622,173.529600,3.433344,24.854184,9.946230,32.385402,1670.783535,17.394284,598807.949768,1.028275,20.824360,16.942299,2.306804,0.075718,0.055070,105.461288,84.164387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.753260,66.741873,78.942186,54.746835,29.156614,58.379747,45.162153,51.411635,25.139241,27.000000,25.790987,1666.259766,25.513736,0.010416,75.395401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.529879,62.660438,118.845109,124.528146,120.247418,124.770306,54.601349,14.409608,113.894330,3.644693,62.884001,52.744495,123.407751,117.137692,121.195077,113.004588,67.501165,109.053234,-0.066304,0.030548,32.025740,-235.641476,174.443964,3.433623,24.855825,9.934114,38.799443,2001.944895,17.353911,598547.081347,1.026181,20.742056,16.982851,2.303368,0.075907,0.053726,105.544926,84.181915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772396,66.760267,78.972959,54.746835,29.148775,58.379747,45.162153,51.374089,25.139241,27.000000,25.796326,1684.570312,25.547237,0.010392,75.396909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.588222,62.672018,118.824514,124.533434,120.214492,124.729929,54.620540,14.412748,113.888970,3.645161,62.871761,52.698253,123.398418,117.209865,121.169266,112.879626,67.481004,108.834856,-0.066451,0.030548,32.025740,-235.643564,174.909495,3.434475,24.843149,9.914767,20.396889,1052.053797,17.330826,598484.291711,1.025696,20.719922,16.950459,2.301292,0.076615,0.054027,105.531600,84.143774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.745907,66.776556,78.928018,54.746835,29.147574,58.379747,45.162153,51.437842,25.139241,27.000000,25.801828,1677.246094,25.513033,0.010401,75.391949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.555593,62.671742,118.786274,124.536495,120.129731,124.706186,54.645466,14.414175,113.822081,3.645559,62.919501,52.825570,123.387771,117.202622,121.164856,112.858725,67.475128,108.893254,-0.066304,0.030563,32.025740,-235.638217,173.136407,3.434875,24.840517,9.922448,0.456789,23.550021,17.376497,598291.809025,1.027966,20.832290,16.996935,2.306334,0.075983,0.055164,105.561827,84.152296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737924,66.794777,78.916061,54.746835,29.139254,58.379747,45.162153,51.414200,25.139241,27.000000,25.806961,1669.921875,25.503423,0.010315,75.385914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.594032,62.691041,118.759577,124.546792,120.076514,124.670499,54.766627,14.406754,113.869902,3.645641,62.914603,52.762433,123.395746,117.139582,121.159143,112.929534,67.453580,108.949171,-0.066152,0.030607,32.025740,-235.646618,171.723374,3.434955,24.865074,9.948033,26.939913,1385.830736,17.341354,598123.435045,1.026025,20.785057,16.892309,2.303326,0.076025,0.054070,105.613697,84.180135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.726903,66.808278,78.922308,54.746835,29.130531,58.379747,45.162153,51.440447,25.139241,27.000000,25.812082,1669.921875,25.561282,0.010339,75.394625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.519725,62.691041,118.744771,124.546792,120.054129,124.650675,54.620382,14.411749,113.877838,3.646038,62.854871,52.701315,123.386146,117.141141,121.133064,112.758023,67.420401,108.941759,-0.066225,0.030621,32.025740,-235.641623,170.734242,3.435104,24.863307,9.947871,16.537245,852.979176,17.346040,598044.891300,1.026076,20.817667,16.931573,2.304042,0.076754,0.054324,105.621770,84.158206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.706349,66.843026,78.902707,54.746835,29.124358,58.379747,45.162153,51.419448,25.139241,27.000000,25.816265,1680.908203,25.522805,0.010387,75.396253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.728672,62.692420,118.771556,124.552080,120.072451,124.634766,54.574387,14.412177,113.840185,3.646785,62.820837,52.703043,123.421941,117.118341,121.161126,112.803107,67.445829,108.968142,-0.066215,0.030594,32.025740,-235.642011,170.212236,3.436068,24.836785,9.941470,17.159474,885.819223,17.320056,597932.646290,1.022725,20.798227,16.985079,2.301808,0.077572,0.054490,105.673992,84.172126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.748487,66.861200,78.939706,54.746835,29.119244,58.379747,45.162153,51.471639,25.139241,27.000000,25.821598,1669.921875,25.503333,0.010372,75.392187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.643663,62.659611,118.719526,124.540670,120.083884,124.613439,54.576721,14.406469,113.762074,3.647828,62.839932,52.672157,123.411906,117.052106,121.163990,112.816305,67.432074,108.922603,-0.066152,0.030601,32.025740,-235.641512,169.868626,3.436911,24.845746,9.959717,54.579519,2817.424295,17.348267,597965.115234,1.026929,20.873134,17.014022,2.304841,0.075902,0.053672,105.627766,84.169247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765198,66.893815,78.948307,54.746835,29.112891,58.379747,45.162153,51.363226,25.139241,27.000000,25.825593,1684.570312,25.549040,0.010321,75.404240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.582780,62.668158,118.747187,124.524528,120.081240,124.566289,54.646234,14.407182,113.816069,3.648571,62.836569,52.688465,123.395068,117.069996,121.170215,112.853525,67.446184,108.870753,-0.066121,0.030611,32.025740,-235.640962,167.377742,3.437471,24.849460,9.972555,11.294116,582.266752,17.256630,597693.097783,1.023097,20.664089,17.003669,2.296049,0.075406,0.053484,105.620161,84.125947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730744,66.907931,78.928149,54.746835,29.101318,58.379747,45.162153,51.410508,25.139241,27.000000,25.830631,1684.570312,25.511699,0.010334,75.391582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.661552,62.667882,118.744765,124.529816,120.071404,124.506915,54.610417,14.410464,113.801536,3.649300,62.835122,52.616213,123.392026,116.992794,121.169124,112.795691,67.408532,108.845795,-0.066299,0.030604,32.025740,-235.635883,167.726105,3.438013,24.825822,9.960348,8.022156,413.852528,17.281178,597625.579367,1.024643,20.716810,16.991403,2.298821,0.075918,0.054334,105.608816,84.089426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.712176,66.893859,78.935343,54.746835,29.097739,58.379747,45.162153,51.448810,25.139241,27.000000,25.836051,1677.246094,25.502702,0.010259,75.387423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.630431,62.667882,118.736161,124.529816,120.019474,124.461330,54.602351,14.409465,113.825053,3.649579,62.824799,52.636981,123.403109,117.103851,121.169661,112.744168,67.431070,108.802680,-0.066157,0.030604,32.025740,-235.639005,172.340704,3.438088,24.841779,9.981354,28.239085,1457.032608,17.307444,597419.237338,1.024306,20.786682,16.947655,2.302070,0.076251,0.053118,105.594540,84.105817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737205,66.911922,78.931713,54.746835,29.092220,58.379747,45.162153,51.409837,25.139241,27.000000,25.839443,1666.259766,25.511825,0.010274,75.395324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.553623,62.655751,118.658034,124.525085,119.977240,124.385242,54.744880,14.410607,113.800535,3.650353,62.883724,52.785616,123.390654,116.992446,121.175974,112.719559,67.407262,108.907479,-0.066181,0.030639,32.025740,-235.643745,176.579569,3.438527,24.812480,9.976323,18.833849,969.227130,17.263335,597171.837104,1.022768,20.707074,16.971036,2.298513,0.075782,0.054230,105.512393,84.134300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.715694,66.896145,78.947229,54.746835,29.079179,58.379747,45.162153,51.432495,25.139241,27.000000,25.845735,1669.921875,25.511861,0.010293,75.395844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.611925,62.669536,118.645257,124.524250,119.987770,124.356370,54.516076,14.409894,113.734937,3.650386,62.889697,52.776618,123.416950,117.092337,121.171006,112.764480,67.420733,108.831349,-0.066291,0.030662,32.025740,-235.641518,178.544266,3.438618,24.819854,9.989503,14.852305,767.536929,17.269410,596919.050349,1.023223,20.738405,16.923840,2.299732,0.076276,0.054128,105.531664,84.178938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.743189,66.924181,78.919871,54.746835,29.069837,58.379747,45.162153,51.461293,25.139241,27.000000,25.849075,1669.921875,25.516152,0.010364,75.395358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.479804,62.685803,118.638978,124.531764,119.963800,124.335045,54.541072,14.408466,113.762275,3.650887,62.875285,52.724023,123.392935,116.993086,121.172777,112.644567,67.378004,108.810006,-0.066286,0.030658,32.025740,-235.648009,181.988915,3.439090,24.840643,9.987231,54.777357,2829.485020,17.278826,596642.863119,1.021576,20.803662,17.007570,2.301643,0.075743,0.054506,105.473627,84.155398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.743405,66.897744,78.894134,54.746835,29.063531,58.379747,45.162153,51.454318,25.139241,27.000000,25.854698,1673.583984,25.493218,0.010347,75.394233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.623267,62.684424,118.602146,124.533155,119.936544,124.328127,54.682134,14.411891,113.605367,3.651112,62.868680,52.741743,123.410883,117.011398,121.169231,112.691508,67.377216,108.876605,-0.066357,0.030664,32.025740,-235.639847,182.417532,3.439436,24.814030,9.940154,11.293074,581.830822,17.247216,596455.458277,1.024387,20.758697,16.950573,2.298795,0.076229,0.054237,105.468889,84.136259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.742554,66.896473,78.922100,54.746835,29.054281,58.379747,45.162153,51.480137,25.139241,27.000000,25.858792,1677.246094,25.519199,0.010328,75.397694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.566603,62.683597,118.592949,124.536495,119.931510,124.293824,54.618764,14.412890,113.649350,3.651480,62.850394,52.667858,123.400748,116.913591,121.141831,112.613625,67.352663,108.677798,-0.066370,0.030668,32.025740,-235.636071,182.063334,3.439980,24.801138,9.926938,16.539572,853.124485,17.303116,596566.877071,1.026680,20.908172,16.981096,2.304573,0.075958,0.053990,105.472475,84.100342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738016,66.890248,78.898694,54.746835,29.039397,58.379747,45.162153,51.531807,25.139241,27.000000,25.865715,1680.908203,25.479082,0.010339,75.392810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.531838,62.683597,118.608918,124.536495,119.985783,124.252644,54.646419,14.411321,113.617708,3.651796,62.884145,52.666126,123.435616,116.949810,121.199126,112.652800,67.401441,108.799964,-0.066548,0.030653,32.025740,-235.639111,181.225902,3.440402,24.788409,9.913163,20.468562,1055.250616,17.231236,596440.248116,1.020838,20.762162,17.019969,2.297455,0.076529,0.054977,105.469373,84.139611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.758026,66.956992,78.942307,54.746835,29.029538,58.379747,45.162153,51.502693,25.139241,27.000000,25.870909,1677.246094,25.478216,0.010274,75.389784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.660829,62.683046,118.580606,124.528981,120.000146,124.222769,54.707707,14.411463,113.670641,3.652297,62.828589,52.594958,123.424762,116.929831,121.176882,112.603886,67.365369,108.644865,-0.066695,0.030664,32.025740,-235.639131,180.378598,3.440844,24.812786,9.939866,7.407204,381.448411,17.250289,596366.753223,1.022974,20.818424,16.930785,2.299801,0.075877,0.053049,105.400575,84.097295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.758114,66.936674,78.907536,54.746835,29.020573,58.379747,45.162153,51.528857,25.139241,27.000000,25.876109,1673.583984,25.520804,0.010262,75.390176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.568177,62.674775,118.568060,124.522302,119.991949,124.200591,54.608205,14.413604,113.628490,3.652733,62.830318,52.633485,123.403216,116.828095,121.161542,112.656387,67.353367,108.709690,-0.066574,0.030688,32.025740,-235.638624,175.932704,3.441164,24.812678,9.934817,20.209205,1042.608651,17.262842,596078.583594,1.022877,20.853475,16.951915,2.301663,0.076005,0.054182,105.351631,84.091238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.758048,66.953682,78.890356,54.746835,29.004424,58.379747,45.162153,51.466128,25.139241,27.000000,25.881327,1669.921875,25.477766,0.010292,75.395955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.650344,62.668985,118.523307,124.511448,119.932548,124.181402,54.633740,14.410322,113.528943,3.652552,62.834302,52.555481,123.394132,116.942267,121.170060,112.665165,67.352363,108.690900,-0.066551,0.030681,32.025740,-235.638149,172.302403,3.441330,24.797785,9.887956,46.478707,2396.752010,17.195770,595933.019514,1.018676,20.722966,16.899224,2.295368,0.076838,0.055321,105.293291,84.129027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.782401,66.951077,78.914824,54.746835,28.996548,58.379747,45.162153,51.520037,25.139241,27.000000,25.882739,1673.583984,25.450918,0.010275,75.391514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.636670,62.668985,118.503439,124.511448,119.916162,124.176880,54.599012,14.407468,113.668607,3.652716,62.802079,52.575044,123.401121,116.804783,121.159442,112.534373,67.346315,108.607568,-0.066451,0.030677,32.025740,-235.640023,170.645118,3.441858,24.799714,9.919167,32.396758,1671.655394,17.231675,595903.245136,1.022346,20.808015,16.948336,2.299249,0.076064,0.053355,105.261598,84.131666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.802255,66.962693,78.915836,54.746835,28.983937,58.379747,45.162153,51.481714,25.139241,27.000000,26.882739,1684.570312,25.471635,0.010319,75.391429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.499059,62.652994,118.473935,124.512005,119.885811,124.177476,54.647753,14.409894,113.622001,3.653154,62.830318,52.615805,123.424354,116.883766,121.153753,112.573143,67.361691,108.655865,-0.066517,0.030665,32.025740,-235.640048,172.078936,3.442196,24.801048,9.911864,18.930091,975.911387,17.184107,595749.917380,1.019905,20.719460,16.938586,2.294724,0.075393,0.053184,105.246833,84.129604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.813646,66.974969,78.897747,54.746835,28.969301,58.379747,45.162153,51.495733,25.139241,27.000000,26.883812,1680.908203,25.479442,0.010268,75.392366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.556978,62.657681,118.453170,124.520910,119.882790,124.163553,54.648106,14.411749,113.598524,3.653220,62.834153,52.551873,123.395511,116.808900,121.162433,112.572228,67.351381,108.599770,-0.066553,0.030650,32.025740,-235.638356,173.423099,3.442355,24.774760,9.901912,2.071895,106.812618,17.185998,595750.537838,1.020814,20.733226,16.896918,2.294947,0.075203,0.053926,105.295140,84.108881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.810396,66.995857,78.893323,54.746835,28.955394,58.379747,45.162153,51.575987,25.139241,27.000000,26.888800,1680.908203,25.461015,0.010202,75.466299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.498402,62.659335,118.443094,124.522858,119.866531,124.152202,54.738031,14.414032,113.581848,3.653090,62.844410,52.693365,123.405588,116.756219,121.159612,112.596187,67.327110,108.620826,-0.066543,0.030632,32.025740,-235.637053,174.054359,3.442285,24.786876,9.893924,29.232469,1504.548960,17.241997,595781.822855,1.022867,20.855934,16.909201,2.300507,0.076567,0.055075,105.381477,84.129566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.803264,67.007015,78.879641,54.746835,28.941051,58.379747,45.162153,51.554765,25.139241,27.000000,26.893997,1669.921875,25.484112,0.010258,75.389162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.590462,62.658232,118.446270,124.520910,119.844754,124.116625,54.601717,14.415602,113.558576,3.653353,62.797313,52.615178,123.401187,116.778564,121.155982,112.578036,67.308248,108.637087,-0.066648,0.030628,32.025740,-235.635319,174.751801,3.442053,24.778925,9.909412,14.639072,755.330894,17.210549,595707.919705,1.021493,20.802209,16.887386,2.297520,0.076172,0.054666,105.372982,84.151883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.811030,67.043133,78.879920,54.746835,28.927054,58.379747,45.162153,51.608569,25.139241,27.000000,26.900769,1669.921875,25.452559,0.010239,75.393526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.544321,62.658232,118.400257,124.520910,119.829028,124.079794,54.597832,14.406469,113.443045,3.652741,62.838264,52.609619,123.399829,116.748001,121.162846,112.556028,67.315129,108.534417,-0.066902,0.030608,32.025740,-235.645269,171.794878,3.442253,24.771280,9.928020,16.676853,860.535293,17.233532,595752.363617,1.021003,20.862938,16.923717,2.299937,0.075760,0.054948,105.381163,84.156998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.820781,67.047098,78.871927,54.746835,28.910127,58.379747,45.162153,51.557537,25.139241,27.000000,26.905759,1669.921875,25.464333,0.010320,75.388965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.601011,62.662092,118.355397,124.515066,119.780447,124.042497,54.638487,14.408324,113.480202,3.651993,62.823652,52.627880,123.394218,116.796969,121.156436,112.416255,67.322970,108.512276,-0.067088,0.030629,32.025740,-235.644231,170.270383,3.441359,24.767440,9.941200,52.784127,2721.665042,17.187846,595565.190038,1.021246,20.769016,16.951890,2.295895,0.075856,0.053477,105.433692,84.163463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.815657,67.058606,78.844758,54.746835,28.895322,58.379747,45.162153,51.592590,25.139241,27.000000,26.910940,1669.921875,25.468047,0.010293,75.392349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.587950,62.659059,118.424721,124.515344,119.744357,123.999788,54.629419,14.417885,113.532257,3.651241,62.866480,52.484263,123.392248,116.769887,121.158378,112.490845,67.303432,108.467804,-0.066931,0.030649,32.025740,-235.632219,169.976959,3.440883,24.751176,9.932762,13.068598,673.957326,17.195208,595400.765798,1.022022,20.815521,16.886196,2.297057,0.077320,0.054622,105.463195,84.197766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.804860,67.083154,78.864491,54.746835,28.881588,58.379747,45.162153,51.569189,25.139241,27.000000,26.915997,1684.570312,25.434889,0.010297,75.396807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.520338,62.674223,118.375776,124.522302,119.685728,123.991020,54.641873,14.408181,113.398014,3.650203,62.869677,52.524102,123.415910,116.696548,121.185240,112.394599,67.303720,108.597671,-0.066944,0.030669,32.025740,-235.638983,170.621195,3.440127,24.781233,9.960528,20.686688,1066.584792,17.157106,595171.422362,1.019730,20.762247,16.865665,2.293664,0.075954,0.053926,105.499326,84.229881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.802197,67.111291,78.864365,54.746835,28.870073,58.379747,45.162153,51.587534,25.139241,27.000000,26.920920,1677.246094,25.420357,0.010274,75.410172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.450624,62.674223,118.329165,124.522302,119.695188,123.967779,54.647378,14.404613,113.431547,3.649614,62.832928,52.567316,123.386530,116.615441,121.171447,112.515547,67.312699,108.467102,-0.066997,0.030672,32.025740,-235.647125,170.121298,3.439401,24.772470,9.953641,1.716723,88.503566,17.168889,595016.438811,1.019824,20.772374,16.859712,2.295589,0.077602,0.054578,105.497563,84.194202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.794232,67.115366,78.860084,54.746835,28.851286,58.379747,45.162153,51.631179,25.139241,27.000000,26.926592,1669.921875,25.479803,0.010192,75.392042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.480171,62.667606,118.324853,124.528146,119.678309,123.941193,54.628232,14.412890,113.365786,3.649098,62.826151,52.568771,123.394284,116.704529,121.158853,112.406805,67.293843,108.452199,-0.067154,0.030678,32.025740,-235.638848,168.749252,3.438294,24.746146,9.936223,25.415126,1310.705496,17.190149,595043.824577,1.021034,20.855698,16.933844,2.297651,0.076755,0.054251,105.520148,84.181425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.787537,67.089905,78.827516,54.746835,28.834905,58.379747,45.162153,51.680833,25.139241,27.000000,26.931481,1669.921875,25.418734,0.010249,75.395571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.526775,62.668433,118.351602,124.528981,119.613514,123.952476,54.823300,14.407610,113.433726,3.648647,62.839035,52.525805,123.395435,116.666041,121.173326,112.374960,67.313404,108.418025,-0.067096,0.030690,32.025740,-235.640371,170.994421,3.437525,24.761796,9.939577,37.121996,1907.638742,17.210084,594954.630263,1.022262,20.926050,16.850041,2.299859,0.075718,0.053599,105.571935,84.203463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779224,67.089883,78.828748,54.746835,28.819118,58.379747,45.162153,51.676265,25.139241,27.000000,26.936580,1673.583984,25.439271,0.010306,75.394847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.415107,62.654924,118.361300,124.527868,119.616191,123.950753,54.583507,14.413604,113.435634,3.648325,62.772780,52.503372,123.378103,116.677761,121.163387,112.466843,67.278687,108.529146,-0.067101,0.030728,32.025740,-235.640421,173.070410,3.436489,24.773624,9.966262,40.019872,2065.590650,17.191967,594841.589805,1.021737,20.889607,16.860353,2.298455,0.077061,0.054373,105.590891,84.213089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779484,67.093475,78.796136,54.746835,28.807704,58.379747,45.162153,51.663426,25.139241,27.000000,26.941717,1684.570312,25.465577,0.010295,75.390960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.504644,62.637003,118.350480,124.517571,119.591889,123.923308,54.564584,14.415602,113.434363,3.647653,62.793695,52.596173,123.426007,116.627248,121.167162,112.396478,67.287977,108.452135,-0.067012,0.030739,32.025740,-235.633196,176.972718,3.435285,24.778546,9.961502,52.966023,2734.742937,17.177363,594819.494038,1.017183,20.843416,16.821195,2.296895,0.075265,0.053990,105.685023,84.231584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765239,67.102484,78.813926,54.746835,28.790792,58.379747,45.162153,51.672786,25.139241,27.000000,26.947923,1680.908203,25.450035,0.010264,75.396884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.460829,62.637003,118.343557,124.517571,119.565441,123.911196,54.591247,14.404613,113.412915,3.647061,62.771733,52.536453,123.423297,116.678912,121.189123,112.472032,67.290541,108.464490,-0.066994,0.030759,32.025740,-235.652352,180.660213,3.434404,24.785903,9.943472,13.453666,694.300718,17.228240,594946.861286,1.024044,20.942619,16.919617,2.302072,0.077067,0.054562,105.666366,84.225936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.799258,67.100012,78.816456,54.746835,28.771750,58.379747,45.162153,51.698823,25.139241,27.000000,26.952173,1680.908203,25.476954,0.010227,75.390270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.557389,62.628732,118.375690,124.518406,119.532506,123.899199,54.627020,14.415602,113.376016,3.646137,62.729249,52.445593,123.425516,116.662746,121.192915,112.397945,67.249664,108.402347,-0.066855,0.030760,32.025740,-235.633686,182.214520,3.433536,24.754097,9.917219,4.553364,234.830678,17.181652,594703.807882,1.022164,20.834309,16.866182,2.297860,0.076578,0.053894,105.629238,84.202995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.792494,67.079061,78.813904,54.746835,28.760214,58.379747,45.162153,51.733970,25.139241,27.000000,26.956713,1677.246094,25.479226,0.010222,75.390883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.515084,62.619082,118.362492,124.509778,119.547369,123.877281,54.606733,14.413747,113.436921,3.645052,62.768342,52.536165,123.413058,116.686410,121.214501,112.461607,67.251351,108.506108,-0.066766,0.030744,32.025740,-235.638318,182.728736,3.432740,24.755431,9.891833,29.545396,1524.311112,17.198471,594668.924394,1.022522,20.878526,16.870702,2.299682,0.077878,0.055617,105.571500,84.234849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.810778,67.069528,78.807356,54.746835,28.746695,58.379747,45.162153,51.692012,25.139241,27.000000,26.961516,1669.921875,25.436332,0.010232,75.388590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.517198,62.618806,118.334740,124.506439,119.585536,123.868605,54.616702,14.405042,113.562725,3.644097,62.809948,52.545491,123.408125,116.600656,121.196628,112.500166,67.231000,108.472917,-0.066881,0.030701,32.025740,-235.649310,181.765063,3.432018,24.774994,9.911035,20.423627,1053.506897,17.158730,594631.146786,1.019625,20.772846,16.875942,2.295999,0.078019,0.053404,105.541666,84.236117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.804714,67.050529,78.796722,54.746835,28.733423,58.379747,45.162153,51.724793,25.139241,27.000000,26.965888,1669.921875,25.415164,0.010230,75.388931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.521622,62.618806,118.326444,124.506439,119.616992,123.868156,54.605699,14.409465,113.474643,3.643266,62.807765,52.501508,123.416822,116.751489,121.202216,112.503938,67.228398,108.442081,-0.067010,0.030690,32.025740,-235.638515,180.615628,3.431660,24.762698,9.906275,51.583622,2661.361416,17.171883,594535.310930,1.020719,20.805857,16.933751,2.297628,0.077914,0.054535,105.575027,84.236830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.806482,67.047724,78.796618,54.746835,28.717195,58.379747,45.162153,51.732805,25.139241,27.000000,26.970606,1680.908203,25.423187,0.010283,75.393926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.529594,62.624596,118.353085,124.515901,119.574553,123.871301,54.638951,14.409323,113.421220,3.642021,62.780833,52.492919,123.411828,116.682640,121.194073,112.457835,67.243049,108.537598,-0.066941,0.030721,32.025740,-235.647969,180.093540,3.431027,24.776671,9.872847,11.673064,601.883594,17.164737,594538.993953,1.020414,20.803448,16.935073,2.296995,0.074931,0.053586,105.582277,84.226709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.807814,67.060721,78.813538,54.746835,28.701939,58.379747,45.162153,51.741152,25.139241,27.000000,26.975561,1680.908203,25.466929,0.010279,75.390696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.455880,62.619082,118.367581,124.513118,119.553805,123.869324,54.581439,14.410607,113.470718,3.640378,62.688342,52.499401,123.420566,116.774060,121.219680,112.519259,67.227432,108.461179,-0.067143,0.030717,32.025740,-235.645868,176.029234,3.430252,24.745983,9.870340,17.460103,901.222077,17.161187,594540.177161,1.020520,20.798986,16.919996,2.296637,0.077172,0.054686,105.559762,84.195481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.808797,67.027148,78.794844,54.746835,28.684893,58.379747,45.162153,51.846255,25.139241,27.000000,26.981705,1680.908203,25.436115,0.010209,75.389289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.361840,62.589030,118.329142,124.511170,119.549135,123.874673,54.709872,14.411606,113.463709,3.639647,62.784208,52.500887,123.436374,116.677562,121.215163,112.464845,67.213546,108.498091,-0.067188,0.030721,32.025740,-235.640295,170.216886,3.429554,24.784532,9.913577,21.928641,1129.213377,17.162995,594525.607763,1.019767,20.796737,16.960098,2.296798,0.077153,0.055717,105.563602,84.227574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.813137,67.011103,78.784018,54.746835,28.670283,58.379747,45.162153,51.802733,25.139241,27.000000,26.986435,1680.908203,25.451044,0.010211,75.396031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.430463,62.600886,118.330103,124.512283,119.554865,123.871672,54.666575,14.416173,113.465170,3.638857,62.731311,52.498956,123.430556,116.666261,121.201495,112.443987,67.206359,108.491884,-0.067099,0.030716,32.025740,-235.635239,170.481365,3.429286,24.764951,9.916606,1.161865,59.877507,17.198041,594591.748499,1.022420,20.865602,16.931913,2.300370,0.075877,0.053856,105.524854,84.239300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.827275,66.978249,78.778981,54.746835,28.654707,58.379747,45.162153,51.864769,25.139241,27.000000,26.989825,1669.921875,25.413018,0.010231,75.399577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.324965,62.600886,118.340051,124.512283,119.528193,123.855633,54.650626,14.409894,113.538812,3.638535,62.680057,52.568373,123.413701,116.666853,121.166181,112.361271,67.210394,108.485605,-0.067107,0.030700,32.025740,-235.640538,172.253353,3.428949,24.757757,9.913866,24.653201,1270.890572,17.232998,594663.254132,1.022039,20.930558,16.966960,2.303834,0.076084,0.054007,105.463779,84.240807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.806486,66.941123,78.764481,54.746835,28.641661,58.379747,45.162153,51.842391,25.139241,27.000000,26.994822,1669.921875,25.478000,0.010252,75.396807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.413540,62.591512,118.342259,124.521467,119.502637,123.849621,54.685860,14.407610,113.500899,3.638108,62.676332,52.385622,123.404821,116.661952,121.178429,112.416682,67.182939,108.466671,-0.067272,0.030685,32.025740,-235.645108,172.186133,3.428623,24.774363,9.913884,37.426636,1928.127444,17.202500,594640.085330,1.021353,20.873072,16.970588,2.300778,0.077357,0.054885,105.404033,84.248169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.808254,66.880013,78.770247,54.746835,28.626977,58.379747,45.162153,51.911515,25.139241,27.000000,26.999042,1669.921875,25.469598,0.010301,75.393347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.374772,62.571110,118.309479,124.513118,119.465567,123.840675,54.685698,14.415316,113.422474,3.637927,62.667304,52.570710,123.401451,116.634814,121.187976,112.394889,67.148506,108.545387,-0.067290,0.030667,32.025740,-235.636748,173.182907,3.428502,24.743856,9.922502,29.853256,1537.970247,17.249234,594622.114656,1.023830,20.979704,16.962953,2.305702,0.076899,0.054273,105.363106,84.226246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.822917,66.881834,78.773647,54.746835,28.613897,58.379747,45.162153,51.879522,25.139241,27.000000,27.003561,1680.908203,25.413253,0.010329,75.395818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
