OSU 80 Ton Compressor Load Stand
51.535822,62.562563,118.303526,124.501708,119.506531,123.812343,54.640074,14.413461,113.410158,3.637689,62.648487,52.599555,123.436156,116.741743,121.200843,112.463767,67.175036,108.532595,-0.067201,0.030653,32.025740,-235.636643,173.091967,3.427971,24.745172,9.920898,22.137396,1141.419412,17.208544,594585.293900,1.021156,20.880791,16.979555,2.301772,0.077048,0.054210,105.378141,84.253071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.852287,66.878856,78.770663,54.746835,28.595761,58.379747,45.162153,51.912407,25.139241,27.000000,27.007170,1680.908203,25.433303,0.010305,75.387448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.329914,62.562563,118.320052,124.501708,119.480545,123.781709,54.622186,14.411891,113.309055,3.637083,62.673517,52.432299,123.420940,116.648239,121.222013,112.413140,67.169713,108.442548,-0.067261,0.030644,32.025740,-235.637396,171.283251,3.427719,24.747462,9.928957,4.691009,241.950865,17.218165,594617.449251,1.021878,20.899564,17.059105,2.302871,0.075585,0.052967,105.399343,84.261320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.855206,66.820565,78.774858,54.746835,28.583194,58.379747,45.162153,51.838377,25.139241,27.000000,27.011174,1669.921875,25.434474,0.010243,75.391906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.477003,62.548227,118.324333,124.483340,119.416821,123.787923,54.610062,14.411321,113.321559,3.636348,62.642867,52.527242,123.411731,116.596793,121.197893,112.352105,67.161083,108.504499,-0.067143,0.030649,32.025740,-235.638784,169.842478,3.426574,24.737671,9.924017,-0.642014,-33.120857,17.140463,594299.597684,1.018957,20.728421,17.025245,2.295559,0.076296,0.054464,105.414988,84.250819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.872792,66.812828,78.764289,54.746835,28.565171,58.379747,45.162153,51.962907,25.139241,27.000000,27.016301,1669.921875,25.410530,0.010197,75.391369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.350397,62.542161,118.329740,124.473599,119.341501,123.784986,54.652545,14.413318,113.316530,3.635585,62.623307,52.473523,123.385580,116.694652,121.214758,112.332915,67.163558,108.439078,-0.067038,0.030656,32.025740,-235.634499,170.484384,3.425862,24.745190,9.958419,27.036015,1393.677473,17.231527,594298.267248,1.023540,20.936377,16.978949,2.305090,0.075613,0.053234,105.481898,84.277322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.878203,66.782028,78.753589,54.746835,28.548718,58.379747,45.162153,51.900152,25.139241,27.000000,27.020250,1669.921875,25.435106,0.010319,75.382564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.366223,62.534717,118.298143,124.464137,119.332942,123.776177,54.608670,14.412177,113.271423,3.635171,62.624798,52.506006,123.387368,116.650487,121.176595,112.387512,67.132582,108.458015,-0.067088,0.030647,32.025740,-235.638254,171.398400,3.425140,24.762842,9.965505,34.222019,1765.525617,17.166444,594230.492694,1.020560,20.773424,17.023095,2.298586,0.076344,0.054158,105.483726,84.239202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.879685,66.768522,78.730420,54.746835,28.532169,58.379747,45.162153,51.980788,25.139241,27.000000,27.024391,1673.583984,25.429570,0.010280,75.388284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.323048,62.526998,118.308950,124.460519,119.344248,123.768962,54.656934,14.412034,113.335021,3.635202,62.636587,52.495630,123.373367,116.646582,121.208386,112.340758,67.121076,108.493459,-0.067033,0.030645,32.025740,-235.640684,169.644138,3.424573,24.738843,9.931193,34.370667,1771.628635,17.223394,594282.027329,1.022494,20.895259,16.983113,2.304359,0.077231,0.053694,105.527293,84.225066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.879336,66.776086,78.737961,54.746835,28.516702,58.379747,45.162153,51.986093,25.139241,27.000000,27.028201,1684.570312,25.423350,0.010314,75.389409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.416322,62.526998,118.282377,124.460519,119.308933,123.729344,54.672473,14.412605,113.325132,3.634711,62.616223,52.440485,123.405996,116.606584,121.212511,112.386637,67.139814,108.428244,-0.067115,0.030635,32.025740,-235.639133,168.134184,3.423523,24.748616,9.921096,18.904815,974.167668,17.209342,594291.192844,1.022875,20.871815,17.024949,2.303034,0.076826,0.055390,105.541241,84.215277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.899038,66.781722,78.740020,54.746835,28.502226,58.379747,45.162153,52.025224,25.139241,27.000000,27.031961,1680.908203,25.476089,0.010283,75.394693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.329903,62.514315,118.269711,124.451335,119.282018,123.700622,54.661482,14.410036,113.349857,3.634458,62.632214,52.480962,123.372569,116.609086,121.194268,112.416012,67.135429,108.461588,-0.067033,0.030629,32.025740,-235.642355,169.593029,3.423037,24.779845,9.949350,-0.580593,-29.924038,17.229200,594299.808923,1.022838,20.907756,17.056773,2.305182,0.077358,0.054161,105.535451,84.211386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.895484,66.785648,78.725015,54.746835,28.484884,58.379747,45.162153,51.991055,25.139241,27.000000,27.035486,1677.246094,25.411378,0.010228,75.388727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.344792,62.523965,118.258251,124.442708,119.226897,123.678633,54.565163,14.415459,113.218646,3.633940,62.677546,52.441390,123.398924,116.616963,121.185050,112.314683,67.145026,108.426037,-0.066968,0.030599,32.025740,-235.641343,173.974044,3.422498,24.760318,9.927461,27.873685,1439.159485,17.177186,594003.506753,1.020179,20.813467,17.000645,2.300483,0.076327,0.054185,105.545033,84.207735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.900652,66.767099,78.742698,54.746835,28.466917,58.379747,45.162153,52.051999,25.139241,27.000000,27.039415,1666.259766,25.389417,0.010219,75.395852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.307357,62.535269,118.263724,124.450501,119.227326,123.644250,54.644397,14.415031,113.281142,3.633177,62.731677,52.467926,123.401496,116.560098,121.192722,112.288505,67.145537,108.404878,-0.067065,0.030590,32.025740,-235.639484,176.261754,3.421398,24.766935,9.901858,34.782733,1793.279817,17.209028,593912.168463,1.022004,20.888140,17.024150,2.304109,0.076374,0.054548,105.524010,84.187422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.922863,66.774840,78.744434,54.746835,28.450904,58.379747,45.162153,52.057832,25.139241,27.000000,27.043774,1669.921875,25.425009,0.010260,75.388889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.320256,62.540783,118.281014,124.461632,119.214315,123.632274,54.665251,14.413176,113.262616,3.632234,62.600753,52.478416,123.368476,116.557752,121.208182,112.350863,67.129319,108.368252,-0.067044,0.030589,32.025740,-235.630558,180.322063,3.420277,24.759885,9.874289,19.328067,996.109469,17.197757,593789.330991,1.023325,20.882731,16.994168,2.303218,0.076145,0.053781,105.469049,84.195601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.909379,66.712136,78.717343,54.746835,28.434261,58.379747,45.162153,52.059924,25.139241,27.000000,27.049614,1673.583984,25.436999,0.010321,75.391173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.370339,62.540783,118.199962,124.461632,119.212638,123.632149,54.617999,14.412605,113.223474,3.631387,62.623118,52.444058,123.377588,116.533298,121.182849,112.329920,67.140475,108.298794,-0.066753,0.030631,32.025740,-235.639133,183.242197,3.418957,24.757956,9.877012,51.302263,2646.249182,17.211338,593665.917405,1.022408,20.931901,16.981522,2.305005,0.076652,0.054112,105.448651,84.194703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.886717,66.693527,78.707815,54.746835,28.413545,58.379747,45.162153,52.109115,25.139241,27.000000,27.053935,1684.570312,25.424522,0.010307,75.393389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.281193,62.512937,118.220098,124.444378,119.238533,123.619984,54.626244,14.414317,113.219793,3.629349,62.661889,52.466076,123.381204,116.502293,121.184908,112.304089,67.136423,108.403185,-0.066776,0.030638,32.025740,-235.634807,183.261857,3.416702,24.740178,9.896791,13.183356,679.915033,17.206986,593646.153286,1.021651,20.924365,16.976730,2.304763,0.075794,0.053329,105.454335,84.191139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.882678,66.734041,78.714496,54.746835,28.393570,58.379747,45.162153,52.099426,25.139241,27.000000,27.056967,1684.570312,25.399225,0.010282,75.387943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.389611,62.524516,118.216650,124.437142,119.254880,123.621987,54.611361,14.410607,113.335719,3.625052,62.642895,52.596051,123.371235,116.510197,121.198414,112.356932,67.111574,108.349849,-0.066844,0.030619,32.025740,-235.640477,182.943087,3.412422,24.752168,9.903084,2.507098,129.335660,17.170361,593585.433708,1.021437,20.873719,16.925715,2.300938,0.076825,0.054046,105.413420,84.203099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.884120,66.782975,78.726532,54.746835,28.377257,58.379747,45.162153,52.163798,25.139241,27.000000,27.060885,1677.246094,25.434799,0.010193,75.383638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.340430,62.513213,118.219926,124.429350,119.295847,123.620547,54.576202,14.415031,113.250252,3.619446,62.532972,52.427479,123.349812,116.506769,121.173014,112.363312,67.096832,108.323747,-0.066965,0.030611,32.025740,-235.636707,182.459993,3.407251,24.733020,9.883611,26.336739,1359.529637,17.211035,593551.856631,1.023061,20.936048,16.989663,2.305330,0.075775,0.053902,105.359069,84.161711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.881699,66.782209,78.706648,54.746835,28.361926,58.379747,45.162153,52.124310,25.139241,27.000000,27.065319,1669.921875,25.388281,0.010217,75.389460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.408003,62.513213,118.186316,124.429350,119.247997,123.630796,54.543806,14.408466,113.329819,3.614199,62.588487,52.417341,123.372614,116.560404,121.190004,112.301498,67.091226,108.359952,-0.067086,0.030603,32.025740,-235.645232,180.286354,3.402858,24.754043,9.908042,48.360230,2497.887730,17.162468,593567.177696,1.021012,20.837973,16.983916,2.300400,0.075961,0.053583,105.296723,84.193354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.864444,66.809021,78.722064,54.746835,28.343887,58.379747,45.162153,52.165787,25.139241,27.000000,27.068851,1673.583984,25.424864,0.010233,75.394054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.299993,62.487848,118.197950,124.400407,119.224399,123.628367,54.574040,14.412462,113.328585,3.609255,62.555184,52.411591,123.345619,116.547223,121.179386,112.379160,67.077027,108.314649,-0.067143,0.030594,32.025740,-235.640093,176.469008,3.398884,24.750365,9.917869,17.193143,887.562942,17.184350,593608.713341,1.022704,20.876389,16.983679,2.302667,0.076770,0.054229,105.227344,84.188005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.864400,66.827720,78.714627,54.746835,28.325740,58.379747,45.162153,52.145520,25.139241,27.000000,27.071770,1677.246094,25.421763,0.010291,75.393952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.340590,62.475718,118.172125,124.376196,119.209785,123.600783,54.587719,14.411749,113.268053,3.602696,62.589512,52.397395,123.348723,116.529333,121.158996,112.233558,67.077682,108.335156,-0.067379,0.030605,32.025740,-235.637539,171.185050,3.393568,24.740683,9.915434,34.755103,1793.715746,17.149429,593627.264149,1.021916,20.808086,17.010060,2.298987,0.075945,0.053911,105.231956,84.186198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.853600,66.839360,78.753880,54.746835,28.302935,58.379747,45.162153,52.176978,25.139241,27.000000,27.076261,1680.908203,25.440046,0.010247,75.389980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.386461,62.477372,118.174734,124.370351,119.170971,123.595569,54.638620,14.413604,113.366010,3.597908,62.636909,52.339473,123.356806,116.487348,121.194521,112.235740,67.094340,108.259146,-0.067484,0.030568,32.025740,-235.636991,173.145463,3.389762,24.727989,9.917021,21.677448,1117.733892,17.198476,593677.965460,1.023628,20.891933,16.998262,2.304054,0.075755,0.053811,105.286156,84.214363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.859690,66.862555,78.770724,54.746835,28.284960,58.379747,45.162153,52.217905,25.139241,27.000000,27.079894,1680.908203,25.414226,0.010254,75.387917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.294559,62.496119,118.145097,124.375082,119.139394,123.573335,54.630356,14.413176,113.294650,3.593295,62.653293,52.500183,123.341795,116.422303,121.173985,112.231726,67.092014,108.359764,-0.067532,0.030559,32.025740,-235.637909,173.554890,3.385894,24.753051,9.958653,-0.346391,-17.863313,17.171176,593498.698784,1.022220,20.838732,17.009377,2.301729,0.076783,0.054329,105.307041,84.196983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.859928,66.884035,78.770893,54.746835,28.266871,58.379747,45.162153,52.209268,25.139241,27.000000,27.083602,1673.583984,25.441488,0.010215,75.386962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.419731,62.496119,118.101130,124.375082,119.163236,123.550371,54.718662,14.407039,113.264651,3.589002,62.589667,52.411366,123.317683,116.519389,121.158032,112.178489,67.077005,108.367013,-0.067553,0.030550,32.025740,-235.645679,175.619891,3.382083,24.745803,9.959789,31.381173,1615.711066,17.150485,593405.650698,1.020226,20.794013,16.949089,2.299725,0.075822,0.053165,105.274743,84.180637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.840145,66.850830,78.761015,54.746835,28.244883,58.379747,45.162153,52.274529,25.139241,27.000000,27.088036,1669.921875,25.418842,0.010203,75.390815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.284581,62.491432,118.138463,124.377865,119.199117,123.526284,54.604367,14.413033,113.279144,3.584688,62.589058,52.431979,123.315128,116.516222,121.136667,112.222130,67.087218,108.275878,-0.067558,0.030553,32.025740,-235.633804,177.207056,3.378048,24.738303,9.952920,26.809402,1383.215157,17.184241,593395.930569,1.022259,20.905703,17.009164,2.303268,0.076227,0.054459,105.256626,84.181263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.847797,66.887673,78.780947,54.746835,28.224504,58.379747,45.162153,52.223136,25.139241,27.000000,27.091641,1669.921875,25.423260,0.010268,75.385317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.339719,62.477372,118.158468,124.362559,119.199975,123.516407,54.591475,14.409894,113.146398,3.580388,62.594179,52.512495,123.338363,116.402499,121.180336,112.272611,67.092763,108.392721,-0.067804,0.030570,32.025740,-235.640864,175.716724,3.373998,24.736103,9.971996,44.299984,2286.171143,17.117268,593239.709101,1.017686,20.779143,17.028333,2.296806,0.077861,0.055009,105.280662,84.216490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.861674,66.879959,78.792167,54.746835,28.209874,58.379747,45.162153,52.310826,25.139241,27.000000,27.095395,1677.246094,25.409791,0.010250,75.394438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.324374,62.473512,118.127824,124.356993,119.188382,123.520097,54.668908,14.409180,113.161375,3.575916,62.597200,52.450542,123.333637,116.415199,121.148568,112.172317,67.073308,108.322957,-0.067899,0.030590,32.025740,-235.645825,174.625621,3.369918,24.771749,9.987917,12.203931,628.911243,17.180815,593178.712303,1.022562,20.911114,16.965817,2.303586,0.075537,0.053500,105.293520,84.202724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.863707,66.889914,78.801311,54.746835,28.193577,58.379747,45.162153,52.296784,25.139241,27.000000,27.098523,1680.908203,25.432996,0.010288,75.467245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.318161,62.473512,118.125104,124.356993,119.130949,123.513771,54.648052,14.414032,113.345845,3.571648,62.577179,52.512897,123.328804,116.477961,121.143330,112.252140,67.060336,108.245698,-0.067823,0.030596,32.025740,-235.636889,172.183091,3.365299,24.726204,9.964315,6.288582,324.196293,17.157628,593062.190429,1.021475,20.841268,17.027322,2.301502,0.075777,0.053022,105.322146,84.198986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.848630,66.857273,78.813565,54.746835,28.169840,58.379747,45.162153,52.321576,25.139241,27.000000,27.102007,1677.246094,25.426108,0.010230,75.385667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.362578,62.467998,118.140642,124.351706,119.131965,123.473327,54.643652,14.411606,113.193546,3.565972,62.524069,52.478958,123.304131,116.442818,121.122114,112.255907,67.023805,108.325709,-0.067930,0.030602,32.025740,-235.636538,170.522483,3.358776,24.758154,9.950702,20.506983,1057.284955,17.159405,593128.023746,1.020384,20.852928,17.006749,2.301593,0.076437,0.054051,105.291565,84.163991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.823692,66.829301,78.778762,54.746835,28.144644,58.379747,45.162153,52.346092,25.139241,27.000000,27.106598,1680.908203,25.433194,0.010208,75.385036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.264933,62.461657,118.153453,124.347253,119.099185,123.461771,54.582774,14.412320,113.173830,3.561763,62.566520,52.466189,123.312438,116.450729,121.151990,112.217505,67.057572,108.328218,-0.067893,0.030596,32.025740,-235.638438,167.631207,3.354399,24.743621,9.915507,9.239925,476.917043,17.160987,593130.946698,1.020857,20.859213,16.975371,2.301819,0.077365,0.053897,105.374884,84.190154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.843285,66.830661,78.800982,54.746835,28.130240,58.379747,45.162153,52.336998,25.139241,27.000000,27.109923,1673.583984,25.395240,0.010232,75.396338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.362558,62.453937,118.112077,124.339739,119.054042,123.452713,54.609953,14.411463,113.100408,3.557084,62.611229,52.475079,123.313672,116.399161,121.154011,112.270432,67.052387,108.248353,-0.067883,0.030626,32.025740,-235.637824,165.573734,3.349759,24.737653,9.898919,16.438321,848.038637,17.137875,592986.752075,1.019619,20.808780,17.057832,2.300131,0.076896,0.054774,105.430085,84.196907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.847082,66.815317,78.818866,54.746835,28.112050,58.379747,45.162153,52.406440,25.139241,27.000000,27.113450,1669.921875,25.431932,0.010196,75.390892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.335255,62.456970,118.109757,124.337235,118.999900,123.457497,54.701605,14.413176,113.196424,3.553047,62.589523,52.420588,123.308964,116.480867,121.146939,112.215917,67.039809,108.220846,-0.067804,0.030645,32.025740,-235.641993,166.777111,3.345457,24.760750,9.923981,52.153859,2686.064106,17.181970,592904.796866,1.022783,20.901229,17.025506,2.304762,0.076098,0.054185,105.462271,84.191923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.869444,66.786971,78.846703,54.746835,28.091832,58.379747,45.162153,52.371050,25.139241,27.000000,27.116632,1677.246094,25.429769,0.010267,75.387849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.415643,62.456970,118.148167,124.337235,118.969335,123.460099,54.594089,14.413033,113.212625,3.549292,62.591907,52.430030,123.313710,116.515077,121.122710,112.179593,67.043861,108.285673,-0.067893,0.030678,32.025740,-235.638868,170.632900,3.341922,24.738429,9.913379,13.034803,672.649536,17.129148,592796.953802,1.020040,20.794740,16.984844,2.299575,0.076634,0.053627,105.482881,84.188549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.840489,66.752045,78.830578,54.746835,28.074600,58.379747,45.162153,52.401520,25.139241,27.000000,27.120227,1680.908203,25.408096,0.010257,75.398120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.316089,62.467722,118.130727,124.341687,118.966381,123.439975,54.656479,14.410607,113.136162,3.545790,62.635512,52.431664,123.328272,116.423824,121.171001,112.162336,67.076705,108.289124,-0.067663,0.030688,32.025740,-235.640477,172.588868,3.338522,24.748255,9.889975,16.894921,870.852299,17.142046,592871.787049,1.018975,20.825381,16.981627,2.300753,0.077017,0.054859,105.539807,84.186465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.868376,66.797978,78.870777,54.746835,28.058542,58.379747,45.162153,52.372048,25.139241,27.000000,27.124142,1680.908203,25.390697,0.010220,75.390670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.266795,62.469377,118.106780,124.349201,118.982325,123.420528,54.618503,14.416886,113.045359,3.541914,62.620702,52.516401,123.304072,116.443517,121.148301,112.180024,67.035229,108.333601,-0.067710,0.030679,32.025740,-235.638119,176.792570,3.334991,24.737653,9.900595,10.567202,545.067406,17.112993,592823.172067,1.019246,20.744125,17.014797,2.297903,0.075202,0.053748,105.526810,84.192739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.833164,66.818409,78.861486,54.746835,28.037210,58.379747,45.162153,52.440198,25.139241,27.000000,27.127715,1673.583984,25.391256,0.010181,75.387823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.387973,62.477923,118.118836,124.346140,118.941479,123.413502,54.635884,14.410322,113.113485,3.537915,62.633849,52.413673,123.314208,116.528233,121.146714,112.155368,67.047564,108.193179,-0.067757,0.030676,32.025740,-235.647134,178.795795,3.331725,24.726943,9.910097,20.771780,1071.089400,17.152351,592731.410131,1.020120,20.855521,16.983933,2.302021,0.075906,0.053378,105.499571,84.192586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.823193,66.821303,78.859690,54.746835,28.017430,58.379747,45.162153,52.481735,25.139241,27.000000,27.131362,1673.583984,25.392193,0.010204,75.389639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.324071,62.477923,118.125850,124.346140,118.967724,123.429811,54.775665,14.412320,113.163370,3.534725,62.562479,52.454331,123.301337,116.487535,121.140075,112.179205,67.008562,108.198442,-0.067699,0.030695,32.025740,-235.637622,180.701204,3.328362,24.746272,9.925027,44.181055,2272.366698,17.167633,592771.060740,1.021753,20.907064,17.050937,2.303768,0.076628,0.054613,105.471015,84.202512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.802073,66.840484,78.867624,54.746835,28.001444,58.379747,45.162153,52.434211,25.139241,27.000000,27.135306,1677.246094,25.436169,0.010258,75.389818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.351699,62.465792,118.113464,124.343079,118.998569,123.395902,54.631930,14.411178,113.181678,3.531597,62.603857,52.472682,123.305351,116.477397,121.125688,112.281392,67.012948,108.372784,-0.067815,0.030698,32.025740,-235.641050,182.358408,3.325734,24.740051,9.930147,19.344464,997.562569,17.114748,592641.280370,1.018742,20.793036,16.957982,2.298570,0.075772,0.054200,105.463658,84.214156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.795140,66.869337,78.898640,54.746835,27.977829,58.379747,45.162153,52.490581,25.139241,27.000000,27.139664,1669.921875,25.440425,0.010226,75.392119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.324185,62.463035,118.100812,124.326381,119.043119,123.389961,54.632073,14.414032,113.223757,3.529132,62.563288,52.501689,123.298029,116.527363,121.130490,112.221500,66.997299,108.271327,-0.067920,0.030685,32.025740,-235.633785,182.723311,3.323964,24.760101,9.938567,54.144573,2792.140365,17.146776,592852.381460,1.017670,20.857647,17.000006,2.301568,0.076982,0.054141,105.446292,84.235954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.782395,66.884437,78.886902,54.746835,27.957235,58.379747,45.162153,52.491136,25.139241,27.000000,27.143114,1673.583984,25.420952,0.010223,75.391446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.300173,62.467447,118.112985,124.326381,119.051977,123.389587,54.795919,14.409323,113.143049,3.527309,62.545001,52.439477,123.311125,116.547682,121.167517,112.209456,67.006880,108.223686,-0.067959,0.030684,32.025740,-235.642905,180.301731,3.322978,24.779051,9.951838,11.754645,604.353863,17.127106,592645.016243,1.019430,20.817573,17.095701,2.300089,0.077851,0.055121,105.467413,84.240448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.808313,66.885904,78.908670,54.746835,27.939333,58.379747,45.162153,52.522180,25.139241,27.000000,27.146651,1680.908203,25.475800,0.010256,75.388633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.362244,62.441807,118.157290,124.313023,119.090207,123.366290,54.647666,14.412748,113.190275,3.528275,62.561143,52.431856,123.295581,116.607381,121.141354,112.294044,67.003061,108.269716,-0.068019,0.030676,32.025740,-235.637683,176.376945,3.323988,24.778366,9.964874,18.848321,971.697399,17.136106,592665.361164,1.019972,20.842642,17.053123,2.301075,0.075824,0.053804,105.510768,84.253436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.789332,66.873914,78.903261,54.746835,27.920279,58.379747,45.162153,52.550696,25.139241,27.000000,27.150384,1677.246094,25.478342,0.010239,75.393364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.309568,62.441807,118.123879,124.313023,119.103607,123.376598,54.737842,14.411463,113.174772,3.530485,62.533050,52.540054,123.287543,116.577469,121.132511,112.218442,66.985752,108.329647,-0.067964,0.030675,32.025740,-235.639785,173.769689,3.326797,24.780277,9.978883,12.329428,634.578331,17.149196,592662.323378,1.017455,20.871348,17.016187,2.302390,0.076139,0.053975,105.530857,84.262180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763806,66.879922,78.900973,54.746835,27.905815,58.379747,45.162153,52.534358,25.139241,27.000000,27.152878,1669.921875,25.428056,0.010202,75.391702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.432531,62.435190,118.118125,124.306066,119.116005,123.373871,54.691276,14.412462,113.190644,3.532644,62.501674,52.517662,123.279606,116.519250,121.147664,112.180652,66.978896,108.240048,-0.068019,0.030691,32.025740,-235.639276,174.645056,3.329363,24.805610,10.015990,16.584097,854.286965,17.124823,592478.724324,1.018597,20.782926,17.046438,2.300470,0.076993,0.054397,105.554573,84.291779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.795180,66.899780,78.923776,54.746835,27.885886,58.379747,45.162153,52.577443,25.139241,27.000000,27.155992,1669.921875,25.467885,0.010210,75.388931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.345471,62.424438,118.099523,124.307179,119.189318,123.361704,54.772509,14.407039,113.211534,3.536058,62.534452,52.500057,123.263858,116.460499,121.137357,112.290781,67.005059,108.365381,-0.067985,0.030705,32.025740,-235.644208,176.881271,3.332695,24.811794,9.996517,48.531930,2496.289321,17.144021,592604.073084,1.018153,20.836202,17.098144,2.302180,0.075839,0.052920,105.579207,84.268862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790492,66.874663,78.906053,54.746835,27.865456,58.379747,45.162153,52.527022,25.139241,27.000000,27.159316,1673.583984,25.450936,0.010266,75.390397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.398081,62.434914,118.142606,124.302170,119.170981,123.361213,54.650352,14.413176,113.171745,3.539890,62.547995,52.440568,123.287689,116.479067,121.139316,112.219665,67.010294,108.325810,-0.067935,0.030719,32.025740,-235.638236,178.413105,3.336387,24.788373,9.964477,31.091127,1602.778481,17.087103,592515.570024,1.016298,20.705287,17.053567,2.296565,0.075183,0.053296,105.581826,84.268688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790077,66.863001,78.926820,54.746835,27.846648,58.379747,45.162153,52.588865,25.139241,27.000000,27.162161,1684.570312,25.452559,0.010232,75.397515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.392915,62.436293,118.136251,124.305509,119.167586,123.355145,54.682557,14.409608,113.196779,3.544222,62.567645,52.491905,123.284110,116.435094,121.130244,112.254724,66.987923,108.297919,-0.067899,0.030732,32.025740,-235.640170,179.915656,3.341652,24.806349,9.975259,54.251015,2795.046563,17.120559,592437.077001,1.016556,20.782517,17.099341,2.300096,0.075566,0.054299,105.549665,84.284711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785451,66.890423,78.927750,54.746835,27.824761,58.379747,45.162153,52.629630,25.139241,27.000000,27.166951,1677.246094,25.456345,0.010230,75.469785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.320780,62.436293,118.108938,124.305509,119.168873,123.348723,54.620419,14.410750,113.231425,3.548130,62.577578,52.604478,123.267108,116.502815,121.113586,112.254562,66.982882,108.273432,-0.067977,0.030709,32.025740,-235.640661,178.155336,3.345832,24.806908,9.971527,15.063852,776.982075,17.105152,592404.078292,1.017705,20.739812,17.071401,2.298580,0.075125,0.053315,105.532891,84.267937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.756630,66.866882,78.916620,54.746835,27.807918,58.379747,45.162153,52.599726,25.139241,27.000000,27.170331,1680.908203,25.472086,0.010154,75.386272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.381448,62.446769,118.135465,124.301057,119.130585,123.337336,54.745224,14.412034,113.240227,3.553743,62.564059,52.514310,123.266655,116.491503,121.120183,112.193914,66.977253,108.308344,-0.067836,0.030713,32.025740,-235.643134,176.619828,3.351564,24.812245,9.972753,21.276428,1094.920231,17.105637,592432.751787,1.017171,20.746410,17.077765,2.298687,0.076692,0.053996,105.521131,84.279967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785998,66.848907,78.909837,54.746835,27.787144,58.379747,45.162153,52.655381,25.139241,27.000000,27.174078,1677.246094,25.475980,0.010199,75.392187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.400288,62.444288,118.117799,124.301613,119.129701,123.319698,54.639841,14.410464,113.294553,3.561568,62.574385,52.582264,123.268055,116.474556,121.145483,112.303170,66.968443,108.289634,-0.067844,0.030707,32.025740,-235.639803,173.562294,3.359301,24.806097,9.971779,3.243961,167.261555,17.132267,592460.256347,1.019851,20.819345,17.068749,2.301386,0.077172,0.054962,105.495970,84.284390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.756806,66.827075,78.904022,54.746835,27.769823,58.379747,45.162153,52.638932,25.139241,27.000000,27.177490,1673.583984,25.478054,0.010192,75.388147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.335841,62.445942,118.147781,124.290482,119.125985,123.299659,54.753033,14.414746,113.223326,3.570710,62.553488,52.558931,123.269307,116.540346,121.121667,112.245519,66.965001,108.291140,-0.067862,0.030722,32.025740,-235.634542,172.141220,3.368081,24.827192,9.927948,24.614675,1266.531273,17.108582,592397.146210,1.016138,20.768475,17.094418,2.299185,0.078252,0.055664,105.520961,84.298564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752330,66.818830,78.887077,54.746835,27.751167,58.379747,45.162153,52.645288,25.139241,27.000000,27.180793,1669.921875,25.512276,0.010200,75.396100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.416258,62.445942,118.117188,124.290482,119.141249,123.291370,54.534594,14.413033,113.156566,3.579594,62.526730,52.531878,123.272826,116.491848,121.110310,112.283573,66.966517,108.330891,-0.067812,0.030740,32.025740,-235.638378,168.362872,3.376107,24.793854,9.920988,46.616571,2408.231495,17.094523,592316.587212,1.017535,20.746955,17.092489,2.297999,0.076172,0.053703,105.475801,84.317595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.746530,66.794259,78.882002,54.746835,27.733733,58.379747,45.162153,52.694677,25.139241,27.000000,27.184256,1673.583984,25.480777,0.010214,75.389502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.341738,62.427471,118.140081,124.284638,119.117650,123.301170,54.656620,14.415602,113.183650,3.588050,62.515721,52.445106,123.259049,116.470697,121.105505,112.251917,66.943000,108.339989,-0.067694,0.030735,32.025740,-235.633032,165.567920,3.383763,24.824127,9.953028,14.549486,749.954426,17.125847,592272.773255,1.016674,20.813761,17.096795,2.301468,0.076954,0.054619,105.478797,84.269248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.758442,66.782069,78.868253,54.746835,27.714200,58.379747,45.162153,52.667708,25.139241,27.000000,27.186933,1680.908203,25.467254,0.010255,75.390790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.454135,62.414789,118.158551,124.269888,119.106843,123.310375,54.609410,14.411321,113.221863,3.596626,62.538654,52.510186,123.258122,116.437297,121.102617,112.264911,66.969714,108.448344,-0.067615,0.030717,32.025740,-235.639437,164.337827,3.391529,24.814247,9.939667,20.173035,1040.719622,17.083482,592177.249529,1.018921,20.732476,17.118094,2.297273,0.075582,0.053238,105.530650,84.271762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752484,66.820234,78.865855,54.746835,27.700747,58.379747,45.162153,52.722123,25.139241,27.000000,27.190199,1680.908203,25.458834,0.010208,75.393534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.333248,62.409826,118.148385,124.259035,119.160787,123.294508,54.589561,14.412890,113.289134,3.608009,62.524585,52.540832,123.256888,116.574970,121.132719,112.270881,66.965201,108.323239,-0.067503,0.030727,32.025740,-235.637051,166.850573,3.401781,24.809432,9.929805,22.471700,1159.728465,17.121177,592298.812412,1.018301,20.789324,17.146831,2.301053,0.076916,0.054105,105.598036,84.297535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.783510,66.818918,78.883578,54.746835,27.677739,58.379747,45.162153,52.681114,25.139241,27.000000,27.193955,1677.246094,25.479154,0.010186,75.388957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.459364,62.411480,118.119507,124.246234,119.187823,123.285087,54.662052,14.406469,113.241526,3.616107,62.510211,52.546430,123.251194,116.455020,121.123875,112.343830,66.959550,108.345221,-0.067673,0.030730,32.025740,-235.644289,168.876131,3.409065,24.798470,9.917977,1.181504,60.894676,17.075054,592188.686572,1.016773,20.663071,17.182271,2.296386,0.077111,0.053950,105.595019,84.250373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.757983,66.814514,78.839815,54.746835,27.658379,58.379747,45.162153,52.762408,25.139241,27.000000,27.196903,1673.583984,25.476738,0.010158,75.392315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.341958,62.411480,118.143718,124.246234,119.185693,123.296607,54.620154,14.412748,113.259409,3.624332,62.554014,52.580973,123.259685,116.587423,121.115545,112.222986,66.973439,108.336155,-0.067757,0.030741,32.025740,-235.638500,172.093864,3.416625,24.827842,9.923801,21.568702,1112.502734,17.124866,592191.809724,1.019635,20.780267,17.115018,2.301596,0.075179,0.053535,105.593569,84.292552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.767823,66.833979,78.848997,54.746835,27.638017,58.379747,45.162153,52.709227,25.139241,27.000000,27.200103,1669.921875,25.487087,0.010210,75.392963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.413566,62.424438,118.180479,124.237607,119.163884,123.312014,54.591001,14.410464,113.124742,3.632185,62.517495,52.525573,123.234353,116.628654,121.110123,112.392156,66.943944,108.281472,-0.067757,0.030744,32.025740,-235.641110,173.945717,3.423924,24.805249,9.932960,49.956341,2578.098819,17.061970,592080.674169,1.015463,20.654483,17.133284,2.295394,0.076683,0.054090,105.594429,84.257931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784472,66.863617,78.843314,54.746835,27.621099,58.379747,45.162153,52.786729,25.139241,27.000000,27.203757,1669.921875,25.471563,0.010195,75.391344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.454200,62.422232,118.163133,124.227588,119.179397,123.319926,54.665969,14.414460,113.170087,3.640025,62.557213,52.565955,123.230654,116.438965,121.106413,112.280600,66.957906,108.418672,-0.067786,0.030733,32.025740,-235.639075,178.342763,3.431525,24.810027,9.941579,15.189197,782.794473,17.120403,592179.418303,1.018896,20.773112,17.114192,2.301114,0.076269,0.054340,105.595040,84.239377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.746552,66.889243,78.808627,54.746835,27.606070,58.379747,45.162153,52.763502,25.139241,27.000000,27.207000,1684.570312,25.518478,0.010252,75.389596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.295778,62.435190,118.133145,124.236772,119.167137,123.317886,54.632106,14.411321,113.080980,3.648252,62.610664,52.561516,123.221111,116.542973,121.125442,112.179510,66.963558,108.351052,-0.067851,0.030723,32.025740,-235.641561,179.512409,3.439060,24.817240,9.940695,15.782801,813.890801,17.097665,592296.777319,1.018039,20.713690,17.112302,2.298624,0.075145,0.052624,105.676526,84.248588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.802341,66.948204,78.817075,54.746835,27.588527,58.379747,45.162153,52.757483,25.139241,27.000000,27.210144,1677.246094,25.473258,0.010239,75.391642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.436298,62.431882,118.150134,124.238720,119.210667,123.310905,54.564650,14.413033,113.132704,3.658798,62.562573,52.513360,123.233900,116.538306,121.139833,112.304109,66.969936,108.453321,-0.067977,0.030734,32.025740,-235.636418,180.648891,3.449318,24.793800,9.947294,13.790461,712.028531,17.077262,592273.896694,1.015818,20.670448,17.177063,2.296472,0.076082,0.053838,105.709314,84.267083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786893,66.986406,78.781478,54.746835,27.563128,58.379747,45.162153,52.807712,25.139241,27.000000,27.215022,1677.246094,25.473745,0.010137,75.394617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.386423,62.431882,118.146939,124.238720,119.226072,123.331495,54.588068,14.416886,113.268614,3.666744,62.566747,52.590635,123.237769,116.593361,121.092785,112.314481,66.954548,108.377186,-0.067828,0.030725,32.025740,-235.635505,181.685375,3.456908,24.797478,9.969165,28.721604,1482.316539,17.143296,592373.520486,1.019922,20.843539,17.132622,2.302980,0.076634,0.054648,105.693398,84.249143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786438,67.009269,78.755211,54.746835,27.545575,58.379747,45.162153,52.800547,25.139241,27.000000,27.218207,1673.583984,25.470842,0.010221,75.382198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
