OSU 80 Ton Compressor Load Stand
51.377156,62.431330,118.144532,124.227310,119.275989,123.339901,54.606354,14.413889,113.226719,3.674522,62.548832,52.602095,123.210462,116.568444,121.119857,112.253301,66.956591,108.337787,-0.067757,0.030723,32.025740,-235.638829,180.738505,3.464488,24.796955,9.960745,29.716997,1533.175019,17.082268,592229.328571,1.018046,20.698173,17.184903,2.297019,0.075119,0.052865,105.669861,84.261756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.771143,67.019723,78.756404,54.746835,27.527001,58.379747,45.162153,52.842160,25.139241,27.000000,27.221484,1669.921875,25.501548,0.010185,75.391344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.397350,62.426368,118.157323,124.217292,119.281205,123.354299,54.627543,14.407896,113.311107,3.682731,62.530095,52.518619,123.236884,116.540203,121.117361,112.268331,66.954897,108.408190,-0.067781,0.030721,32.025740,-235.646293,174.185276,3.472617,24.796829,9.968913,25.366907,1308.235227,17.106827,592395.996146,1.018867,20.748560,17.156626,2.299186,0.076802,0.054111,105.626816,84.245405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.787157,67.018319,78.751859,54.746835,27.508305,58.379747,45.162153,52.861763,25.139241,27.000000,27.224779,1680.908203,25.473727,0.010222,75.389988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.335848,62.418373,118.161974,124.199481,119.305241,123.351800,54.664375,14.409465,113.297640,3.690212,62.530323,52.595397,123.211614,116.594120,121.099074,112.351390,66.934307,108.352952,-0.067909,0.030730,32.025740,-235.641129,172.630148,3.480114,24.816320,10.003170,18.721568,964.867832,17.111793,592436.192716,1.018796,20.757376,17.131977,2.299554,0.076395,0.053142,105.581225,84.245628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772780,66.990552,78.720870,54.746835,27.492440,58.379747,45.162153,52.867544,25.139241,27.000000,27.227853,1677.246094,25.466983,0.010247,75.395869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.444090,62.418373,118.154213,124.199481,119.331080,123.355027,54.551809,14.416030,113.340978,3.697215,62.560822,52.626814,123.214224,116.584816,121.119320,112.250226,66.944866,108.328827,-0.067726,0.030700,32.025740,-235.634075,173.814393,3.487103,24.812462,9.996571,28.511196,1472.435462,17.106824,592489.594156,1.018065,20.732003,17.174060,2.298899,0.075380,0.053226,105.471020,84.278422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.757723,66.993751,78.732518,54.746835,27.477400,58.379747,45.162153,52.915475,25.139241,27.000000,27.230774,1666.259766,25.469093,0.010177,75.395801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.358461,62.414789,118.149845,124.193359,119.353063,123.377330,54.575525,14.419169,113.351963,3.706475,62.550273,52.542400,123.200612,116.637686,121.100579,112.309593,66.934301,108.330171,-0.067615,0.030695,32.025740,-235.629628,174.721758,3.496307,24.793494,9.981191,30.651656,1582.289779,17.134265,592552.507544,1.018679,20.786184,17.162964,2.301744,0.075522,0.052849,105.434218,84.283574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768153,66.945094,78.697043,54.746835,27.449409,58.379747,45.162153,52.878604,25.139241,27.000000,27.234885,1673.583984,25.430995,0.010216,75.397088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.414774,62.421681,118.158370,124.192803,119.345554,123.393345,54.636954,14.414746,113.319591,3.713913,62.534192,52.575662,123.198022,116.615431,121.126188,112.327171,66.951505,108.374556,-0.067432,0.030709,32.025740,-235.638626,175.519260,3.503338,24.788842,9.940623,37.288896,1922.750976,17.085016,592472.073053,1.018444,20.676796,17.138561,2.296750,0.076384,0.054824,105.398089,84.311453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779086,66.941917,78.695121,54.746835,27.432640,58.379747,45.162153,52.938672,25.139241,27.000000,27.238325,1669.921875,25.432022,0.010254,75.386536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.393535,62.417546,118.194921,124.186680,119.337262,123.404799,54.604410,14.416743,113.352969,3.720981,62.521897,52.664401,123.210192,116.624463,121.114494,112.318738,66.920455,108.374921,-0.067539,0.030718,32.025740,-235.635158,175.256451,3.509733,24.794377,9.938820,15.307279,789.769350,17.125574,592653.824049,1.020044,20.759733,17.149896,2.300494,0.076628,0.054438,105.416985,84.291632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.787025,66.919907,78.707618,54.746835,27.416592,58.379747,45.162153,52.923237,25.139241,27.000000,27.241546,1684.570312,25.461646,0.010233,75.390534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.260701,62.409826,118.156392,124.176384,119.313060,123.421159,54.705547,14.414603,113.342003,3.729356,62.505000,52.623438,123.187452,116.625431,121.104621,112.301278,66.941424,108.394492,-0.067500,0.030708,32.025740,-235.637462,172.935171,3.517536,24.808549,9.925333,15.871736,817.378240,17.104146,592665.395231,1.017820,20.709714,17.158160,2.298140,0.076274,0.053809,105.432667,84.280353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.795646,66.944394,78.692159,54.746835,27.392380,58.379747,45.162153,52.957400,25.139241,27.000000,27.245646,1680.908203,25.471437,0.010242,75.388548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.338149,62.403761,118.192173,124.162191,119.300233,123.441204,54.586741,14.408324,113.324283,3.737075,62.483402,52.546336,123.191152,116.628967,121.101671,112.293532,66.931037,108.402904,-0.067398,0.030683,32.025740,-235.645701,170.243136,3.524778,24.793458,9.912784,14.285938,737.312461,17.121643,592801.089760,1.018973,20.727039,17.189419,2.299801,0.076168,0.053170,105.433087,84.257931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.794597,66.948753,78.679448,54.746835,27.372092,58.379747,45.162153,53.051212,25.139241,27.000000,27.249536,1677.246094,25.430526,0.010164,75.389988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.407526,62.390803,118.179710,124.157460,119.309825,123.435855,54.535958,14.409465,113.258579,3.742734,62.493641,52.624798,123.187390,116.527050,121.101033,112.281472,66.933796,108.309856,-0.067285,0.030710,32.025740,-235.639169,169.809622,3.529658,24.772164,9.926595,8.489405,438.555218,17.176159,592903.964913,1.020105,20.853684,17.179677,2.305009,0.077538,0.054542,105.481144,84.253698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.808846,66.911843,78.659990,54.746835,27.355853,58.379747,45.162153,53.022042,25.139241,27.000000,27.252396,1677.246094,25.438712,0.010218,75.390278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.327566,62.390803,118.148212,124.157460,119.299708,123.448707,54.570267,14.418028,113.242625,3.744778,62.509923,52.581705,123.178629,116.616587,121.105567,112.366961,66.946354,108.370329,-0.067023,0.030717,32.025740,-235.638121,170.598247,3.531564,24.762662,9.904670,29.762095,1536.517147,17.150288,592965.007561,1.020777,20.769245,17.194890,2.302229,0.076334,0.053288,105.538575,84.253355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.824008,66.887095,78.668270,54.746835,27.334527,58.379747,45.162153,53.000111,25.139241,27.000000,27.254936,1669.921875,25.445545,0.010225,75.395605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.464805,62.389976,118.180178,124.151060,119.308027,123.472323,54.533972,14.416458,113.247103,3.746113,62.546293,52.649821,123.180070,116.588189,121.082724,112.342085,66.961959,108.438626,-0.067054,0.030712,32.025740,-235.633810,171.477408,3.532736,24.755630,9.888335,45.206847,2335.431214,17.115627,592865.474869,1.020131,20.686157,17.138743,2.298880,0.075540,0.053888,105.571431,84.244165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.827196,66.876970,78.672986,54.746835,27.315970,58.379747,45.162153,53.055629,25.139241,27.000000,27.257888,1669.921875,25.429823,0.010205,75.381806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.393218,62.401280,118.160675,124.142711,119.336687,123.471396,54.614269,14.414460,113.318488,3.746941,62.521935,52.544351,123.174376,116.608275,121.096994,112.218179,66.924658,108.367251,-0.067028,0.030728,32.025740,-235.632377,171.519300,3.532892,24.758461,9.890354,47.470593,2448.772969,17.147798,592950.794824,1.021344,20.766990,17.160887,2.301847,0.076091,0.054496,105.574783,84.263921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.812034,66.828417,78.666994,54.746835,27.293915,58.379747,45.162153,53.034510,25.139241,27.000000,27.262307,1669.921875,25.431121,0.010269,75.386340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.341534,62.391906,118.176561,124.135476,119.335386,123.485969,54.617505,14.411463,113.221025,3.746729,62.509224,52.664644,123.150542,116.672348,121.066437,112.234251,66.940241,108.367682,-0.067154,0.030721,32.025740,-235.635537,172.245460,3.532365,24.744631,9.897855,13.755929,709.558262,17.095215,592937.373885,1.019217,20.627485,17.184455,2.296330,0.076063,0.054006,105.568181,84.235530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.794623,66.790098,78.661419,54.746835,27.275245,58.379747,45.162153,53.052937,25.139241,27.000000,27.265372,1680.908203,25.419798,0.010237,75.390713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.380790,62.389700,118.153378,124.125180,119.327902,123.511173,54.632939,14.412605,113.346869,3.746505,62.548588,52.611694,123.162118,116.570759,121.091364,112.338884,66.966755,108.455668,-0.067128,0.030722,32.025740,-235.640930,173.731509,3.531776,24.763473,9.903679,10.693981,551.461044,17.124119,593084.458079,1.019302,20.711091,17.180817,2.299149,0.076727,0.054142,105.569647,84.257844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.808978,66.811602,78.676485,54.746835,27.260629,58.379747,45.162153,53.090318,25.139241,27.000000,27.268020,1677.246094,25.410440,0.010254,75.390414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.355449,62.389700,118.161461,124.125180,119.343297,123.529172,54.576926,14.407182,113.359588,3.746256,62.541825,52.536098,123.159608,116.663487,121.093156,112.258817,66.948324,108.364054,-0.066981,0.030708,32.025740,-235.644229,176.871298,3.531575,24.757487,9.906852,30.874827,1593.769265,17.151802,593136.642920,1.020466,20.753966,17.165480,2.301773,0.077103,0.054283,105.565159,84.247125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.810874,66.827669,78.667750,54.746835,27.240342,58.379747,45.162153,53.084896,25.139241,27.000000,27.270921,1666.259766,25.430003,0.010204,75.391471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.409981,62.401004,118.163552,124.126293,119.333003,123.568627,54.606010,14.410322,113.332328,3.745890,62.530844,52.528517,123.130283,116.599393,121.055526,112.323236,66.920255,108.488482,-0.066834,0.030699,32.025740,-235.640436,179.122439,3.530834,24.730441,9.921421,30.578651,1577.639861,17.133424,593167.463173,1.019522,20.712072,17.189429,2.299563,0.077150,0.054354,105.545076,84.212676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784736,66.802239,78.638418,54.746835,27.221419,58.379747,45.162153,53.113524,25.139241,27.000000,27.275365,1669.921875,25.464856,0.010215,75.389707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.305954,62.405966,118.200116,124.120171,119.334535,123.601791,54.546778,14.412890,113.351567,3.745533,62.488369,52.606294,123.148976,116.630752,121.084846,112.306248,66.954748,108.521087,-0.066708,0.030689,32.025740,-235.641135,179.556074,3.530260,24.746128,9.953244,44.424079,2294.453810,17.148736,593312.058612,1.021272,20.737690,17.155316,2.300855,0.075433,0.054565,105.606358,84.227711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786328,66.835077,78.653550,54.746835,27.200427,58.379747,45.162153,53.101313,25.139241,27.000000,27.278624,1669.921875,25.425441,0.010292,75.390730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.319360,62.394939,118.156446,124.110987,119.331464,123.622894,54.724858,14.412034,113.372285,3.745146,62.534979,52.737500,123.153931,116.655416,121.051029,112.329512,66.936055,108.410859,-0.066679,0.030710,32.025740,-235.644931,179.758513,3.529840,24.726781,9.960546,11.284962,580.958962,17.130627,593552.580465,1.019892,20.693879,17.254741,2.298455,0.076195,0.053660,105.618351,84.216735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779977,66.796625,78.649486,54.746835,27.185868,58.379747,45.162153,53.172357,25.139241,27.000000,27.281725,1680.908203,25.373964,0.010258,75.388914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.392573,62.402934,118.173068,124.097630,119.355414,123.630740,54.496126,14.412462,113.420437,3.744477,62.550822,52.613176,123.117389,116.607422,121.046907,112.265238,66.957751,108.484093,-0.066593,0.030680,32.025740,-235.640256,177.646198,3.529760,24.720416,9.959861,10.883633,562.649909,17.188699,593706.773796,1.023567,20.804019,17.238938,2.303828,0.076986,0.054077,105.673759,84.237184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.808780,66.843890,78.679924,54.746835,27.162993,58.379747,45.162153,53.183505,25.139241,27.000000,27.285340,1680.908203,25.438351,0.010293,75.386809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.349901,62.405966,118.177345,124.088446,119.403128,123.638813,54.561801,14.406183,113.388335,3.743812,62.520472,52.579932,123.145480,116.695696,121.070372,112.343056,66.948591,108.379869,-0.066409,0.030657,32.025740,-235.647842,175.369075,3.529404,24.732659,9.930580,2.898810,149.679052,17.177422,593824.285308,1.020087,20.779429,17.194434,2.302376,0.076918,0.053142,105.681327,84.249426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.807907,66.871335,78.710318,54.746835,27.144352,58.379747,45.162153,53.159449,25.139241,27.000000,27.288713,1673.583984,25.414497,0.010219,75.398981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.337668,62.397696,118.184087,124.075646,119.485507,123.650966,54.602117,14.418170,113.357338,3.743010,62.521015,52.617909,123.130695,116.712427,121.061423,112.420723,66.953299,108.552159,-0.066252,0.030657,32.025740,-235.636998,171.438984,3.528975,24.756856,9.955209,8.606722,444.076996,17.148722,593776.595807,1.022849,20.713397,17.214731,2.299419,0.076329,0.053268,105.690212,84.274444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.816263,66.906385,78.726051,54.746835,27.122984,58.379747,45.162153,53.170129,25.139241,27.000000,27.292953,1680.908203,25.471779,0.010202,75.393705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.449107,62.390803,118.136903,124.061175,119.558472,123.679129,54.629471,14.408752,113.339747,3.742043,62.496419,52.722522,123.117202,116.729836,121.033791,112.418476,66.935744,108.552045,-0.066105,0.030661,32.025740,-235.641026,170.131311,3.528875,24.745407,9.937486,13.085516,674.829185,17.169891,593868.428667,1.022627,20.759565,17.164122,2.301413,0.075865,0.053577,105.613273,84.297231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.782879,66.875345,78.703396,54.746835,27.096193,58.379747,45.162153,53.209909,25.139241,27.000000,27.296719,1677.246094,25.409683,0.010259,75.393491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.419621,62.370953,118.176314,124.057279,119.585256,123.728961,54.647314,14.412462,113.436127,3.741823,62.479743,52.625358,123.111486,116.668440,121.059794,112.475154,66.949024,108.518047,-0.065816,0.030630,32.025740,-235.639602,168.697266,3.528961,24.749247,9.935033,17.188041,886.109843,17.178108,593912.590339,1.022218,20.763665,17.258193,2.302093,0.076243,0.054900,105.581363,84.315550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791325,66.935471,78.729227,54.746835,27.073366,58.379747,45.162153,53.239378,25.139241,27.000000,27.300462,1677.246094,25.418445,0.010220,75.394233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.353814,62.373986,118.199256,124.046148,119.584291,123.730493,54.622878,14.418456,113.330656,3.741818,62.511519,52.624367,123.095158,116.760643,121.028535,112.451975,66.936710,108.511471,-0.065402,0.030604,32.025740,-235.634262,167.682212,3.529002,24.758785,9.919617,19.839929,1023.282429,17.123305,594005.981408,1.019484,20.644161,17.275680,2.296190,0.075627,0.053205,105.575957,84.286343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776074,66.909739,78.723652,54.746835,27.054647,58.379747,45.162153,53.263823,25.139241,27.000000,27.303558,1680.908203,25.438189,0.010209,75.388284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.340252,62.373986,118.152035,124.046148,119.602685,123.745304,54.607679,14.405755,113.311254,3.742215,62.530821,52.629210,123.111936,116.718333,121.035563,112.408308,66.938970,108.460082,-0.065234,0.030591,32.025740,-235.648433,171.032377,3.529061,24.766646,9.904454,19.456989,1003.810896,17.149544,594200.582741,1.020152,20.654089,17.242919,2.298273,0.076833,0.054227,105.594052,84.298760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766928,66.911379,78.726702,54.746835,27.034381,58.379747,45.162153,53.274028,25.139241,27.000000,27.306519,1669.921875,25.472933,0.010225,75.388769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.406802,62.379775,118.210251,124.061175,119.639412,123.757683,54.585263,14.406897,113.377444,3.742725,62.534497,52.668687,123.107430,116.692647,121.042407,112.432592,66.944733,108.341731,-0.064872,0.030591,32.025740,-235.643698,175.572269,3.528919,24.807593,9.909737,5.276257,272.320643,17.183357,594284.989482,1.022069,20.723630,17.251464,2.301665,0.076398,0.054603,105.644576,84.328890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766293,66.922402,78.722530,54.746835,27.011552,58.379747,45.162153,53.298930,25.139241,27.000000,27.310572,1669.921875,25.452469,0.010223,75.394659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.494523,62.417821,118.225654,124.084272,119.657285,123.765961,54.644367,14.415316,113.388642,3.743253,62.611734,52.581755,123.135031,116.724132,121.072039,112.536517,66.949640,108.508984,-0.064463,0.030574,32.025740,-235.635605,179.068371,3.529231,24.802310,9.894321,10.684944,550.879804,17.183095,594358.744023,1.022773,20.737342,17.219745,2.301353,0.075952,0.053955,105.706627,84.359406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776507,66.958483,78.750370,54.746835,26.990452,58.379747,45.162153,53.332586,25.139241,27.000000,27.315849,1680.908203,25.458473,0.010290,75.393210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.412851,62.417821,118.216579,124.084272,119.633128,123.776613,54.698199,14.414175,113.447482,3.743306,62.580727,52.681000,123.115639,116.712521,121.056906,112.530649,66.924413,108.533798,-0.064411,0.030580,32.025740,-235.635603,181.443800,3.529197,24.815401,9.906545,15.923208,820.139128,17.165660,594369.064219,1.021853,20.675862,17.146099,2.299506,0.075696,0.054030,105.710774,84.372632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791170,66.949476,78.748897,54.746835,26.970330,58.379747,45.162153,53.254508,25.139241,27.000000,27.320007,1680.908203,25.477802,0.010279,75.392324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.388898,62.411756,118.216985,124.112379,119.626942,123.809991,54.639855,14.409894,113.461506,3.742910,62.534996,52.640658,123.110003,116.738503,121.041852,112.480734,66.938987,108.549758,-0.064290,0.030578,32.025740,-235.640211,182.146159,3.529271,24.807395,9.919401,49.082308,2530.727777,17.131946,594403.183625,1.019004,20.625339,17.237108,2.295888,0.076774,0.053803,105.686080,84.387728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.788507,66.961792,78.721790,54.746835,26.948798,58.379747,45.162153,53.316612,25.139241,27.000000,27.324147,1680.908203,25.469922,0.010192,75.388326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.380412,62.406242,118.247734,124.116553,119.665388,123.839672,54.654931,14.414317,113.425234,3.742211,62.521780,52.715742,123.111237,116.827009,121.022325,112.391934,66.926168,108.527248,-0.064109,0.030520,32.025740,-235.635624,178.788044,3.528988,24.803500,9.926379,18.664773,962.106943,17.168484,594567.936660,1.019870,20.707797,17.276557,2.299359,0.076395,0.054129,105.630800,84.355581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.788988,66.965190,78.704217,54.746835,26.926464,58.379747,45.162153,53.331525,25.139241,27.000000,27.329276,1669.921875,25.479478,0.010214,75.388633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.430467,62.405139,118.260607,124.113492,119.704240,123.881315,54.667583,14.407325,113.507478,3.742248,62.504490,52.672851,123.097828,116.876617,121.041790,112.521355,66.925507,108.601712,-0.064138,0.030505,32.025740,-235.640819,176.887757,3.529268,24.827283,9.937161,25.932512,1336.425356,17.183492,594699.441380,1.021741,20.725934,17.271129,2.300438,0.076688,0.055180,105.547710,84.348813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.788026,66.991292,78.708083,54.746835,26.901414,58.379747,45.162153,53.374164,25.139241,27.000000,27.333210,1666.259766,25.476612,0.010223,75.385360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.480219,62.396041,118.282219,124.108483,119.702853,123.931198,54.620280,14.411463,113.502954,3.742184,62.514474,52.795081,123.110905,116.820393,121.049809,112.503328,66.950079,108.584466,-0.064185,0.030523,32.025740,-235.640111,172.352166,3.529083,24.825498,9.941633,29.642877,1528.961030,17.196755,594868.887626,1.021875,20.728996,17.271048,2.301417,0.077046,0.053639,105.592730,84.359836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.807705,66.974830,78.679338,54.746835,26.881284,58.379747,45.162153,53.360379,25.139241,27.000000,27.337295,1669.921875,25.480722,0.010298,75.394122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.417369,62.382808,118.301159,124.094847,119.721783,123.960100,54.605529,14.412177,113.599442,3.742473,62.566681,52.719124,123.111832,116.738496,121.032324,112.572982,66.954897,108.639702,-0.064230,0.030506,32.025740,-235.642828,166.215499,3.529389,24.819782,9.966713,8.207324,423.442984,17.182095,595037.191511,1.020884,20.677320,17.314372,2.299427,0.076769,0.054703,105.614468,84.333955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.788375,66.990393,78.702164,54.746835,26.866214,58.379747,45.162153,53.351873,25.139241,27.000000,27.340993,1669.921875,25.472140,0.010312,75.391395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.402145,62.402107,118.279897,124.103195,119.721466,123.976616,54.660557,14.407896,113.505597,3.742764,62.575100,52.718579,123.109035,116.900417,121.033437,112.562507,66.958750,108.598528,-0.064083,0.030500,32.025740,-235.640902,165.879352,3.529789,24.848450,10.000412,22.407889,1154.933237,17.170254,595171.852919,1.021068,20.617993,17.279922,2.297625,0.075704,0.053215,105.628112,84.343444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.787065,66.996990,78.673928,54.746835,26.850808,58.379747,45.162153,53.402516,25.139241,27.000000,27.343429,1669.921875,25.528341,0.010282,75.413104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.488492,62.402382,118.321126,124.105143,119.756857,123.988834,54.670800,14.412605,113.577479,3.742757,62.522634,52.769908,123.087378,116.909216,121.033663,112.628985,66.943678,108.661841,-0.064140,0.030544,32.025740,-235.639950,168.040694,3.529176,24.833593,9.987087,19.775560,1019.068440,17.205173,595319.625720,1.022921,20.668219,17.306738,2.300801,0.076818,0.054865,105.716457,84.324184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785231,66.987235,78.656184,54.746835,26.823496,58.379747,45.162153,53.493274,25.139241,27.000000,27.349212,1680.908203,25.545686,0.010303,75.460068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.432761,62.394112,118.384959,124.101804,119.735776,124.001049,54.649116,14.411463,113.601670,3.743093,62.539702,52.801254,123.082073,116.880756,121.035396,112.628170,66.949113,108.635724,-0.064214,0.030506,32.025740,-235.640111,169.897279,3.529587,24.830222,9.970103,18.970025,977.945726,17.211434,595430.196793,1.022413,20.702898,17.279306,2.301069,0.075530,0.054238,105.757102,84.356033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752656,66.975335,78.632793,54.746835,26.810399,58.379747,45.162153,53.409777,25.139241,27.000000,27.353320,1680.908203,25.516495,0.010307,75.390014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.340948,62.405139,118.358606,124.102917,119.744440,123.980805,54.629151,14.409894,113.543878,3.743213,62.496241,52.699135,123.070987,116.922209,121.029374,112.648928,66.929321,108.679698,-0.064361,0.030499,32.025740,-235.641191,172.510818,3.529982,24.821477,9.957644,12.164062,627.312834,17.181565,595469.507998,1.020435,20.615986,17.330635,2.298011,0.077472,0.055086,105.759279,84.279918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.751673,66.942698,78.619019,54.746835,26.794649,58.379747,45.162153,53.459379,25.139241,27.000000,27.357029,1680.908203,25.499835,0.010222,75.393159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.375769,62.391906,118.389227,124.096517,119.703412,123.977439,54.660231,14.412748,113.568306,3.742583,62.526370,52.756893,123.108765,116.889074,121.041002,112.614786,66.971152,108.716833,-0.064049,0.030508,32.025740,-235.637357,174.964969,3.529763,24.846142,9.963684,34.135922,1759.422600,17.219045,595537.823409,1.022136,20.663976,17.310246,2.301742,0.075744,0.053534,105.740348,84.319690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765222,66.943815,78.627015,54.746835,26.769356,58.379747,45.162153,53.480825,25.139241,27.000000,27.362072,1669.921875,25.554431,0.010244,75.390525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.501491,62.394112,118.429538,124.090673,119.723875,124.007810,54.582269,14.415031,113.517963,3.742779,62.583964,52.780781,123.081803,116.829850,121.035909,112.626033,66.985946,108.782453,-0.063663,0.030544,32.025740,-235.632623,177.445471,3.530429,24.839309,9.950900,17.032451,879.134965,17.253545,595565.452735,1.024386,20.767792,17.355214,2.305345,0.076307,0.053956,105.808265,84.279102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.747395,66.915079,78.623948,54.746835,26.756681,58.379747,45.162153,53.543987,25.139241,27.000000,27.366151,1669.921875,25.520480,0.010264,75.393551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.438156,62.404037,118.430348,124.095960,119.774043,124.024159,54.622468,14.410464,113.640550,3.742962,62.528648,52.765331,123.084023,116.954679,121.012669,112.623585,66.991753,108.765644,-0.063739,0.030529,32.025740,-235.641764,180.859081,3.531141,24.852381,9.943255,19.290402,994.946990,17.242167,595407.326625,1.022976,20.719354,17.334639,2.304379,0.076989,0.055106,105.769215,84.291730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.737728,66.904535,78.596816,54.746835,26.740763,58.379747,45.162153,53.556248,25.139241,27.000000,27.370556,1669.921875,25.520029,0.010325,75.391258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.468072,62.404312,118.462760,124.095403,119.825880,124.044102,54.653017,14.410750,113.588699,3.743439,62.572584,52.936988,123.089082,116.976885,121.028320,112.693463,66.979129,108.747646,-0.064030,0.030515,32.025740,-235.641478,175.682502,3.531276,24.873999,9.962043,18.588009,958.183574,17.197240,595439.980808,1.021940,20.594598,17.357393,2.299536,0.076220,0.054660,105.664338,84.278133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.724439,66.893268,78.601203,54.746835,26.722156,58.379747,45.162153,53.499688,25.139241,27.000000,27.375712,1680.908203,25.530739,0.010298,75.389392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.452209,62.407896,118.511014,124.094012,119.915081,124.043244,54.602771,14.415174,113.754763,3.744239,62.592517,52.784172,123.094798,116.993414,121.036793,112.743194,67.011582,108.792880,-0.064300,0.030505,32.025740,-235.640648,174.620030,3.531705,24.874198,9.969183,14.546417,750.535666,17.228483,595562.462544,1.022734,20.668452,17.341971,2.302383,0.076695,0.055354,105.609746,84.277295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.726358,66.936425,78.608985,54.746835,26.708429,58.379747,45.162153,53.540369,25.139241,27.000000,27.379980,1684.570312,25.520407,0.010317,75.467194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.359759,62.415064,118.473083,124.097073,119.935616,124.069063,54.609076,14.409894,113.775142,3.745036,62.565971,52.858487,123.093501,117.046861,121.049989,112.858192,66.994989,108.753156,-0.064426,0.030488,32.025740,-235.637924,176.854104,3.532053,24.859737,9.947763,12.860934,663.495010,17.223403,595668.543021,1.021674,20.638524,17.344297,2.301675,0.076354,0.054545,105.592278,84.271234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.712130,66.922966,78.602063,54.746835,26.694113,58.379747,45.162153,53.568939,25.139241,27.000000,27.384436,1684.570312,25.556216,0.010246,75.389579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.468583,62.411205,118.482834,124.110987,119.956549,124.101867,54.608879,14.410892,113.769931,3.745904,62.577490,52.851039,123.117935,117.057020,121.031000,112.812254,67.003610,108.801005,-0.064411,0.030495,32.025740,-235.638722,178.722619,3.532054,24.883574,9.949530,40.756714,2102.644685,17.239081,595603.956451,1.022964,20.658122,17.337723,2.303322,0.075526,0.053597,105.624028,84.229490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705302,66.881123,78.593316,54.746835,26.677719,58.379747,45.162153,53.636130,25.139241,27.000000,27.388501,1680.908203,25.558037,0.010234,75.391326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.460100,62.409275,118.510896,124.104308,119.959530,124.116228,54.740653,14.410892,113.915390,3.746392,62.550988,52.912115,123.094798,117.068962,121.028958,112.879401,66.989977,108.901072,-0.064471,0.030492,32.025740,-235.640519,180.107510,3.532592,24.876938,9.944842,22.677891,1167.139272,17.277907,595839.061427,1.025105,20.758696,17.331589,2.306730,0.076697,0.054234,105.609391,84.237347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.685313,66.877287,78.584794,54.746835,26.662105,58.379747,45.162153,53.652062,25.139241,27.000000,27.393540,1669.921875,25.552610,0.010257,75.393176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.486812,62.410378,118.526894,124.099299,119.940115,124.136758,54.641872,14.408466,113.852002,3.746940,62.568754,52.840816,123.093626,117.130007,121.042670,112.846335,67.010683,108.975696,-0.064647,0.030497,32.025740,-235.648989,177.290269,3.532764,24.876127,9.989648,13.367501,689.214870,17.235076,595899.692207,1.022983,20.644901,17.350342,2.302042,0.076294,0.053880,105.595741,84.227852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.689874,66.825225,78.566199,54.746835,26.641209,58.379747,45.162153,53.679131,25.139241,27.000000,27.398836,1677.246094,25.541214,0.010253,75.395247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.483155,62.418648,118.529154,124.100134,119.975735,124.178523,54.621847,14.410464,113.880803,3.746872,62.614549,53.015322,123.079555,117.086365,121.017592,112.924770,67.023239,108.937047,-0.064599,0.030546,32.025740,-235.639803,174.311846,3.532752,24.852399,9.996643,46.730597,2410.265834,17.245850,596004.938625,1.020819,20.651534,17.421194,2.302967,0.076946,0.054836,105.636434,84.223428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.715989,66.796481,78.565443,54.746835,26.627385,58.379747,45.162153,53.689553,25.139241,27.000000,27.404428,1680.908203,25.553115,0.010327,75.398009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.467525,62.434914,118.493504,124.108204,119.972270,124.224038,54.652604,14.409465,113.884871,3.746595,62.569502,52.948211,123.083895,117.196277,121.032130,112.810501,67.017677,109.012771,-0.064982,0.030553,32.025740,-235.637372,169.082913,3.532473,24.881662,9.974394,24.129781,1243.862922,17.239465,596039.728000,1.022252,20.625675,17.443132,2.302083,0.075959,0.053419,105.625138,84.216344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.725569,66.784863,78.539826,54.746835,26.603792,58.379747,45.162153,53.687541,25.139241,27.000000,27.410441,1669.921875,25.553223,0.010278,75.396909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.402497,62.433260,118.562760,124.098465,120.033879,124.262602,54.643974,14.411321,113.942131,3.746181,62.572739,52.905234,123.111700,117.214163,121.064318,112.923018,67.023417,109.013973,-0.065161,0.030576,32.025740,-235.639764,164.985730,3.532041,24.914982,9.994534,21.978326,1133.136746,17.247786,596225.694644,1.023073,20.637637,17.408491,2.302290,0.075659,0.053042,105.625053,84.267676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722318,66.759104,78.542614,54.746835,26.591771,58.379747,45.162153,53.761955,25.139241,27.000000,27.415770,1677.246094,25.600300,0.010261,75.467714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.428608,62.433260,118.592475,124.093177,120.068632,124.317532,54.643024,14.414317,113.955425,3.745559,62.549613,53.022099,123.094587,117.241861,121.069882,113.021194,67.043556,109.139237,-0.065523,0.030570,32.025740,-235.638727,167.947122,3.530754,24.929677,10.006975,54.927663,2831.955289,17.255727,596494.995656,1.023258,20.669679,17.457314,2.302297,0.076798,0.053882,105.671008,84.266604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.731523,66.745442,78.533319,54.746835,26.578754,58.379747,45.162153,53.722774,25.139241,27.000000,27.421390,1684.570312,25.554665,0.010333,75.394599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.383855,62.413686,118.640542,124.086220,120.117534,124.345789,54.602643,14.406326,114.047457,3.744929,62.491163,53.058778,123.079535,117.297995,121.063018,112.994297,67.020830,109.095496,-0.065814,0.030588,32.025740,-235.645902,170.605635,3.530519,24.939810,9.993091,28.002667,1444.826573,17.302357,596706.632166,1.025159,20.733697,17.452262,2.306556,0.076671,0.054362,105.698656,84.276158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.684458,66.762303,78.520343,54.746835,26.565828,58.379747,45.162153,53.723035,25.139241,27.000000,27.426133,1669.921875,25.596550,0.010316,75.393773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.417549,62.394112,118.657743,124.062566,120.170257,124.359222,54.616512,14.409037,114.033825,3.745663,62.530505,53.029164,123.098474,117.255066,121.062418,113.021456,67.068135,109.169380,-0.065953,0.030576,32.025740,-235.644661,173.536067,3.530921,24.917435,9.982580,16.958626,874.775667,17.303605,596906.912223,1.025057,20.707320,17.503637,2.305963,0.075982,0.053599,105.716828,84.276006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.702895,66.767914,78.517725,54.746835,26.555048,58.379747,45.162153,53.744847,25.139241,27.000000,27.430578,1680.908203,25.585569,0.010272,75.392025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.415694,62.399901,118.721223,124.068132,120.218065,124.377141,54.636171,14.407182,114.068743,3.747986,62.551969,53.103168,123.072048,117.464072,121.060605,113.252334,67.062151,109.146793,-0.065858,0.030630,32.025740,-235.646843,174.771771,3.532467,24.938404,9.988602,39.094719,2015.894649,17.335347,597093.790785,1.026979,20.732960,17.501397,2.308907,0.077063,0.054406,105.586430,84.273813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.688123,66.776816,78.490047,54.746835,26.545340,58.379747,45.162153,53.751286,25.139241,27.000000,27.435510,1666.259766,25.638723,0.010381,75.446772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.487447,62.400177,118.780020,124.071471,120.297057,124.351990,54.611759,14.408609,114.093705,3.751014,62.551642,53.110930,123.080749,117.452740,121.043471,113.214483,67.057244,109.196866,-0.065953,0.030617,32.025740,-235.646069,179.496482,3.535208,24.938458,9.997419,9.616646,496.097956,17.324025,596992.970323,1.026035,20.679341,17.496257,2.307728,0.076108,0.054243,105.607229,84.247375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.697355,66.791505,78.487259,54.746835,26.542196,58.379747,45.162153,53.771553,25.139241,27.000000,27.440866,1673.583984,25.587841,0.010306,75.392307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.499300,62.384738,118.783668,124.069245,120.362267,124.342089,54.628157,14.410750,114.102220,3.752976,62.549064,52.992379,123.084922,117.514425,121.050789,113.286052,67.054663,109.166195,-0.065919,0.030622,32.025740,-235.638701,176.387021,3.537031,24.949889,9.977603,1.735842,89.520735,17.338909,597103.861752,1.025870,20.687004,17.489355,2.309046,0.076544,0.054382,105.637821,84.265657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.678151,66.820112,78.482658,54.746835,26.534740,58.379747,45.162153,53.790305,25.139241,27.000000,27.444952,1673.583984,25.598605,0.010406,75.393389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.604258,62.389149,118.839671,124.059227,120.423844,124.361881,54.634529,14.410464,114.158810,3.756008,62.574929,53.145597,123.078833,117.532134,121.050561,113.232636,67.066409,109.246225,-0.065906,0.030609,32.025740,-235.639477,174.813885,3.539892,24.941235,9.976557,33.931068,1749.686834,17.313293,596949.088056,1.024547,20.614835,17.522829,2.306970,0.077171,0.054326,105.658220,84.222079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.682469,66.795294,78.470421,54.746835,26.528424,58.379747,45.162153,53.785725,25.139241,27.000000,27.449455,1677.246094,25.634576,0.010345,75.390500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.478180,62.424714,118.835762,124.090394,120.459333,124.393807,54.655712,14.413604,114.252985,3.759524,62.596191,53.023010,123.071533,117.654364,121.026003,113.291677,67.079375,109.249691,-0.066005,0.030603,32.025740,-235.636010,178.746377,3.543116,24.943687,9.947997,6.109045,314.896457,17.306669,596874.187172,1.023857,20.587435,17.507913,2.306510,0.075699,0.054933,105.746301,84.289880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.693381,66.781265,78.474178,54.746835,26.522416,58.379747,45.162153,53.774408,25.139241,27.000000,27.456284,1677.246094,25.610091,0.010341,75.470535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
