OSU 80 Ton Compressor Load Stand
51.560664,62.436017,118.864819,124.101804,120.582354,124.487782,54.662860,14.416173,114.151280,3.762295,62.634897,53.076422,123.070340,117.515922,121.056933,113.167285,67.084831,109.248668,-0.066010,0.030611,32.025740,-235.635565,182.840642,3.545627,24.945147,9.958419,49.810644,2567.200573,17.272184,596880.854901,1.021619,20.486033,17.541815,2.302904,0.076310,0.053783,105.670270,84.319304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.705797,66.785825,78.532558,54.746835,26.513044,58.379747,45.162153,53.821260,25.139241,27.000000,27.462232,1684.570312,25.636595,0.010298,75.465958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.562467,62.439601,118.865523,124.103752,120.759504,124.553933,54.598283,14.412320,114.202669,3.764457,62.629842,53.119838,123.089445,117.538570,121.029467,113.219171,67.105580,109.233388,-0.066225,0.030587,32.025740,-235.636968,181.877252,3.548197,24.960509,9.945221,31.937305,1647.969874,17.334523,597143.790915,1.024337,20.648723,17.530825,2.308469,0.075887,0.053942,105.684545,84.341681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.708655,66.805357,78.556729,54.746835,26.509591,58.379747,45.162153,53.778544,25.139241,27.000000,27.468342,1669.921875,25.638471,0.010335,75.467833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.659795,62.436293,118.831317,124.089838,120.736100,124.581408,54.748706,14.409323,114.177445,3.765744,62.574967,53.084516,123.066515,117.500893,121.030375,113.169073,67.103498,109.296014,-0.066598,0.030534,32.025740,-235.646663,178.857286,3.549815,24.932183,9.950215,16.282419,837.866941,17.316014,597545.780246,1.023202,20.576830,17.524786,2.305339,0.075112,0.053704,105.708841,84.306181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.700081,66.814653,78.572339,54.746835,26.501624,58.379747,45.162153,53.813156,25.139241,27.000000,27.472689,1673.583984,25.591646,0.010279,75.394199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.602122,62.425265,118.877881,124.083437,120.792114,124.627920,54.673468,14.407468,114.215795,3.767418,62.562673,53.101179,123.079697,117.477445,121.049077,113.132504,67.130318,109.238004,-0.066425,0.030535,32.025740,-235.642310,174.970947,3.551783,24.920085,10.006001,13.313191,686.018051,17.324811,597818.733525,1.024927,20.578596,17.495324,2.305272,0.077246,0.055521,105.673961,84.342263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.696654,66.837867,78.625914,54.746835,26.493760,58.379747,45.162153,53.860645,25.139241,27.000000,27.477780,1680.908203,25.591285,0.010375,75.391523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.717236,62.419475,118.831423,124.068410,120.788738,124.663458,54.656523,14.408609,114.308462,3.768821,62.555190,53.081529,123.050532,117.621560,120.996720,113.278533,67.099097,109.177930,-0.066273,0.030570,32.025740,-235.639372,169.207852,3.553158,24.945905,10.001115,18.031024,929.412206,17.278505,597887.729475,1.020206,20.477253,17.533114,2.300267,0.076180,0.053747,105.697062,84.343487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.676903,66.843432,78.620164,54.746835,26.486964,58.379747,45.162153,53.811169,25.139241,27.000000,27.481868,1680.908203,25.629383,0.010324,75.395989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.605237,62.407896,118.847247,124.052827,120.800707,124.747944,54.700562,14.411321,114.127960,3.770852,62.567966,53.018290,123.033484,117.445800,120.997649,113.235122,67.120632,109.195497,-0.066267,0.030574,32.025740,-235.637150,164.608997,3.555094,24.926792,10.006957,16.448667,847.166778,17.318539,598065.523726,1.023220,20.524300,17.473219,2.303740,0.077190,0.054115,105.714083,84.312775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.668765,66.938960,78.654968,54.746835,26.477180,58.379747,45.162153,53.820129,25.139241,27.000000,27.486705,1669.921875,25.632683,0.010303,75.399688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.573455,62.416994,118.867084,124.051714,120.808509,124.804379,54.608898,14.407325,114.184926,3.772958,62.589590,53.117930,123.021536,117.496278,120.990371,113.239927,67.100656,109.208968,-0.066330,0.030570,32.025740,-235.643270,166.704528,3.556371,24.925909,10.014962,20.330576,1048.856979,17.263317,598224.622340,1.021303,20.402645,17.470173,2.297714,0.075760,0.053925,105.711300,84.276055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663966,66.929975,78.664420,54.746835,26.473899,58.379747,45.162153,53.791177,25.139241,27.000000,27.490850,1666.259766,25.607368,0.010270,75.400549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.633085,62.426368,118.843350,124.057836,120.834496,124.839328,54.605067,14.407325,114.113177,3.775407,62.596807,53.183554,123.049384,117.484336,121.016725,113.118345,67.129530,109.281283,-0.066349,0.030585,32.025740,-235.640983,170.386369,3.558675,24.940387,9.994606,18.850527,972.569259,17.327703,598633.653433,1.023583,20.503794,17.458660,2.303007,0.077578,0.054601,105.809019,84.361076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.699732,66.963402,78.729052,54.746835,26.464997,58.379747,45.162153,53.806486,25.139241,27.000000,27.496472,1680.908203,25.642870,0.010376,75.393560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.582593,62.419200,118.827539,124.058114,120.868505,124.909167,54.695682,14.407610,114.073747,3.777511,62.614616,53.141444,123.035604,117.514721,121.016621,113.202564,67.136540,109.168280,-0.066459,0.030578,32.025740,-235.644945,172.781662,3.560071,24.937106,10.000700,16.091741,828.857725,17.353681,598988.518326,1.026486,20.544914,17.486320,2.304811,0.076316,0.054351,105.897362,84.347546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.690501,66.930808,78.743771,54.746835,26.457078,58.379747,45.162153,53.824328,25.139241,27.000000,27.501160,1680.908203,25.597523,0.010415,75.464799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.604844,62.431055,118.837044,124.060618,120.883700,124.925555,54.639905,14.412034,114.081113,3.779086,62.596413,53.093563,123.037516,117.550717,120.975441,113.156791,67.150365,109.073127,-0.066645,0.030586,32.025740,-235.639050,175.459116,3.561628,24.931931,10.019055,30.687815,1582.289779,17.327916,599064.172508,1.025565,20.494218,17.498683,2.301690,0.076155,0.053606,105.903818,84.345185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.696261,66.941592,78.784106,54.746835,26.452617,58.379747,45.162153,53.798199,25.139241,27.000000,27.505633,1673.583984,25.610271,0.010309,75.401486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.667743,62.432433,118.822315,124.068967,120.891656,124.929460,54.657527,14.409894,114.052822,3.780907,62.663341,53.103605,123.057466,117.502282,121.009548,113.220983,67.152447,109.111796,-0.066818,0.030578,32.025740,-235.641681,178.113853,3.563363,24.933842,10.014439,16.875511,869.835129,17.357369,599402.901387,1.025524,20.537913,17.427224,2.303636,0.076314,0.054800,105.940054,84.362322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.716598,66.987006,78.803819,54.746835,26.444019,58.379747,45.162153,53.892653,25.139241,27.000000,27.510078,1673.583984,25.593088,0.010326,75.464910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.664615,62.447045,118.867615,124.071471,120.978574,124.936992,54.629672,14.408609,114.100733,3.783239,62.600703,53.086564,123.039881,117.458138,121.008765,113.181724,67.163403,109.116062,-0.066939,0.030591,32.025740,-235.642965,181.918410,3.565707,24.936655,10.019740,15.300272,789.042801,17.351831,599451.189429,1.026250,20.527348,17.359092,2.302827,0.075561,0.053902,105.845806,84.340011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.686747,66.991170,78.817913,54.746835,26.437469,58.379747,45.162153,53.854724,25.139241,27.000000,27.516198,1680.908203,25.583279,0.010368,75.391199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.614746,62.436844,118.846420,124.076202,120.989224,124.944028,54.631253,14.407182,114.098979,3.785213,62.597705,53.089198,123.034265,117.556825,121.005877,113.197084,67.129596,109.183196,-0.066910,0.030590,32.025740,-235.647333,176.251948,3.567803,24.945562,9.976413,18.284740,942.926030,17.321299,599426.342727,1.024579,20.465394,17.379086,2.299739,0.076033,0.053240,105.819039,84.346044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.663789,66.955618,78.837948,54.746835,26.434895,58.379747,45.162153,53.833144,25.139241,27.000000,27.520322,1680.908203,25.584578,0.010350,75.395665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.597226,62.438223,118.829500,124.077594,120.948963,124.952267,54.633663,14.411178,114.179463,3.787614,62.651924,52.962432,123.057220,117.529249,121.007343,113.089439,67.161410,109.206291,-0.066999,0.030589,32.025740,-235.643010,173.479960,3.570510,24.943921,9.973006,32.245426,1662.791488,17.332571,599462.271860,1.025272,20.483156,17.370564,2.300755,0.076289,0.053960,105.798898,84.390693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.706388,67.017976,78.868921,54.746835,26.422361,58.379747,45.162153,53.862816,25.139241,27.000000,27.525687,1677.246094,25.608829,0.010311,75.429878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.659132,62.447321,118.875230,124.086777,121.071431,124.954660,54.643639,14.410750,114.147328,3.790806,62.633877,52.950633,123.059423,117.531438,120.996623,113.168382,67.145837,109.218433,-0.066881,0.030596,32.025740,-235.640008,175.202815,3.573765,24.913197,9.945112,-1.079263,-55.643898,17.351789,599593.888332,1.026363,20.523164,17.442678,2.302567,0.076872,0.054904,105.740986,84.375428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.681776,66.992840,78.878607,54.746835,26.414330,58.379747,45.162153,53.836864,25.139241,27.000000,27.531466,1677.246094,25.599290,0.010323,75.467484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.558590,62.452835,118.825798,124.100134,121.086241,124.988737,54.628292,14.409180,114.118464,3.792611,62.652822,53.016312,123.048765,117.443168,120.993381,113.153774,67.119017,109.185357,-0.066795,0.030617,32.025740,-235.643048,176.724822,3.575182,24.917633,9.959266,15.612642,805.172204,17.358072,599571.798785,1.026773,20.542192,17.424038,2.303021,0.076831,0.055271,105.744002,84.337307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.703636,67.007717,78.896910,54.746835,26.407664,58.379747,45.162153,53.862032,25.139241,27.000000,27.536357,1680.908203,25.571578,0.010349,75.436509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.577945,62.456419,118.841610,124.112657,121.044725,125.020418,54.652073,14.406897,114.150503,3.794134,62.597428,53.085339,123.049343,117.447428,120.991609,113.146438,67.101012,109.185359,-0.066829,0.030622,32.025740,-235.646148,176.358694,3.576909,24.915830,9.938531,48.295549,2489.605063,17.339022,599595.075739,1.025275,20.488949,17.446538,2.301146,0.075956,0.053751,105.772975,84.289053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.704663,66.984179,78.905840,54.746835,26.399951,58.379747,45.162153,53.863437,25.139241,27.000000,27.542468,1680.908203,25.590347,0.010338,75.395563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.656546,62.458624,118.868284,124.117109,121.044679,125.023841,54.581697,14.411606,114.207839,3.793216,62.604539,53.132282,123.055865,117.575972,121.016954,113.167445,67.093979,109.204924,-0.066931,0.030606,32.025740,-235.638988,173.731816,3.576750,24.914117,9.957770,53.942625,2784.293628,17.380402,599896.512257,1.028061,20.595739,17.454490,2.304675,0.076569,0.053859,105.684200,84.313172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.702462,67.026525,78.937090,54.746835,26.396157,58.379747,45.162153,53.902486,25.139241,27.000000,27.547204,1669.921875,25.599867,0.010340,75.393389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.547884,62.451456,118.837181,124.117944,121.034297,125.070211,54.601489,14.410892,114.086999,3.791872,62.572063,53.071142,123.057632,117.502463,121.010107,113.195253,67.083938,109.248612,-0.067083,0.030609,32.025740,-235.640029,169.617380,3.576496,24.917921,9.944373,30.804235,1589.409967,17.379192,600084.763188,1.027459,20.579815,17.472497,2.304117,0.075267,0.055592,105.678576,84.303330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.698532,67.055474,78.946485,54.746835,26.385424,58.379747,45.162153,53.930296,25.139241,27.000000,27.552741,1669.921875,25.536977,0.010339,75.390662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.662213,62.439326,118.886826,124.083437,121.018988,125.106636,54.619366,14.413461,114.047401,3.790926,62.617537,53.209346,123.032087,117.467243,120.997815,113.147298,67.054541,109.211023,-0.067049,0.030629,32.025740,-235.638277,171.549954,3.576042,24.930110,9.957553,20.985238,1082.423575,17.348847,600070.163311,1.027094,20.502855,17.490690,2.301127,0.076753,0.055051,105.716568,84.325522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.683452,67.053238,78.920776,54.746835,26.378537,58.379747,45.162153,53.908806,25.139241,27.000000,27.557789,1677.246094,25.585750,0.010389,75.390951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.628633,62.447321,118.820138,124.079263,120.999593,125.166081,54.679413,14.404471,114.102478,3.789992,62.576093,53.136192,123.047821,117.496041,120.993218,113.113535,67.038849,109.196972,-0.067138,0.030643,32.025740,-235.646777,175.335710,3.575492,24.926161,9.988061,52.981599,2729.802399,17.398513,600377.681732,1.029468,20.605152,17.525647,2.305375,0.076740,0.055436,105.821434,84.335033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.703463,67.047935,78.909815,54.746835,26.372503,58.379747,45.162153,53.941763,25.139241,27.000000,27.563505,1673.583984,25.552069,0.010419,75.396551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.660125,62.429125,118.825589,124.072306,120.954672,125.185251,54.658835,14.409037,114.098219,3.789410,62.538743,53.173571,123.035998,117.502571,120.963340,113.203665,67.018515,109.346333,-0.066976,0.030659,32.025740,-235.639270,173.794837,3.574966,24.936367,10.007534,30.162799,1554.680890,17.360112,600526.765734,1.026889,20.477854,17.533607,2.301234,0.075838,0.054695,105.827073,84.300822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.671847,67.049910,78.902900,54.746835,26.360415,58.379747,45.162153,53.944515,25.139241,27.000000,27.568777,1669.921875,25.631763,0.010350,75.397199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.686152,62.414513,118.867129,124.069802,120.905169,125.191069,54.593881,14.412320,114.187142,3.789027,62.496824,53.099046,123.056646,117.553129,120.995014,113.171581,67.031494,109.182620,-0.066962,0.030648,32.025740,-235.638602,174.431338,3.573977,24.966351,10.004432,18.669267,963.414732,17.372360,600884.984578,1.027006,20.519655,17.541284,2.301439,0.076844,0.054539,105.900813,84.302933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701218,67.059005,78.893116,54.746835,26.356826,58.379747,45.162153,53.964466,25.139241,27.000000,27.572571,1669.921875,25.624226,0.010380,75.393244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.758259,62.395490,118.902470,124.045870,120.854976,125.195387,54.651871,14.412748,114.139356,3.788686,62.527013,53.166561,123.064811,117.545214,121.013778,113.236712,67.024671,109.244753,-0.066931,0.030653,32.025740,-235.638827,175.559846,3.573313,24.936204,10.002882,16.797656,865.911760,17.360784,600977.007468,1.026810,20.469754,17.646774,2.300141,0.076365,0.053845,105.892695,84.317057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.716929,67.067288,78.908150,54.746835,26.353060,58.379747,45.162153,53.934298,25.139241,27.000000,27.577050,1680.908203,25.584127,0.010396,75.391318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.080753,62.396041,118.867362,124.045870,120.920567,125.179676,54.648192,14.408324,114.214527,3.788318,62.583160,53.137609,123.031741,117.457035,121.001387,113.115758,67.004293,109.173237,-0.066978,0.030687,32.025740,-235.643741,175.232368,3.572509,24.950142,10.002774,33.136239,1708.273500,17.356350,600930.732021,1.027469,20.428950,17.540453,2.299787,0.077364,0.054634,105.850903,84.309734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.710449,67.033715,78.885588,54.746835,26.344516,58.379747,45.162153,53.939668,25.139241,27.000000,27.581692,1673.583984,25.635261,0.010394,75.392469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.659525,62.413962,118.862256,124.060062,120.944147,125.170493,54.640572,14.410036,114.155113,3.788304,62.619327,53.113981,123.017320,117.539885,120.970473,113.201568,67.028857,109.167931,-0.067450,0.030675,32.025740,-235.639905,173.054932,3.571890,24.992820,10.010076,-1.662581,-85.723056,17.329846,600890.113168,1.024788,20.337416,17.582714,2.297266,0.076814,0.054362,105.795946,84.309325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.734121,66.960465,78.867520,54.746835,26.338231,58.379747,45.162153,53.683208,25.139241,27.000000,27.587056,1673.583984,25.612056,0.010310,75.472137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.631256,62.426919,118.852053,124.077037,120.962252,125.183558,54.597318,14.408324,114.094564,3.787907,62.590649,53.230523,123.036430,117.466850,120.990025,113.128471,67.025116,109.221230,-0.067269,0.030687,32.025740,-235.640474,170.781070,3.571657,24.983949,10.008219,23.429526,1208.988536,17.176639,600651.407173,1.017738,20.014608,17.562300,2.282366,0.076629,0.053920,105.809890,84.307699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722472,66.912532,78.856027,54.746835,26.329351,58.379747,45.162153,53.870509,25.139241,27.000000,27.593499,1680.908203,25.606827,0.010263,75.391719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.675515,62.429125,118.893922,124.077037,120.930613,125.177445,54.624561,14.404756,114.032485,3.787275,62.596009,53.195930,123.052967,117.538858,120.967425,113.146579,67.040475,109.195299,-0.067319,0.030679,32.025740,-235.646492,172.024362,3.572028,24.911917,9.967669,14.822695,764.485420,17.364841,600854.879027,1.027004,20.455193,17.534709,2.300878,0.076356,0.054179,105.889493,84.299494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.728409,66.910166,78.843253,54.746835,26.323700,58.379747,45.162153,53.889779,25.139241,27.000000,27.599027,1669.921875,25.587102,0.010376,75.395563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.659791,62.408448,118.884068,124.066741,120.959214,125.191386,54.714215,14.410179,114.077460,3.787159,62.533760,53.196967,123.029666,117.479992,120.974623,113.157380,67.007696,109.104899,-0.067374,0.030707,32.025740,-235.638455,176.111854,3.572597,24.926576,9.956381,-0.459804,-23.675710,17.378207,600967.195275,1.028580,20.496611,17.568854,2.301940,0.076401,0.053701,105.840220,84.305316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738927,66.930311,78.834739,54.746835,26.317996,58.379747,45.162153,53.872755,25.139241,27.000000,27.604970,1680.908203,25.623595,0.010339,75.391753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.774591,62.389976,118.845581,124.045313,120.952794,125.186528,54.623039,14.412605,114.022356,3.787260,62.531769,53.185748,123.025925,117.538364,120.952457,113.258897,67.003205,109.183722,-0.067290,0.030714,32.025740,-235.635866,178.255086,3.572690,24.907247,9.957067,13.715063,707.378613,17.364806,600874.558392,1.027053,20.454265,17.538704,2.300779,0.076345,0.053943,105.794109,84.305811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.735372,66.920909,78.797456,54.746835,26.310710,58.379747,45.162153,53.915570,25.139241,27.000000,27.608050,1677.246094,25.598623,0.010399,75.391736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.715998,62.409275,118.895488,124.055053,120.947870,125.207998,54.502122,14.410322,114.006671,3.787831,62.557130,53.159749,123.028826,117.465085,120.967904,113.144485,67.014030,109.119407,-0.067175,0.030727,32.025740,-235.641090,173.874111,3.573225,24.967577,9.925477,38.296022,1979.567163,17.371262,600995.469661,1.025772,20.449413,17.519898,2.301288,0.078001,0.055416,105.873358,84.300506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.761252,66.956901,78.801152,54.746835,26.307439,58.379747,45.162153,53.901744,25.139241,27.000000,27.612380,1680.908203,25.573453,0.010334,75.390048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.811208,62.411756,118.880751,124.063680,120.985324,125.245173,54.617945,14.408895,114.128476,3.788189,62.568288,53.168393,123.024756,117.486887,120.972834,113.202382,67.001057,109.085332,-0.067164,0.030703,32.025740,-235.636799,175.567251,3.573698,24.958796,9.933591,15.787162,814.326731,17.310977,600878.231250,1.024885,20.315488,17.569369,2.295442,0.077277,0.055583,105.879267,84.292688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.752374,66.974635,78.821620,54.746835,26.298859,58.379747,45.162153,53.911019,25.139241,27.000000,27.618401,1666.259766,25.617411,0.010321,75.394847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.891176,62.415340,118.885607,124.065906,120.975436,125.231759,54.664945,14.414603,114.081230,3.788619,62.603453,53.119522,123.030593,117.445974,120.976728,113.080967,67.005465,109.251179,-0.066910,0.030712,32.025740,-235.640729,178.875130,3.574279,24.917038,9.929119,3.389246,174.672362,17.350241,601025.190915,1.028670,20.393690,17.521846,2.299008,0.076781,0.054011,105.938833,84.288438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786342,66.932965,78.817754,54.746835,26.287344,58.379747,45.162153,53.901684,25.139241,27.000000,27.623794,1680.908203,25.597902,0.010322,75.391199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.757227,62.415616,118.848987,124.069523,120.944017,125.274355,54.568637,14.414175,114.011505,3.788708,62.601635,53.059155,123.038288,117.510325,120.978174,113.137744,66.986574,109.085715,-0.067073,0.030672,32.025740,-235.635766,178.990871,3.574929,24.982164,9.934907,18.742256,967.628721,17.309932,601174.748496,1.024721,20.300485,17.515369,2.294499,0.075762,0.053145,106.000003,84.286654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.808185,66.928255,78.808977,54.746835,26.280841,58.379747,45.162153,53.914865,25.139241,27.000000,27.630620,1669.921875,25.597938,0.010388,75.397276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.723649,62.433260,118.879559,124.077872,120.909969,125.294905,54.632263,14.408752,114.083551,3.788379,62.639226,53.147783,123.050754,117.447648,120.987147,113.140959,66.985919,109.089433,-0.067138,0.030668,32.025740,-235.643640,175.670551,3.575826,24.931949,9.933248,-1.231201,-63.490635,17.272923,601056.438535,1.022002,20.223805,17.605585,2.291056,0.075736,0.053479,105.908193,84.296213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.822654,66.989848,78.814080,54.746835,26.272344,58.379747,45.162153,53.873360,25.139241,27.000000,27.636241,1677.246094,25.546876,0.010276,75.395043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.837038,62.445942,118.832842,124.099856,120.873250,125.302097,54.770745,14.410750,114.052535,3.788570,62.618230,53.159203,123.057992,117.459134,120.984217,113.092434,66.967389,109.136486,-0.067020,0.030648,32.025740,-235.639518,171.429115,3.576260,24.916930,9.956706,18.856872,969.953680,17.332689,601391.732311,1.027076,20.358578,17.530070,2.296278,0.075970,0.054235,105.875338,84.322530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.810434,66.988400,78.823318,54.746835,26.263823,58.379747,45.162153,53.861138,25.139241,27.000000,27.642290,1684.570312,25.555693,0.010379,75.394139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.713379,62.426919,118.849006,124.085385,120.910672,125.300020,54.630307,14.413604,114.121744,3.789067,62.565406,53.213549,123.077530,117.538382,120.987352,113.048024,66.974439,109.099019,-0.066808,0.030658,32.025740,-235.637644,169.037125,3.577131,24.936799,9.968336,14.841161,765.357280,17.357018,601543.057336,1.026830,20.409980,17.532849,2.298360,0.075850,0.054030,105.929069,84.338417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.811263,67.014634,78.838895,54.746835,26.258020,58.379747,45.162153,53.918137,25.139241,27.000000,27.647906,1669.921875,25.541828,0.010349,75.393057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.775535,62.418097,118.877193,124.072863,120.947888,125.315471,54.653702,14.412320,114.149225,3.790810,62.541864,53.226560,123.047320,117.456941,120.990365,113.170278,66.959189,109.158134,-0.066692,0.030643,32.025740,-235.641379,164.532659,3.577263,24.975240,9.963395,11.648026,600.430495,17.299312,601568.701311,1.021858,20.308736,17.578235,2.292431,0.076135,0.054182,106.071362,84.348770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.799942,66.960786,78.823854,54.746835,26.250840,58.379747,45.162153,53.882916,25.139241,27.000000,27.652735,1680.908203,25.585281,0.010269,75.465898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.725748,62.405966,118.830935,124.069245,120.946718,125.309149,54.673357,14.407039,114.088703,3.793093,62.547662,53.104649,123.039609,117.451006,120.988510,113.052705,66.944594,109.136856,-0.066640,0.030642,32.025740,-235.648456,167.389020,3.578086,24.923583,9.975169,49.679212,2559.935076,17.356789,601591.033218,1.027116,20.413967,17.549801,2.298226,0.078507,0.054082,106.093636,84.358133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.815805,66.965894,78.803299,54.746835,26.241742,58.379747,45.162153,53.909084,25.139241,27.000000,27.657253,1677.246094,25.594675,0.010394,75.397941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.742012,62.391355,118.859483,124.074811,120.988788,125.301563,54.658652,14.408181,114.116485,3.794715,62.571431,53.172065,123.041030,117.442333,120.984450,113.120994,66.938837,109.136039,-0.066459,0.030630,32.025740,-235.640943,171.452163,3.578979,24.934113,9.995706,23.422016,1207.244816,17.335321,601647.741748,1.025421,20.342660,17.598788,2.296011,0.076476,0.054663,106.133516,84.340658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.836381,66.969907,78.820618,54.746835,26.234727,58.379747,45.162153,53.861025,25.139241,27.000000,27.661808,1669.921875,25.545884,0.010313,75.397421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.809030,62.408448,118.858322,124.086498,121.016901,125.273327,54.622617,14.410036,114.014394,3.796043,62.546969,53.196175,123.043828,117.516983,120.968448,113.170276,66.902262,109.065905,-0.066338,0.030656,32.025740,-235.644805,174.606245,3.580046,24.907392,9.983409,20.293424,1046.677330,17.348010,601665.473030,1.026054,20.380575,17.601240,2.297327,0.076629,0.055444,106.094565,84.306856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.794164,66.934992,78.778795,54.746835,26.226101,58.379747,45.162153,53.892901,25.139241,27.000000,27.668384,1680.908203,25.595468,0.010343,75.395128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.716962,62.405415,118.865054,124.083437,121.081672,125.274069,54.578797,14.410179,114.016498,3.797153,62.522396,53.159444,123.020402,117.494551,120.959066,113.025042,66.891808,109.118285,-0.066357,0.030636,32.025740,-235.638292,176.363934,3.581581,24.919292,9.968354,14.669523,757.219923,17.343966,601608.013837,1.025873,20.349612,17.606531,2.297156,0.076633,0.054134,106.095717,84.315789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791284,66.925852,78.783269,54.746835,26.218162,58.379747,45.162153,53.886267,25.139241,27.000000,27.673628,1669.921875,25.577383,0.010386,75.398827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.803857,62.392182,118.846430,124.072028,121.045134,125.267613,54.667684,14.411749,114.073146,3.798583,62.545312,53.124953,123.036528,117.550922,120.981895,113.125866,66.916425,109.163277,-0.066404,0.030644,32.025740,-235.640153,178.522463,3.583321,24.949889,9.967362,-0.171809,-8.854096,17.359401,601641.454239,1.027655,20.409350,17.650979,2.298875,0.077473,0.055104,106.116068,84.313798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.831191,66.943454,78.784140,54.746835,26.213760,58.379747,45.162153,53.877173,25.139241,27.000000,27.678233,1669.921875,25.586597,0.010327,75.397515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.740003,62.398247,118.849721,124.065349,121.014560,125.268535,54.656203,14.412320,114.018638,3.800423,62.556554,53.125523,123.023757,117.467574,120.980061,113.136541,66.914360,109.189313,-0.066236,0.030652,32.025740,-235.641705,174.106489,3.584556,24.997183,9.970680,43.255894,2229.645575,17.353267,601627.912541,1.027735,20.388860,17.643428,2.298377,0.076706,0.054260,106.074282,84.308102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.837541,66.934425,78.774300,54.746835,26.203685,58.379747,45.162153,53.897297,25.139241,27.000000,27.683275,1684.570312,25.597073,0.010392,75.472402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.842913,62.395490,118.889645,124.065349,120.966790,125.321858,54.656190,14.415887,114.176001,3.802966,62.543782,53.329214,123.036822,117.465252,120.988067,113.163903,66.891159,109.246097,-0.065900,0.030641,32.025740,-235.633237,177.081178,3.586549,24.934275,9.975908,14.580381,751.552835,17.309138,601459.690895,1.024079,20.288294,17.644486,2.294162,0.077667,0.055502,106.091115,84.302503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.844353,66.888378,78.759630,54.746835,26.197969,58.379747,45.162153,53.906000,25.139241,27.000000,27.689421,1673.583984,25.597415,0.010365,75.414042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.750204,62.388046,118.847930,124.067854,120.962993,125.293307,54.677500,14.405184,114.159577,3.804230,62.472925,53.131221,123.005868,117.459948,120.987200,113.157112,66.876823,109.235884,-0.065643,0.030651,32.025740,-235.645247,180.113223,3.587680,24.992730,9.951549,54.488532,2807.543218,17.338895,601521.395367,1.025711,20.358524,17.661405,2.297057,0.076812,0.054609,106.141505,84.295800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.872453,66.877461,78.743848,54.746835,26.187379,58.379747,45.162153,53.899142,25.139241,27.000000,27.694144,1673.583984,25.599417,0.010293,75.467790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.681588,62.364337,118.849746,124.059227,121.023048,125.273507,54.680383,14.403329,114.158866,3.805107,62.496120,53.131965,123.033243,117.408690,120.988788,113.184593,66.891725,109.164815,-0.065690,0.030641,32.025740,-235.648736,181.038762,3.588751,24.975871,9.956670,18.986519,978.236346,17.306925,601761.992558,1.023896,20.252386,17.716993,2.293267,0.075844,0.054209,106.159732,84.288368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.869158,66.913716,78.738422,54.746835,26.181268,58.379747,45.162153,53.913760,25.139241,27.000000,27.698433,1669.921875,25.598930,0.010341,75.468362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.737364,62.375089,118.886496,124.065349,121.072451,125.275608,54.637983,14.415459,114.172631,3.805354,62.529885,53.218816,123.038406,117.455664,120.988087,113.152067,66.896810,109.178414,-0.065717,0.030651,32.025740,-235.631215,177.487994,3.589320,24.935285,9.917869,45.786240,2360.860454,17.336956,601707.018363,1.025264,20.338068,17.725504,2.296569,0.075809,0.054299,106.187683,84.289271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.854738,66.915887,78.752884,54.746835,26.173967,58.379747,45.162153,53.940510,25.139241,27.000000,27.704111,1680.908203,25.572822,0.010359,75.388974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.727531,62.373986,118.867975,124.065906,121.073401,125.292359,54.644529,14.411035,114.226717,3.805538,62.525667,53.227549,123.016177,117.411161,120.958747,113.223754,66.878012,109.237327,-0.065643,0.030663,32.025740,-235.637762,174.011388,3.590000,24.965107,9.933339,22.998832,1185.738945,17.364405,601582.402533,1.026483,20.383365,17.670063,2.299654,0.076964,0.054912,106.200363,84.319000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.848154,66.850131,78.766787,54.746835,26.161644,58.379747,45.162153,53.947271,25.139241,27.000000,27.709682,1680.908203,25.528557,0.010398,75.390951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.778824,62.392182,118.874605,124.073698,121.065742,125.241437,54.700012,14.410322,114.231234,3.805660,62.531748,53.205394,123.041619,117.422226,120.958397,113.083694,66.895345,109.246735,-0.065483,0.030648,32.025740,-235.641743,165.962542,3.590492,24.918607,9.953280,50.397478,2595.681322,17.346490,601560.732888,1.026106,20.338019,17.672737,2.297885,0.077266,0.055249,106.165582,84.357203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.833275,66.876831,78.787168,54.746835,26.158523,58.379747,45.162153,53.892022,25.139241,27.000000,27.714529,1680.908203,25.588076,0.010320,75.397702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.710687,62.378121,118.862435,124.072306,120.987531,125.235778,54.636673,14.411035,114.161833,3.806918,62.537618,53.236971,123.035242,117.500152,120.976687,113.107713,66.897060,109.099062,-0.065357,0.030657,32.025740,-235.637272,166.851002,3.590689,24.942136,9.964297,-0.656417,-33.847406,17.349988,601691.749098,1.026332,20.346802,17.725138,2.297963,0.077265,0.054524,106.192301,84.382142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.852626,66.899604,78.802823,54.746835,26.149018,58.379747,45.162153,53.960027,25.139241,27.000000,27.720601,1677.246094,25.529927,0.010322,75.395051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.777294,62.365164,118.885057,124.067297,120.984521,125.271994,54.604571,14.409037,114.146923,3.807996,62.506653,53.150180,123.050997,117.490302,120.967409,113.192909,66.913516,109.220638,-0.065197,0.030679,32.025740,-235.644824,169.404397,3.591400,24.908203,9.957409,11.952992,616.705208,17.321800,601401.754219,1.023805,20.313442,17.713171,2.295815,0.076736,0.055252,106.228334,84.363585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.855659,66.966370,78.801394,54.746835,26.145886,58.379747,45.162153,53.913130,25.139241,27.000000,27.725120,1680.908203,25.545271,0.010305,75.384738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.727542,62.360753,118.866618,124.071750,121.008818,125.285321,54.577666,14.412890,114.127895,3.808864,62.487089,53.158582,123.030739,117.547647,120.965512,113.190080,66.916408,109.294521,-0.064783,0.030673,32.025740,-235.636397,171.340866,3.591435,24.934347,9.995111,30.362913,1567.322855,17.349010,601390.158714,1.026395,20.367877,17.627204,2.298605,0.076899,0.054379,106.243439,84.413749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.856969,67.044723,78.836278,54.746835,26.132283,58.379747,45.162153,53.881514,25.139241,27.000000,27.730307,1666.259766,25.599092,0.010344,75.397071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.702309,62.375089,118.871335,124.058670,121.061352,125.283811,54.505462,14.414460,114.174083,3.810253,62.579719,53.241208,123.039032,117.553961,120.967166,113.222453,66.908414,109.256423,-0.064578,0.030669,32.025740,-235.637115,172.480142,3.592007,24.903695,9.992641,29.369717,1518.062785,17.327267,601462.230858,1.025805,20.287961,17.680115,2.296085,0.078494,0.054799,106.222262,84.379803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.873227,67.118932,78.850980,54.746835,26.123541,58.379747,45.162153,53.864701,25.139241,27.000000,27.735327,1677.246094,25.564059,0.010308,75.395605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.720040,62.391355,118.854658,124.080376,121.067501,125.281943,54.618332,14.409323,114.021035,3.810771,62.549326,53.174019,123.022433,117.453290,120.970113,113.249911,66.892547,109.238553,-0.064510,0.030667,32.025740,-235.639638,175.004455,3.592135,24.933788,9.985717,15.539368,801.539456,17.348151,601545.448147,1.027495,20.333557,17.719352,2.297937,0.075412,0.053803,106.175645,84.358134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.848572,67.135803,78.841491,54.746835,26.114024,58.379747,45.162153,53.862108,25.139241,27.000000,27.740975,1669.921875,25.569757,0.010411,75.392869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.820848,62.364061,118.869425,124.063958,121.023858,125.311183,54.627567,14.403044,114.104320,3.811135,62.466744,53.229142,123.031321,117.551051,120.983726,113.160676,66.926429,109.223949,-0.064578,0.030692,32.025740,-235.650001,171.706774,3.592292,24.896249,9.956922,53.483609,2758.283148,17.360738,601597.081873,1.029436,20.373272,17.705626,2.299149,0.076566,0.053436,106.091396,84.410105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.870850,67.195233,78.854785,54.746835,26.107839,58.379747,45.162153,53.935453,25.139241,27.000000,27.747998,1673.583984,25.577438,0.010351,75.392000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.794702,62.352482,118.847872,124.045870,121.031353,125.317904,54.584972,14.406897,114.058815,3.810219,62.513793,53.229583,123.029138,117.460352,120.964299,113.245040,66.906926,109.273183,-0.064620,0.030710,32.025740,-235.644841,177.131088,3.591678,24.955911,9.951171,0.022713,1.172290,17.350336,601640.775565,1.026950,20.371703,17.711303,2.298039,0.076022,0.054935,106.127688,84.395481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.854856,67.165014,78.844174,54.746835,26.095020,58.379747,45.162153,53.902846,25.139241,27.000000,27.752591,1677.246094,25.603744,0.010390,75.397046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.776800,62.381430,118.891022,124.046148,120.958842,125.350778,54.645610,14.413461,114.042825,3.809146,62.530578,53.266524,123.011470,117.502905,120.956379,113.148439,66.902918,109.145890,-0.064720,0.030680,32.025740,-235.643831,182.233917,3.590662,24.893021,9.904093,53.802857,2773.831312,17.310198,601588.426905,1.024741,20.243109,17.669092,2.293853,0.075904,0.054077,106.172822,84.349935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.847721,67.063332,78.832008,54.746835,26.088236,58.379747,45.162153,53.887929,25.139241,27.000000,27.758615,1677.246094,25.529206,0.010343,75.394403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
