OSU 80 Ton Compressor Load Stand
51.679621,62.381705,118.876325,124.041139,120.999049,125.355527,54.588154,14.411321,114.144140,3.807928,62.500339,53.207692,123.017336,117.471973,120.945804,113.163900,66.902612,109.195007,-0.064531,0.030652,32.025740,-235.641234,181.801853,3.590035,24.956344,9.924486,-0.450298,-23.239781,17.318516,601666.719342,1.026134,20.257788,17.716670,2.294595,0.076891,0.054472,106.120777,84.367589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.844409,67.002957,78.821029,54.746835,26.079221,58.379747,45.162153,53.884629,25.139241,27.000000,27.764956,1677.246094,25.557911,0.010326,75.389681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.703268,62.369575,118.904536,124.029173,121.030033,125.349347,54.609270,14.415174,114.150445,3.807225,62.473596,53.303810,122.999215,117.494802,120.943699,113.196112,66.903312,109.172252,-0.064138,0.030630,32.025740,-235.634114,181.141323,3.589099,24.894554,9.901425,53.761444,2773.540692,17.340438,601891.680376,1.025734,20.304724,17.648071,2.296222,0.075845,0.054733,106.165635,84.360522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.829746,66.924095,78.808578,54.746835,26.073899,58.379747,45.162153,53.892025,25.139241,27.000000,27.770443,1680.908203,25.539826,0.010339,75.396884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.714612,62.356342,118.867033,124.021381,121.060013,125.352206,54.599904,14.412748,114.234314,3.806504,62.450490,53.192388,122.998986,117.484851,120.960318,113.154734,66.898077,109.227123,-0.064238,0.030620,32.025740,-235.642911,172.207749,3.588701,24.960816,9.937215,22.951889,1184.285846,17.382170,601979.794686,1.028981,20.402714,17.676399,2.300255,0.075325,0.053659,106.168591,84.357024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.829918,66.888452,78.820252,54.746835,26.063954,58.379747,45.162153,53.887499,25.139241,27.000000,27.774997,1669.921875,25.576933,0.010364,75.394003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.809469,62.346141,118.908304,124.013868,121.047752,125.336930,54.656547,14.412320,114.228819,3.805018,62.513011,53.192285,123.008510,117.623798,120.958113,113.190487,66.926963,109.227185,-0.064238,0.030621,32.025740,-235.641705,172.976778,3.588045,24.937593,9.948376,11.437201,589.532249,17.375171,601912.957314,1.027981,20.366793,17.662720,2.299749,0.076045,0.054103,106.142864,84.351056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.845825,66.847374,78.841349,54.746835,26.055968,58.379747,45.162153,53.866072,25.139241,27.000000,27.779524,1680.908203,25.599885,0.010337,75.393636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.765741,62.338973,118.907378,124.011641,121.041146,125.336243,54.648058,14.408181,114.192320,3.803738,62.537192,53.120573,123.002033,117.590705,120.937513,113.191238,66.902046,109.168850,-0.064054,0.030627,32.025740,-235.646171,173.189967,3.586994,24.929785,9.953911,13.743893,708.541092,17.363062,601911.132555,1.027896,20.342150,17.699254,2.298519,0.077193,0.055343,105.983674,84.382131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790867,66.876289,78.802402,54.746835,26.055156,58.379747,45.162153,53.940018,25.139241,27.000000,27.785512,1680.908203,25.592890,0.010398,75.388880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.742730,62.380603,118.930544,124.040861,121.007516,125.312851,54.559125,14.408038,114.138733,3.803010,62.573860,53.201811,123.014683,117.653542,120.949805,113.145135,66.940020,109.203315,-0.063818,0.030579,32.025740,-235.644026,171.061744,3.586463,24.917146,9.964459,5.127400,264.764526,17.325069,601689.370041,1.024607,20.236616,17.670404,2.295108,0.076936,0.054702,105.924026,84.420158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.827916,66.913927,78.845192,54.746835,26.045917,58.379747,45.162153,53.934946,25.139241,27.000000,27.792229,1669.921875,25.593629,0.010307,75.393330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.735683,62.378948,118.925472,124.057001,120.988681,125.282607,54.622954,14.407753,114.130439,3.802271,62.531698,53.226379,123.010343,117.624629,120.948588,113.237910,66.911534,109.227842,-0.063508,0.030548,32.025740,-235.644638,170.899279,3.585625,24.958742,9.991270,30.512071,1573.716493,17.344226,601761.690025,1.025695,20.273378,17.662043,2.297028,0.076933,0.054264,105.830281,84.411421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790148,66.838916,78.808063,54.746835,26.037948,58.379747,45.162153,53.867558,25.139241,27.000000,27.799910,1673.583984,25.586705,0.010318,75.394011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.711106,62.350552,118.953449,124.050600,121.111750,125.246633,54.623899,14.413176,114.136843,3.801788,62.479556,53.275172,123.024906,117.630543,120.951435,113.271040,66.920106,109.203065,-0.063346,0.030540,32.025740,-235.636765,174.860160,3.583937,24.960960,10.015629,0.510139,26.310910,17.357344,601642.400565,1.027792,20.338138,17.643731,2.298498,0.076457,0.053961,105.823744,84.396564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.794818,66.858185,78.820624,54.746835,26.030345,58.379747,45.162153,53.875436,25.139241,27.000000,27.807412,1669.921875,25.591339,0.010394,75.395529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.667927,62.342557,118.944394,124.037243,121.099100,125.234110,54.641828,14.413889,114.259154,3.800267,62.488376,53.287094,123.011498,117.599685,120.972080,113.198087,66.918530,109.167703,-0.063047,0.030527,32.025740,-235.637359,174.113280,3.583114,24.930831,9.968408,34.262527,1766.542787,17.355294,601567.540896,1.026493,20.343569,17.686206,2.298713,0.077559,0.055262,105.931746,84.397059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778937,66.855141,78.811267,54.746835,26.028548,58.379747,45.162153,53.905641,25.139241,27.000000,27.811666,1669.921875,25.575671,0.010370,75.390798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.754560,62.331529,119.008732,124.026947,121.093601,125.211245,54.612401,14.410892,114.273154,3.798141,62.422110,53.152685,123.005471,117.731155,120.946446,113.301515,66.910046,109.347699,-0.062987,0.030475,32.025740,-235.640846,179.925751,3.581205,24.964187,9.936133,54.820827,2828.031920,17.365088,601343.978814,1.026640,20.339886,17.663503,2.300346,0.077911,0.055354,106.018797,84.363449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.762593,66.894946,78.809060,54.746835,26.019280,58.379747,45.162153,53.918396,25.139241,27.000000,27.817940,1677.246094,25.626715,0.010399,75.397515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.749325,62.321604,118.960029,124.012755,121.070561,125.192073,54.658233,14.408609,114.271035,3.796867,62.419793,53.101183,123.004011,117.654277,120.985730,113.312922,66.924797,109.405325,-0.062937,0.030497,32.025740,-235.646723,181.818231,3.580209,24.969272,9.960637,4.206389,216.812245,17.381031,601301.927511,1.027124,20.375332,17.644907,2.302093,0.076882,0.053980,105.965613,84.389737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.787162,66.946282,78.822787,54.746835,26.019135,58.379747,45.162153,53.933340,25.139241,27.000000,27.822049,1669.921875,25.595865,0.010408,75.396603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.732853,62.301203,119.009336,124.003015,121.065385,125.190515,54.630806,14.404185,114.285406,3.795577,62.400627,53.209491,122.999775,117.673736,120.979916,113.329196,66.936001,109.337727,-0.062821,0.030476,32.025740,-235.649513,178.417494,3.578994,24.940009,9.947529,24.658348,1271.617121,17.349453,601140.573995,1.025565,20.277174,17.756022,2.299483,0.075827,0.054117,105.957612,84.382762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.754892,66.850559,78.799341,54.746835,26.010603,58.379747,45.162153,53.916393,25.139241,27.000000,27.826788,1669.921875,25.620152,0.010344,75.393151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.726896,62.322707,119.018895,123.993553,121.074100,125.193147,54.615195,14.410892,114.364189,3.794239,62.501597,53.242513,122.998150,117.730337,120.949292,113.359372,66.938432,109.343454,-0.063031,0.030444,32.025740,-235.638885,175.931135,3.577739,25.032919,9.914966,49.964397,2577.372269,17.339998,601001.620057,1.024635,20.272509,17.774101,2.298774,0.078093,0.053664,106.038376,84.363520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.762703,66.752194,78.800918,54.746835,26.014181,58.379747,45.162153,53.857089,25.139241,27.000000,27.831082,1680.908203,25.565069,0.010384,75.395000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.744535,62.325464,119.064405,124.014981,121.057646,125.200763,54.599899,14.407753,114.438682,3.793488,62.473258,53.207374,122.995272,117.637716,120.963256,113.389154,66.950024,109.394021,-0.063015,0.030423,32.025740,-235.641698,167.060806,3.577486,24.966207,9.933248,0.180424,9.309647,17.355142,600943.850246,1.025441,20.268669,17.724385,2.300460,0.077092,0.054296,106.107188,84.417721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785353,66.699973,78.809476,54.746835,26.009697,58.379747,45.162153,53.878089,25.139241,27.000000,27.837098,1677.246094,25.567593,0.010393,75.394932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.828190,62.318296,119.062087,124.009694,121.085675,125.223910,54.638615,14.409894,114.389994,3.792562,62.471989,53.138042,122.990400,117.771379,120.956019,113.349736,66.942924,109.362534,-0.062937,0.030451,32.025740,-235.640211,168.285169,3.577096,24.979585,9.928380,48.895196,2521.137321,17.360817,600989.146260,1.025944,20.296162,17.725217,2.300909,0.077534,0.054612,106.107167,84.438099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779770,66.648538,78.802473,54.746835,26.013351,58.379747,45.162153,53.895629,25.139241,27.000000,27.841824,1673.583984,25.632557,0.010328,75.391054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.842360,62.322983,119.102866,124.005241,121.125033,125.220754,54.579785,14.411891,114.303572,3.791709,62.524692,53.298579,122.989310,117.661158,120.965898,113.402094,66.940742,109.316866,-0.062937,0.030434,32.025740,-235.641480,170.564863,3.576368,24.990710,9.955678,19.418899,1002.357797,17.362246,600991.612743,1.025916,20.281185,17.742436,2.301004,0.077402,0.053741,106.064074,84.405769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766592,66.586968,78.789644,54.746835,26.010054,58.379747,45.162153,53.866220,25.139241,27.000000,27.846815,1680.908203,25.624731,0.010352,75.392997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.732811,62.345314,119.082219,124.030008,121.085090,125.230261,54.602575,14.408324,114.318309,3.791109,62.506986,53.227762,122.994166,117.804326,120.958228,113.290797,66.957569,109.413365,-0.063076,0.030434,32.025740,-235.643414,172.555748,3.575718,24.984111,9.998825,4.779446,246.600784,17.326878,601053.114499,1.023535,20.189972,17.731598,2.297246,0.075796,0.054753,105.945189,84.393697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741894,66.570480,78.829237,54.746835,26.008516,58.379747,45.162153,53.885254,25.139241,27.000000,27.853442,1669.921875,25.613102,0.010353,75.393133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.834517,62.340627,119.114546,124.031121,121.030891,125.231960,54.645003,14.406754,114.328507,3.790196,62.560091,53.232202,123.032812,117.731597,120.970333,113.423685,66.985770,109.401511,-0.063162,0.030465,32.025740,-235.643024,176.594316,3.575224,25.000447,9.975313,54.196847,2794.174704,17.327542,601040.790487,1.024317,20.180435,17.707755,2.297404,0.076299,0.054647,105.953046,84.422149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.749727,66.590850,78.849250,54.746835,26.014184,58.379747,45.162153,53.823411,25.139241,27.000000,27.858663,1669.921875,25.634197,0.010308,75.394898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.749058,62.348346,119.122322,124.039469,121.086433,125.249004,54.594992,14.412890,114.284305,3.790767,62.538057,53.339700,123.017979,117.723337,120.979361,113.418576,66.984104,109.411402,-0.063241,0.030455,32.025740,-235.639664,174.476941,3.575380,24.997327,10.013051,6.029045,311.118398,17.375737,601156.186499,1.026418,20.312821,17.745909,2.301870,0.077164,0.054626,105.928757,84.443773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.748087,66.676689,78.848839,54.746835,26.013007,58.379747,45.162153,53.826572,25.139241,27.000000,27.864413,1677.246094,25.679490,0.010405,75.395648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.765010,62.349449,119.166810,124.022216,121.142061,125.264555,54.622720,14.410892,114.449176,3.791792,62.505960,53.271102,123.031231,117.905209,120.963655,113.566681,67.010667,109.345903,-0.063430,0.030440,32.025740,-235.643623,176.348332,3.575672,25.016620,9.956057,19.208788,990.733001,17.335422,601022.316422,1.023405,20.205950,17.710956,2.297977,0.076854,0.053199,105.985617,84.435532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730223,66.731640,78.858202,54.746835,26.020489,58.379747,45.162153,53.828417,25.139241,27.000000,27.870688,1669.921875,25.622460,0.010381,75.394591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.912416,62.336216,119.145279,124.003015,121.217767,125.334593,54.586135,14.412605,114.427027,3.791688,62.483049,53.363455,123.013377,117.820058,120.976314,113.482504,66.981895,109.517712,-0.063718,0.030487,32.025740,-235.636519,180.407151,3.574771,25.028520,10.031496,54.369328,2806.090119,17.378008,601176.525693,1.026367,20.299521,17.718256,2.301923,0.076048,0.053994,105.893195,84.414680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.733668,66.805912,78.891420,54.746835,26.018839,58.379747,45.162153,53.850309,25.139241,27.000000,27.875381,1677.246094,25.680932,0.010361,75.397651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.962804,62.326567,119.225257,124.005519,121.307217,125.320515,54.689701,14.412462,114.565643,3.791609,62.451848,53.424226,122.995878,117.855250,120.935260,113.525224,66.991038,109.458966,-0.063765,0.030465,32.025740,-235.636825,182.903663,3.574442,25.003872,9.996986,1.331604,68.596103,17.380884,601177.667772,1.025628,20.284589,17.654377,2.302073,0.076625,0.054631,105.861322,84.407320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.701837,66.828913,78.901259,54.746835,26.029719,58.379747,45.162153,53.829511,25.139241,27.000000,27.880285,1673.583984,25.624713,0.010408,75.397165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.850553,62.322707,119.224798,123.998841,121.327302,125.376829,54.610376,14.412462,114.603070,3.790987,62.489208,53.373221,123.001021,117.844944,120.981165,113.608995,67.017623,109.489002,-0.064093,0.030495,32.025740,-235.640419,178.525624,3.574368,24.984832,9.985176,27.846081,1436.543907,17.319819,601467.222742,1.023640,20.123380,17.780997,2.295121,0.075713,0.055418,105.931348,84.386043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738801,66.828563,78.923782,54.746835,26.031108,58.379747,45.162153,53.767134,25.139241,27.000000,27.885792,1669.921875,25.636866,0.010326,75.395443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.945317,62.319675,119.236662,123.989101,121.328861,125.409168,54.557494,14.414032,114.543351,3.790180,62.532464,53.286912,123.002567,117.880212,120.985065,113.535921,67.031378,109.483716,-0.064384,0.030496,32.025740,-235.635419,172.661146,3.574171,25.014276,9.980650,53.299631,2752.325440,17.308984,601327.355084,1.020469,20.063221,17.738410,2.294435,0.076128,0.052793,105.928577,84.362394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738783,66.840207,78.895055,54.746835,26.042103,58.379747,45.162153,53.782900,25.139241,27.000000,27.891362,1673.583984,25.611767,0.010342,75.395869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.881382,62.340351,119.267253,123.984370,121.386596,125.419689,54.602443,14.410464,114.456266,3.789925,62.538661,53.372523,122.984570,117.938480,120.935677,113.549466,67.004278,109.474272,-0.064445,0.030524,32.025740,-235.636536,167.732794,3.574103,25.046442,9.992965,11.448410,590.694728,17.366972,601602.083890,1.024840,20.171933,17.728927,2.299393,0.075445,0.053559,105.859251,84.342362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722592,66.800199,78.857649,54.746835,26.051705,58.379747,45.162153,53.769935,25.139241,27.000000,27.897761,1684.570312,25.636199,0.010400,75.395989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.861899,62.352206,119.265082,123.987710,121.393509,125.473532,54.579373,14.413604,114.446168,3.789582,62.504924,53.296880,122.988377,117.858191,120.955951,113.590905,67.035026,109.615023,-0.064657,0.030519,32.025740,-235.636501,170.153131,3.573763,25.040312,9.972104,27.008263,1394.113403,17.330825,601657.445630,1.024026,20.073853,17.712162,2.295427,0.076558,0.054758,105.921712,84.335774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722072,66.748442,78.862928,54.746835,26.054609,58.379747,45.162153,53.761961,25.139241,27.000000,27.903673,1666.259766,25.709709,0.010356,75.396389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.862778,62.353860,119.297332,123.989658,121.497396,125.484882,54.615281,14.402187,114.463843,3.788892,62.513417,53.413302,122.973507,117.924641,120.946918,113.517068,67.028126,109.490807,-0.064877,0.030463,32.025740,-235.647427,172.038925,3.573000,25.067520,9.970932,15.693432,809.531503,17.367316,601848.699450,1.024716,20.158642,17.733884,2.298845,0.077036,0.054134,106.002314,84.400824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.738218,66.776328,78.847909,54.746835,26.068399,58.379747,45.162153,53.667444,25.139241,27.000000,27.909988,1669.921875,25.648351,0.010310,75.395972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.908560,62.352482,119.259769,123.996893,121.457984,125.514309,54.466777,14.413176,114.489050,3.787859,62.568029,53.423965,122.966600,117.972927,120.954491,113.552340,67.036602,109.507509,-0.064930,0.030514,32.025740,-235.637092,175.875986,3.572435,25.073848,9.961033,52.553631,2718.322913,17.383887,602067.143790,1.026046,20.190045,17.783235,2.299667,0.075967,0.053000,105.976576,84.380978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.764058,66.762303,78.829167,54.746835,26.070457,58.379747,45.162153,53.688015,25.139241,27.000000,27.916594,1677.246094,25.704732,0.010433,75.395767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.905054,62.371229,119.308428,124.004685,121.545920,125.527448,54.645582,14.405612,114.455664,3.786963,62.576809,53.405843,122.969153,117.890932,120.935108,113.532065,67.057052,109.534716,-0.064694,0.030519,32.025740,-235.643512,178.047898,3.571629,25.053095,9.988440,19.960916,1029.094826,17.390814,602138.162958,1.025449,20.190817,17.719451,2.300250,0.076811,0.053860,105.866324,84.378579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.756816,66.763774,78.837429,54.746835,26.081872,58.379747,45.162153,53.656495,25.139241,27.000000,27.923329,1680.908203,25.669158,0.010414,75.396705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.859239,62.382532,119.262912,124.013311,121.576366,125.524343,54.589964,14.405042,114.486473,3.786635,62.573988,53.314957,122.979704,117.997019,120.933933,113.592448,67.052145,109.543287,-0.064778,0.030497,32.025740,-235.644900,174.397465,3.570464,25.072586,9.975133,25.397323,1310.705496,17.367452,602227.092459,1.027483,20.143512,17.720482,2.297497,0.076590,0.054167,105.942864,84.391315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.746866,66.737948,78.842445,54.746835,26.088113,58.379747,45.162153,53.614205,25.139241,27.000000,27.929522,1669.921875,25.716813,0.010355,75.397864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.959234,62.381430,119.246799,124.003293,121.567480,125.554674,54.662922,14.413318,114.468110,3.785924,62.550031,53.417935,122.958048,117.760572,120.913003,113.498048,67.044390,109.427011,-0.064849,0.030454,32.025740,-235.641197,179.706934,3.569452,25.080069,10.001385,15.591526,803.573795,17.380478,602274.378705,1.024356,20.165774,17.715518,2.298590,0.076946,0.054627,105.897220,84.406972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.743792,66.801505,78.815494,54.746835,26.097078,58.379747,45.162153,53.583130,25.139241,27.000000,27.936016,1673.583984,25.756786,0.010340,75.393858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.941671,62.380878,119.291991,124.010807,121.611726,125.618902,54.696621,14.409894,114.436083,3.784586,62.521671,53.350835,122.966072,117.888670,120.921832,113.505380,67.059705,109.444807,-0.064927,0.030457,32.025740,-235.640211,180.908926,3.567533,25.102120,10.043577,29.402193,1514.430036,17.393169,602319.882925,1.026403,20.223043,17.725302,2.299743,0.075744,0.053717,105.855721,84.397093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.750645,66.825884,78.843742,54.746835,26.104050,58.379747,45.162153,53.635739,25.139241,27.000000,27.944246,1673.583984,25.761672,0.010416,75.389520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.863972,62.378121,119.268711,124.009137,121.631643,125.657719,54.649336,14.409037,114.529694,3.783125,62.522109,53.327400,122.976253,117.908425,120.930473,113.501753,67.050152,109.518226,-0.064875,0.030466,32.025740,-235.636820,176.339461,3.566469,25.076319,10.037717,36.806891,1897.467046,17.349485,602414.845057,1.023103,20.121660,17.666860,2.295007,0.077496,0.054624,105.831051,84.423635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.744449,66.777590,78.848281,54.746835,26.110663,58.379747,45.162153,53.571800,25.139241,27.000000,27.949735,1677.246094,25.731886,0.010367,75.397318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.848630,62.389976,119.275663,124.020268,121.599915,125.643990,54.618084,14.411891,114.558208,3.780330,62.584282,53.409848,122.959349,117.885760,120.901769,113.429148,67.065367,109.367960,-0.064337,0.030460,32.025740,-235.642134,172.139671,3.564972,25.058829,10.039411,10.888270,561.632740,17.374243,602697.579608,1.023376,20.138711,17.661681,2.296653,0.076714,0.054085,105.906931,84.413658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.739782,66.778316,78.870681,54.746835,26.115386,58.379747,45.162153,53.549569,25.139241,27.000000,27.956825,1680.908203,25.717786,0.010381,75.396227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.945416,62.383911,119.273502,124.027503,121.606281,125.618053,54.671900,14.414746,114.359380,3.778850,62.585135,53.382976,122.971280,117.812547,120.903544,113.476006,67.034582,109.451618,-0.064285,0.030499,32.025740,-235.637809,164.997150,3.563070,25.050589,10.025149,21.732949,1119.913541,17.410366,602954.054148,1.026262,20.213881,17.713032,2.299645,0.076981,0.054963,105.874299,84.386343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.706835,66.796448,78.900268,54.746835,26.121444,58.379747,45.162153,53.542085,25.139241,27.000000,27.964075,1680.908203,25.749394,0.010380,75.393577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.985277,62.404037,119.263939,124.044478,121.565984,125.650633,54.609916,14.409608,114.469793,3.778154,62.578988,53.405291,122.968240,117.897381,120.903239,113.434851,67.036336,109.406977,-0.064248,0.030486,32.025740,-235.642130,169.356510,3.561999,25.064887,10.015629,2.340848,120.762373,17.417120,602878.871043,1.027104,20.241133,17.612245,2.300459,0.076772,0.054783,105.879561,84.388470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741752,66.835693,78.912264,54.746835,26.132971,58.379747,45.162153,53.582845,25.139241,27.000000,27.970914,1673.583984,25.709060,0.010362,75.392204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.792059,62.394112,119.255454,124.040026,121.437948,125.663193,54.597170,14.410892,114.336405,3.777707,62.607063,53.261519,122.974455,117.846482,120.907511,113.448685,67.038223,109.407771,-0.064085,0.030525,32.025740,-235.641336,176.170652,3.560967,25.061209,9.999763,26.966381,1391.497824,17.369364,602756.492778,1.023758,20.137990,17.690683,2.296131,0.076389,0.053697,105.959015,84.403784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.716837,66.846065,78.928907,54.746835,26.135671,58.379747,45.162153,53.569719,25.139241,27.000000,27.978040,1669.921875,25.687405,0.010333,75.394250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.872396,62.417546,119.250449,124.050322,121.459597,125.681873,54.670060,14.408609,114.403746,3.776767,62.612689,53.337530,122.981161,117.844526,120.920112,113.433689,67.050935,109.441401,-0.063933,0.030522,32.025740,-235.641985,179.201817,3.559504,25.021849,9.994245,25.403569,1309.107087,17.354991,602914.054868,1.024375,20.118174,17.663504,2.294187,0.077210,0.054497,105.922594,84.386049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.721464,66.782821,78.919682,54.746835,26.144444,58.379747,45.162153,53.500128,25.139241,27.000000,27.986074,1669.921875,25.677633,0.010370,75.399509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.960989,62.416443,119.260994,124.048374,121.431584,125.715026,54.634357,14.410892,114.331992,3.775376,62.634938,53.243488,122.986100,117.788246,120.898028,113.454715,67.037829,109.345577,-0.063650,0.030497,32.025740,-235.639865,180.524707,3.558124,25.041412,9.973222,45.817017,2362.604173,17.441929,603081.041523,1.028903,20.302075,17.662069,2.302582,0.075888,0.053381,105.889750,84.361372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.719655,66.727270,78.941658,54.746835,26.148964,58.379747,45.162153,53.541138,25.139241,27.000000,27.993659,1669.921875,25.760536,0.010445,75.460068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.893673,62.419751,119.244408,124.060340,121.426385,125.682977,54.587290,14.411321,114.338794,3.774364,62.616103,53.291510,122.990831,117.774606,120.951750,113.491324,67.018551,109.338822,-0.063241,0.030473,32.025740,-235.645481,173.735120,3.556904,25.093015,9.965126,45.270754,2336.448383,17.408620,603126.206370,1.025994,20.244851,17.668511,2.298919,0.076187,0.054715,105.780910,84.337173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741672,66.595255,78.917306,54.746835,26.156465,58.379747,45.162153,53.437039,25.139241,27.000000,28.001211,1680.908203,25.656212,0.010425,75.398750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.902395,62.428022,119.248024,124.072028,121.469085,125.640390,54.582302,14.408609,114.422051,3.773023,62.601204,53.296271,122.987708,117.802648,120.925501,113.500510,66.996551,109.378390,-0.063152,0.030491,32.025740,-235.641332,176.654908,3.555966,25.063607,9.947042,12.981314,670.033957,17.374910,603254.850414,1.025003,20.154915,17.627030,2.295203,0.076475,0.053702,105.875754,84.315203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727166,66.571927,78.909570,54.746835,26.160891,58.379747,45.162153,53.435727,25.139241,27.000000,28.008936,1684.570312,25.652913,0.010405,75.393628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.982667,62.418924,119.210139,124.051157,121.415040,125.622613,54.592548,14.411178,114.346169,3.772024,62.618819,53.238575,122.972035,117.803418,120.913313,113.488248,66.964231,109.442827,-0.063036,0.030512,32.025740,-235.635169,177.704956,3.554946,24.991576,9.950504,4.584280,236.574397,17.398077,603196.946842,1.027101,20.225712,17.642458,2.297860,0.076811,0.054810,105.886256,84.290464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.712196,66.554801,78.905617,54.746835,26.168326,58.379747,45.162153,53.486913,25.139241,27.000000,28.016350,1673.583984,25.636090,0.010350,75.390772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.868903,62.415064,119.264627,124.046704,121.321384,125.610241,54.604985,14.414460,114.454215,3.769558,62.569986,53.316254,122.985550,117.827639,120.926472,113.484196,66.969866,109.535075,-0.063225,0.030531,32.025740,-235.640218,171.406068,3.553145,24.979261,9.948628,20.847341,1075.594008,17.389284,603053.607329,1.026679,20.225235,17.687004,2.297544,0.075738,0.053274,105.995572,84.343321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.697099,66.550045,78.877914,54.746835,26.175199,58.379747,45.162153,53.449330,25.139241,27.000000,28.024857,1680.908203,25.637821,0.010323,75.397208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.957684,62.407345,119.221113,124.021103,121.325884,125.618194,54.692578,14.411891,114.480248,3.766530,62.533401,53.334640,122.975390,117.746222,120.932350,113.511289,66.989851,109.440929,-0.062926,0.030549,32.025740,-235.644421,169.429604,3.550868,25.003331,9.974772,0.194835,10.036196,17.343436,602979.957332,1.024569,20.135677,17.756026,2.293267,0.076413,0.053243,105.893238,84.358010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.726535,66.597958,78.906658,54.746835,26.179504,58.379747,45.162153,53.419515,25.139241,27.000000,28.031827,1673.583984,25.623830,0.010363,75.395136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.859361,62.386392,119.231762,124.005798,121.355095,125.622571,54.612774,14.413033,114.443145,3.764038,62.512752,53.280390,122.962248,117.886738,120.903892,113.430127,66.957098,109.360776,-0.062929,0.030580,32.025740,-235.638705,170.825427,3.548004,24.994154,10.003585,8.870366,457.590821,17.402471,602976.576851,1.026701,20.245876,17.802908,2.299347,0.075715,0.053653,105.724913,84.381404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.731249,66.571032,78.910901,54.746835,26.191457,58.379747,45.162153,53.411531,25.139241,27.000000,28.039591,1677.246094,25.630681,0.010353,75.396909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.070798,62.397144,119.261659,124.008302,121.352710,125.609872,54.637024,14.415459,114.417133,3.762237,62.581372,53.357213,122.975926,117.889000,120.920349,113.416744,66.975024,109.319127,-0.062845,0.030573,32.025740,-235.635626,179.861139,3.545996,24.997958,10.002323,15.178336,782.649163,17.355587,602893.955435,1.023170,20.149129,17.729326,2.294581,0.075504,0.053582,105.695859,84.410394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.732908,66.593113,78.936792,54.746835,26.196331,58.379747,45.162153,53.375913,25.139241,27.000000,28.047004,1677.246094,25.668347,0.010370,75.397446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.890687,62.406793,119.242611,124.009972,121.386793,125.555733,54.612007,14.410179,114.466114,3.760796,62.531988,53.299790,122.981542,117.846423,120.936951,113.567434,66.988852,109.474966,-0.062905,0.030560,32.025740,-235.641396,182.831385,3.543857,25.008632,10.018677,18.393787,948.883738,17.401244,603023.141527,1.026785,20.226778,17.716423,2.299137,0.075690,0.054069,105.789539,84.410073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.732647,66.610349,78.943859,54.746835,26.204840,58.379747,45.162153,53.320318,25.139241,27.000000,28.055992,1680.908203,25.619737,0.010375,75.395597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.915781,62.382257,119.276529,123.979918,121.404643,125.598958,54.620596,14.407610,114.471227,3.759500,62.509709,53.332958,122.956801,117.844999,120.939964,113.539115,66.988608,109.395511,-0.063215,0.030587,32.025740,-235.646088,178.271139,3.542689,25.050138,10.023977,21.991461,1134.299225,17.310239,602797.127285,1.021662,20.025668,17.674762,2.290375,0.078005,0.055333,105.811607,84.394738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718838,66.666462,78.946082,54.746835,26.212354,58.379747,45.162153,53.352890,25.139241,27.000000,28.063589,1677.246094,25.636722,0.010321,75.397353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.852176,62.397144,119.254613,123.991606,121.496216,125.592400,54.736313,14.403757,114.435994,3.756873,62.561289,53.258282,122.951641,117.813664,120.926563,113.422155,66.959491,109.463484,-0.063157,0.030602,32.025740,-235.644060,169.038210,3.541468,25.090653,9.989161,12.953009,666.691829,17.381052,602641.030645,1.025626,20.215750,17.749706,2.297958,0.076058,0.054655,105.874156,84.314382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.706730,66.700120,78.956375,54.746835,26.220788,58.379747,45.162153,53.319823,25.139241,27.000000,28.071193,1680.908203,25.681094,0.010340,75.389647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.860918,62.420303,119.267575,124.015537,121.563789,125.611177,54.655575,14.409180,114.474431,3.755500,62.619252,53.207176,122.980930,117.764613,120.920273,113.489509,66.976323,109.415200,-0.062931,0.030553,32.025740,-235.641414,165.659557,3.539588,25.006649,9.958834,20.401516,1051.617868,17.380478,602790.918786,1.025204,20.166045,17.704700,2.297500,0.077491,0.053454,105.833309,84.359849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.736559,66.745503,78.975027,54.746835,26.228416,58.379747,45.162153,53.345944,25.139241,27.000000,28.078796,1677.246094,25.672710,0.010363,75.395273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.944573,62.430228,119.273650,124.026947,121.589225,125.592489,54.671900,14.411321,114.382759,3.754177,62.633624,53.317500,122.973484,117.754975,120.928089,113.538262,66.994464,109.360860,-0.063005,0.030552,32.025740,-235.639927,170.467865,3.537898,25.006667,9.950954,22.990613,1184.721775,17.405162,602896.117006,1.024407,20.244743,17.772530,2.299896,0.076162,0.054055,105.689763,84.426998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.750218,66.695910,78.986348,54.746835,26.234605,58.379747,45.162153,53.280981,25.139241,27.000000,28.088308,1680.908203,25.615500,0.010355,75.394446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.884342,62.428573,119.253411,124.023607,121.570911,125.607907,54.611007,14.408752,114.369893,3.752746,62.616453,53.267825,122.959374,117.830600,120.881810,113.469524,66.988508,109.427015,-0.063228,0.030550,32.025740,-235.643149,177.186785,3.536684,25.014763,9.949079,-0.813845,-41.984763,17.406966,602977.749445,1.025947,20.259126,17.728201,2.299758,0.077011,0.054712,105.684463,84.396272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.754734,66.695033,79.028100,54.746835,26.240790,58.379747,45.162153,53.253251,25.139241,27.000000,28.096078,1673.583984,25.654698,0.010378,75.398699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.843036,62.420303,119.235672,124.018042,121.537400,125.658639,54.620656,14.407896,114.315920,3.751464,62.638641,53.316674,122.961332,117.810768,120.897880,113.415048,66.992827,109.360536,-0.063390,0.030572,32.025740,-235.643189,181.763185,3.535891,25.004756,9.947492,21.289995,1098.117049,17.368361,602804.921653,1.023695,20.185151,17.679103,2.296172,0.076544,0.054433,105.867812,84.422537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.718669,66.745024,79.073004,54.746835,26.251284,58.379747,45.162153,53.289109,25.139241,27.000000,28.104441,1677.246094,25.667193,0.010333,75.396688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.884041,62.442083,119.241440,124.028616,121.517387,125.714095,54.605099,14.407468,114.379069,3.750345,62.540968,53.406237,122.988542,117.801016,120.920852,113.450801,66.987020,109.373167,-0.063445,0.030622,32.025740,-235.646721,177.342297,3.534753,25.063914,9.949981,2.560323,132.096548,17.393926,602931.259130,1.026269,20.243894,17.722746,2.298447,0.075701,0.054172,105.941501,84.385838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.753340,66.791521,79.119005,54.746835,26.253922,58.379747,45.162153,53.242369,25.139241,27.000000,28.112904,1669.921875,25.669321,0.010393,75.399569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.966752,62.394112,119.241670,124.006632,121.546777,125.744421,54.638626,14.409894,114.453571,3.749183,62.576927,53.375688,122.972544,117.757474,120.947129,113.479955,66.995553,109.478272,-0.063477,0.030596,32.025740,-235.643968,175.254496,3.533411,24.998463,9.975999,23.024529,1187.192044,17.416060,603176.743146,1.027381,20.277074,17.680557,2.299936,0.076510,0.054977,105.907452,84.340340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.767461,66.843195,79.115513,54.746835,26.264857,58.379747,45.162153,53.241588,25.139241,27.000000,28.119713,1677.246094,25.672818,0.010384,75.396833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.818409,62.415616,119.239479,124.012755,121.563731,125.788830,54.603248,14.411178,114.396018,3.748741,62.609375,53.285032,122.942556,117.709847,120.899430,113.477002,66.988914,109.280566,-0.063419,0.030573,32.025740,-235.643174,177.918042,3.532172,25.008362,9.995453,12.580744,649.109326,17.407257,603465.999013,1.027291,20.257706,17.693560,2.298230,0.076237,0.053675,105.836989,84.287723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776277,66.795407,79.096651,54.746835,26.269446,58.379747,45.162153,53.220837,25.139241,27.000000,28.128601,1684.570312,25.675667,0.010424,75.399594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.922816,62.419200,119.206540,124.030286,121.561129,125.802099,54.620379,14.410464,114.406418,3.748689,62.578196,53.266126,122.972589,117.643863,120.898196,113.424136,66.985583,109.426279,-0.063120,0.030523,32.025740,-235.636536,174.090602,3.532806,24.976664,9.984491,17.402130,897.589328,17.371982,603459.465252,1.024976,20.126809,17.744888,2.294576,0.076133,0.054008,105.783226,84.290987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784091,66.833663,79.114304,54.746835,26.278528,58.379747,45.162153,53.208494,25.139241,27.000000,28.137380,1684.570312,25.625146,0.010357,75.396756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.900299,62.409550,119.260417,124.017764,121.518317,125.732225,54.707916,14.413889,114.393990,3.748476,62.603040,53.412983,122.970394,117.865674,120.912451,113.553380,66.990479,109.397382,-0.063094,0.030491,32.025740,-235.638502,169.677319,3.534289,24.998914,10.001259,49.577993,2553.105508,17.445697,603818.396253,1.029299,20.297114,17.638891,2.301103,0.075950,0.055064,105.905387,84.334959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.807879,66.894213,79.125289,54.746835,26.286179,58.379747,45.162153,53.193743,25.139241,27.000000,28.145463,1677.246094,25.675072,0.010356,75.401504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
