OSU 80 Ton Compressor Load Stand
51.924269,62.412859,119.265674,124.025834,121.512017,125.704899,54.667169,14.406754,114.428858,3.749145,62.554927,53.335188,122.957439,117.758261,120.900245,113.489365,66.958531,109.450320,-0.063026,0.030463,32.025740,-235.641063,166.948043,3.534465,24.993270,10.001313,48.822061,2516.051473,17.394674,603828.977407,1.026814,20.195934,17.725252,2.295841,0.076294,0.055111,105.897131,84.336700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.805329,66.914974,79.097073,54.746835,26.292070,58.379747,45.162153,53.161207,25.139241,27.000000,28.154026,1677.246094,25.669014,0.010326,75.391412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.818661,62.396593,119.253894,124.015537,121.526275,125.710782,54.543896,14.413889,114.407065,3.749448,62.657503,53.408273,122.978400,117.837374,120.912642,113.332218,66.981742,109.435581,-0.062834,0.030460,32.025740,-235.636705,176.279050,3.533828,25.015953,9.988097,47.586661,2457.927496,17.404245,603480.906504,1.025065,20.208866,17.703896,2.297875,0.075381,0.053875,105.737335,84.373728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.817201,66.938561,79.101485,54.746835,26.298139,58.379747,45.162153,53.149503,25.139241,27.000000,28.161138,1677.246094,25.678823,0.010377,75.391557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.959423,62.402934,119.264043,124.041695,121.492163,125.663897,54.611538,14.408466,114.463585,3.748922,62.501417,53.247884,122.960202,117.833096,120.916730,113.548120,66.963234,109.390980,-0.062989,0.030401,32.025740,-235.642945,182.605982,3.532940,25.011103,9.961160,30.959192,1597.111393,17.390746,603417.049346,1.025094,20.188137,17.765994,2.296916,0.076582,0.053642,105.718435,84.375992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791679,66.953318,79.056550,54.746835,26.306979,58.379747,45.162153,53.141932,25.139241,27.000000,28.170401,1669.921875,25.666995,0.010369,75.399151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.860514,62.393284,119.235414,124.024999,121.345476,125.681869,54.609920,14.416030,114.427020,3.748967,62.561967,53.369966,122.962035,117.880083,120.909948,113.548349,66.956006,109.441965,-0.062979,0.030414,32.025740,-235.631461,180.445328,3.533290,25.036886,9.973222,2.388731,123.232642,17.436283,603432.320289,1.029722,20.277837,17.734390,2.301370,0.075403,0.053046,105.787990,84.365644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.813522,66.948608,79.035054,54.746835,26.318761,58.379747,45.162153,53.082274,25.139241,27.000000,28.178082,1673.583984,25.704336,0.010396,75.451869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.979587,62.389976,119.275779,124.054218,121.353551,125.680467,54.610828,14.408466,114.537131,3.748541,62.478295,53.312697,122.981600,118.010259,120.924862,113.444140,66.950488,109.463622,-0.063115,0.030431,32.025740,-235.641801,172.449511,3.534144,24.999040,9.945401,17.252617,890.033211,17.368562,603168.166496,1.025011,20.142975,17.727495,2.295330,0.077269,0.054593,105.883067,84.339427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.808573,66.918233,79.037002,54.746835,26.328386,58.379747,45.162153,53.108236,25.139241,27.000000,28.186030,1680.908203,25.616329,0.010401,75.396943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.837161,62.370678,119.261802,124.039469,121.346079,125.684985,54.629655,14.410750,114.575207,3.748647,62.528547,53.299874,122.973480,117.913409,120.939055,113.452942,66.967503,109.512919,-0.062994,0.030435,32.025740,-235.640171,171.026603,3.534243,24.979369,9.945419,22.113451,1140.402243,17.410008,603321.921856,1.027317,20.232513,17.763762,2.299156,0.078136,0.054846,105.816908,84.278980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.781305,66.939565,79.012725,54.746835,26.332944,58.379747,45.162153,53.061746,25.139241,27.000000,28.192982,1677.246094,25.633692,0.010403,75.395639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.955823,62.368472,119.238052,124.028338,121.370896,125.683912,54.595439,14.407325,114.427794,3.749937,62.476842,53.316753,122.992037,117.892154,120.920830,113.532962,66.961108,109.464929,-0.062905,0.030406,32.025740,-235.642943,173.053362,3.534795,24.996660,9.968083,15.152704,781.922613,17.363144,603244.812046,1.024686,20.109814,17.781612,2.294666,0.075367,0.053465,105.888446,84.299237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.811355,67.014726,79.024894,54.746835,26.341794,58.379747,45.162153,53.067354,25.139241,27.000000,28.200519,1680.908203,25.632989,0.010330,75.391829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.930647,62.357720,119.258800,123.992719,121.411663,125.647463,54.586787,14.413747,114.403163,3.749840,62.542145,53.308718,122.967895,117.913298,120.924052,113.414380,66.954058,109.427113,-0.062979,0.030377,32.025740,-235.637011,170.154416,3.535501,24.972932,9.988926,14.246533,735.278122,17.424508,603289.097549,1.027420,20.233348,17.792661,2.300701,0.075692,0.054026,105.920329,84.315586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.809789,67.100596,78.980169,54.746835,26.350779,58.379747,45.162153,53.080433,25.139241,27.000000,28.207471,1680.908203,25.643645,0.010389,75.393440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.806138,62.389425,119.276826,124.021659,121.382478,125.615625,54.536015,14.410464,114.423906,3.750978,62.549618,53.274410,122.965907,117.910997,120.891495,113.459176,66.964456,109.407506,-0.063126,0.030346,32.025740,-235.641437,169.109854,3.536167,24.991684,10.012095,41.205835,2128.655165,17.366636,603216.519021,1.025461,20.112121,17.771735,2.294989,0.076209,0.053445,106.007121,84.254774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.824676,66.991046,78.981800,54.746835,26.358073,58.379747,45.162153,53.015150,25.139241,27.000000,28.216139,1677.246094,25.634937,0.010332,75.395835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.895354,62.386116,119.255359,124.021938,121.343196,125.623379,54.706653,14.419027,114.365295,3.751813,62.588569,53.392456,122.974055,117.850690,120.909853,113.392279,66.985979,109.382278,-0.062798,0.030337,32.025740,-235.631895,174.759958,3.536298,24.959932,9.986041,19.368101,997.417259,17.375970,603056.838259,1.025845,20.126603,17.757250,2.296501,0.076020,0.053810,106.061545,84.293416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.848242,67.009306,78.998919,54.746835,26.363866,58.379747,45.162153,53.021014,25.139241,27.000000,28.224918,1669.921875,25.636956,0.010337,75.389622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.929426,62.396317,119.246039,124.029451,121.320261,125.621644,54.623376,14.412034,114.365167,3.752098,62.535183,53.280366,122.972105,117.823413,120.912208,113.442818,67.004126,109.387692,-0.063013,0.030341,32.025740,-235.639050,182.080589,3.535711,24.977981,10.004234,28.748633,1482.752468,17.432608,603012.704739,1.029346,20.283246,17.735687,2.302369,0.075499,0.054473,106.021965,84.312018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.846173,67.010976,79.005319,54.746835,26.373499,58.379747,45.162153,52.965224,25.139241,27.000000,28.233277,1669.921875,25.627526,0.010394,75.394318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.849313,62.388322,119.269658,124.012755,121.449825,125.652370,54.764512,14.410607,114.454775,3.752072,62.579767,53.260746,122.968840,117.806773,120.898747,113.432753,66.985907,109.323254,-0.062806,0.030290,32.025740,-235.639497,180.874397,3.535491,24.990602,9.996734,6.482761,333.496129,17.389366,602934.229283,1.024245,20.190391,17.699791,2.297997,0.076822,0.053670,105.956761,84.327622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.817009,67.037479,79.043600,54.746835,26.382445,58.379747,45.162153,52.996773,25.139241,27.000000,28.240840,1677.246094,25.608288,0.010413,75.394915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.992999,62.370126,119.272349,124.017485,121.555346,125.719163,54.637047,14.418313,114.449569,3.751546,62.487565,53.252695,122.945870,117.818732,120.907454,113.406886,66.986418,109.440821,-0.062549,0.030303,32.025740,-235.630484,176.003493,3.536605,24.978756,9.989215,54.028326,2785.892037,17.372652,602875.886931,1.025079,20.166424,17.684729,2.296310,0.075889,0.054413,106.102176,84.328123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.834512,66.924302,79.036714,54.746835,26.388332,58.379747,45.162153,52.978816,25.139241,27.000000,28.249894,1684.570312,25.633584,0.010403,75.389656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.831487,62.374262,119.215233,124.014424,121.525944,125.740851,54.638395,14.414175,114.406042,3.751804,62.474222,53.234750,122.956795,117.789238,120.903911,113.397858,66.993873,109.464596,-0.062711,0.030334,32.025740,-235.640014,169.686578,3.538191,24.971255,9.987322,31.608500,1629.806131,17.416903,603106.442697,1.024407,20.238793,17.666230,2.300313,0.077884,0.054703,105.988270,84.326861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.859780,66.853899,79.049403,54.746835,26.400295,58.379747,45.162153,52.908513,25.139241,27.000000,28.256803,1669.921875,25.640634,0.010384,75.396287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.907680,62.374262,119.248350,124.014424,121.473793,125.774412,54.635444,14.413033,114.357994,3.753066,62.562568,53.283801,122.953797,117.782207,120.892284,113.422630,66.976176,109.401587,-0.062417,0.030301,32.025740,-235.636745,171.325835,3.539215,25.011139,9.947330,14.295866,737.167151,17.360971,603302.447113,1.024164,20.076529,17.732698,2.294008,0.076416,0.053386,105.904052,84.322574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.838361,66.786561,79.034005,54.746835,26.407139,58.379747,45.162153,52.937827,25.139241,27.000000,28.264645,1673.583984,25.652823,0.010306,75.466819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.815737,62.411756,119.217507,124.033347,121.588917,125.730844,54.688396,14.416743,114.407140,3.753272,62.520345,53.208080,122.977394,117.798023,120.922605,113.397167,66.962620,109.495243,-0.062008,0.030247,32.025740,-235.630584,172.251719,3.539191,25.010724,9.944445,54.708124,2818.296154,17.426859,603502.712711,1.027846,20.242627,17.738781,2.300054,0.077680,0.054538,105.881131,84.316633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.829399,66.761728,79.024332,54.746835,26.408986,58.379747,45.162153,52.897292,25.139241,27.000000,28.275533,1677.246094,25.641554,0.010436,75.426614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.973229,62.367921,119.253842,124.017764,121.555010,125.696869,54.655498,14.409608,114.351137,3.754698,62.479622,53.390509,122.958677,117.823114,120.926173,113.426376,66.945571,109.507859,-0.061951,0.030192,32.025740,-235.645397,177.743850,3.539728,24.998553,9.952487,15.256763,786.427222,17.402959,603655.061956,1.026512,20.166174,17.720593,2.297316,0.077058,0.054765,105.886329,84.295843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.795451,66.791346,78.994793,54.746835,26.424045,58.379747,45.162153,52.873329,25.139241,27.000000,28.282013,1669.921875,25.614003,0.010399,75.396526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.001783,62.353585,119.278754,123.999119,121.603704,125.728125,54.636998,14.411606,114.434854,3.756462,62.477837,53.332405,122.948749,117.898071,120.903287,113.278271,66.949197,109.388243,-0.061694,0.030197,32.025740,-235.637355,175.666389,3.540839,24.992694,10.014025,19.382893,999.451598,17.434893,603602.349569,1.027271,20.295936,17.787482,2.300797,0.076367,0.054258,105.916476,84.323880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.759630,66.819084,78.988924,54.746835,26.431439,58.379747,45.162153,52.817401,25.139241,27.000000,28.289705,1677.246094,25.629527,0.010395,75.396713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.889484,62.363234,119.259660,124.013868,121.593386,125.709536,54.627755,14.413033,114.486456,3.757125,62.525157,53.266258,122.972754,117.857129,120.881903,113.542908,66.949536,109.375958,-0.061875,0.030232,32.025740,-235.637235,180.277541,3.541254,24.991017,10.027007,12.214468,629.928413,17.363248,603304.273437,1.024060,20.094129,17.811712,2.294524,0.076181,0.053753,105.960999,84.297689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730786,66.806765,78.972835,54.746835,26.436303,58.379747,45.162153,52.811080,25.139241,27.000000,28.297268,1680.908203,25.610559,0.010398,75.398648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.939774,62.365164,119.255755,124.030286,121.613216,125.715314,54.735875,14.412177,114.448173,3.758464,62.535030,53.291717,122.966857,117.825192,120.924579,113.386081,66.941103,109.421135,-0.062029,0.030248,32.025740,-235.633027,179.906315,3.542278,24.984111,10.013844,15.903121,818.540719,17.358382,603402.042080,1.024002,20.051191,17.739971,2.293744,0.075999,0.054605,106.011864,84.353488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.729092,66.849213,78.929208,54.746835,26.449450,58.379747,45.162153,52.832850,25.139241,27.000000,28.306122,1673.583984,25.621612,0.010349,75.393031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.821961,62.362407,119.276280,124.043087,121.647410,125.676655,54.625722,14.405755,114.528863,3.758050,62.503527,53.305437,122.983724,117.791778,120.931694,113.353583,66.956187,109.372271,-0.062255,0.030308,32.025740,-235.642226,174.285110,3.542765,25.021795,10.026448,30.102264,1552.501241,17.403645,603400.881413,1.026494,20.173398,17.732634,2.298340,0.076243,0.054240,105.919976,84.319713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.742839,66.911751,78.887418,54.746835,26.456374,58.379747,45.162153,52.758636,25.139241,27.000000,28.313686,1669.921875,25.657529,0.010354,75.395128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.849908,62.352758,119.250698,124.059784,121.628193,125.671238,54.613992,14.410464,114.463458,3.758728,62.611053,53.271811,122.978668,117.809411,120.904291,113.363834,66.970609,109.466599,-0.062399,0.030322,32.025740,-235.640784,165.327345,3.543654,24.989430,10.006218,19.698674,1016.162241,17.381125,603420.284311,1.023425,20.124899,17.766801,2.296039,0.075484,0.053548,105.914656,84.324463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.764837,66.878459,78.856883,54.746835,26.461666,58.379747,45.162153,52.797945,25.139241,27.000000,28.321771,1684.570312,25.681094,0.010386,75.397404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.893488,62.385014,119.271909,124.084272,121.624815,125.574531,54.641729,14.415316,114.424018,3.759567,62.519575,53.317110,123.009236,117.883623,120.911039,113.392154,66.976838,109.446802,-0.062779,0.030345,32.025740,-235.636095,170.534025,3.543720,25.009065,9.988133,13.522473,697.206917,17.432410,603270.891451,1.027735,20.240337,17.723882,2.301655,0.076286,0.054157,105.961228,84.320774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790632,66.843150,78.860152,54.746835,26.475846,58.379747,45.162153,52.738402,25.139241,27.000000,28.329962,1684.570312,25.634414,0.010439,75.398844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.850970,62.378121,119.262284,124.072863,121.486335,125.555066,54.585584,14.411035,114.430851,3.760549,62.581721,53.416464,123.000968,117.886049,120.916070,113.444427,66.962882,109.452805,-0.063167,0.030445,32.025740,-235.641030,178.428749,3.544279,24.977169,9.979244,15.251324,787.153771,17.414204,603177.249501,1.027275,20.202631,17.763186,2.299921,0.076891,0.054393,106.056579,84.307096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.803831,66.744367,78.829961,54.746835,26.484902,58.379747,45.162153,52.715554,25.139241,27.000000,28.338376,1669.921875,25.625957,0.010337,75.396031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.924205,62.382532,119.268750,124.083716,121.475440,125.499015,54.637750,14.415174,114.426981,3.761562,62.491575,53.231200,122.996859,117.759810,120.920179,113.539344,66.995014,109.446006,-0.062829,0.030465,32.025740,-235.639831,182.161881,3.543596,25.016890,9.965397,19.481794,1004.537446,17.386386,602721.768023,1.025101,20.191160,17.745684,2.298398,0.077022,0.055100,105.945163,84.321041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.804034,66.809966,78.835371,54.746835,26.493179,58.379747,45.162153,52.728199,25.139241,27.000000,28.347406,1677.246094,25.637425,0.010321,75.396424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.900468,62.384738,119.234049,124.086498,121.442532,125.524940,54.679997,14.408895,114.359413,3.761611,62.540203,53.250911,122.990960,117.797045,120.918574,113.473741,66.986254,109.463397,-0.062884,0.030429,32.025740,-235.643987,172.798610,3.544613,24.981947,9.954524,55.057899,2836.750517,17.400889,602678.474094,1.026905,20.226930,17.763058,2.300097,0.076245,0.055168,105.908115,84.257775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.810212,66.876982,78.867796,54.746835,26.499921,58.379747,45.162153,52.721623,25.139241,27.000000,28.355528,1677.246094,25.597127,0.010420,75.398904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.862835,62.397420,119.270837,124.089003,121.365871,125.531512,54.583643,14.415031,114.303443,3.761347,62.577015,53.345576,123.026545,117.690634,120.913113,113.367911,67.005634,109.431988,-0.063021,0.030485,32.025740,-235.639811,175.102348,3.544218,24.957408,9.977910,29.428736,1518.934644,17.361282,602291.732545,1.023885,20.157874,17.727055,2.296978,0.076209,0.054204,105.984785,84.251469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.800289,66.980290,78.908262,54.746835,26.509352,58.379747,45.162153,52.655034,25.139241,27.000000,28.364661,1669.921875,25.597902,0.010351,75.398955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.832346,62.365164,119.258545,124.068132,121.324783,125.566308,54.622482,14.410607,114.414406,3.760939,62.507436,53.426270,123.026836,117.730378,120.931429,113.397224,67.019223,109.424953,-0.062813,0.030517,32.025740,-235.639824,172.722496,3.544601,24.971003,9.989125,0.532664,27.473390,17.369775,602456.143880,1.023827,20.183884,17.745718,2.297360,0.076322,0.054704,106.028439,84.283560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.846611,67.011415,78.954513,54.746835,26.513794,58.379747,45.162153,52.712572,25.139241,27.000000,28.372846,1669.921875,25.629095,0.010356,75.398802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.892548,62.354136,119.245931,124.070358,121.285707,125.533910,54.605638,14.414746,114.397134,3.757321,62.500895,53.239057,123.013487,117.699837,120.929799,113.418312,66.995603,109.320699,-0.062648,0.030587,32.025740,-235.636829,170.936456,3.541657,24.975997,10.009048,21.650280,1117.007342,17.394738,602486.305894,1.026543,20.234321,17.708452,2.299736,0.075474,0.054475,106.038101,84.262041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.813382,66.938473,78.967351,54.746835,26.527929,58.379747,45.162153,52.666721,25.139241,27.000000,28.379934,1680.908203,25.616924,0.010416,75.395128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.921419,62.357444,119.254409,124.092064,121.248350,125.507941,54.643183,14.419027,114.385725,3.754458,62.538934,53.291419,123.013533,117.796544,120.910253,113.485992,67.001221,109.433699,-0.062709,0.030618,32.025740,-235.635652,171.681478,3.538709,24.962745,10.027854,17.820880,918.804580,17.409383,602588.187292,1.026674,20.232667,17.690856,2.300852,0.075950,0.053253,105.992112,84.257346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.797677,66.974752,78.985210,54.746835,26.537244,58.379747,45.162153,52.568037,25.139241,27.000000,28.388183,1669.921875,25.627995,0.010425,75.396603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.916778,62.362682,119.254841,124.103474,121.204533,125.528760,54.652439,14.413033,114.349822,3.751984,62.564344,53.117953,123.021210,117.667698,120.927355,113.344400,66.997940,109.375305,-0.062774,0.030591,32.025740,-235.641482,177.758043,3.535442,24.964458,10.000953,22.336908,1151.445798,17.375066,602430.025909,1.025383,20.161226,17.655078,2.297939,0.076805,0.054359,106.048299,84.252498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.813283,66.991678,79.019337,54.746835,26.541518,58.379747,45.162153,52.563552,25.139241,27.000000,28.396750,1677.246094,25.626210,0.010337,75.395102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.894254,62.381430,119.226640,124.120727,121.121118,125.527902,54.622815,14.413747,114.324223,3.747686,62.553081,53.222464,123.027217,117.787174,120.935337,113.444205,67.009143,109.468739,-0.062533,0.030591,32.025740,-235.635704,182.424282,3.531975,24.986058,10.007822,28.762424,1483.479018,17.360066,602280.066545,1.023848,20.135579,17.713838,2.296825,0.076496,0.054481,106.076928,84.278169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.793539,67.058875,79.040237,54.746835,26.547996,58.379747,45.162153,52.547442,25.139241,27.000000,28.406942,1669.921875,25.635477,0.010396,75.395145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.932412,62.384187,119.227741,124.137702,121.134594,125.490124,54.614489,14.413176,114.464535,3.745336,62.515908,53.203375,123.029275,117.725586,120.936225,113.401585,66.996897,109.378059,-0.062653,0.030575,32.025740,-235.640032,177.907640,3.531067,24.999509,9.971004,10.335439,533.151991,17.365554,602398.810285,1.023959,20.145472,17.683857,2.297039,0.075896,0.054827,106.112993,84.272696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.793649,67.098126,79.012149,54.746835,26.559042,58.379747,45.162153,52.584038,25.139241,27.000000,28.415700,1680.908203,25.680013,0.010354,75.396875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.877101,62.344762,119.252901,124.126014,121.159737,125.533875,54.556405,14.414175,114.409802,3.743063,62.485734,53.205673,123.007931,117.732310,120.941468,113.422142,66.967514,109.356041,-0.062297,0.030552,32.025740,-235.637400,166.737320,3.529545,24.978323,9.945834,15.397937,795.145818,17.371323,602414.012712,1.025049,20.186807,17.725869,2.297492,0.076576,0.054464,106.100025,84.279807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766032,67.083712,79.018894,54.746835,26.566633,58.379747,45.162153,52.531262,25.139241,27.000000,28.422884,1669.921875,25.629491,0.010402,75.396747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.899901,62.340076,119.253857,124.117666,121.193949,125.516246,54.618303,14.415459,114.457829,3.742151,62.452411,53.186491,123.029573,117.741283,120.919675,113.396861,66.990769,109.423765,-0.062061,0.030533,32.025740,-235.634809,170.092170,3.527690,24.990494,9.970625,18.719875,965.594381,17.349318,602240.950093,1.024074,20.151300,17.686470,2.295825,0.075977,0.053579,106.046219,84.349524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.722245,67.090532,79.040183,54.746835,26.571346,58.379747,45.162153,52.551032,25.139241,27.000000,28.430944,1677.246094,25.637785,0.010321,75.392383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.859673,62.306166,119.212216,124.096795,121.137990,125.516757,54.590633,14.416173,114.287097,3.740767,62.430141,53.182169,123.023832,117.786328,120.929984,113.332546,66.968053,109.384811,-0.062470,0.030509,32.025740,-235.626091,172.102510,3.526087,24.958887,9.969435,54.348467,2804.782330,17.382964,602492.377569,1.026620,20.167348,17.703309,2.298758,0.077112,0.053702,106.030867,84.313796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.727348,67.019874,79.042827,54.746835,26.581384,58.379747,45.162153,52.513262,25.139241,27.000000,28.436790,1680.908203,25.618421,0.010409,75.392673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.851365,62.318296,119.196983,124.097908,121.127845,125.528314,54.622193,14.413889,114.381895,3.738808,62.496672,53.226342,123.043482,117.726136,120.932055,113.301578,66.988043,109.310049,-0.062525,0.030477,32.025740,-235.639972,178.852716,3.524440,24.972824,10.003567,9.238146,476.481113,17.370079,602330.961917,1.024803,20.139789,17.718633,2.297767,0.076058,0.054050,106.028085,84.335836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.725808,66.987928,79.074035,54.746835,26.585038,58.379747,45.162153,52.479375,25.139241,27.000000,28.444443,1673.583984,25.597019,0.010356,75.395648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.912260,62.299549,119.255822,124.100134,121.156684,125.476398,54.628025,14.415031,114.408206,3.737837,62.411790,53.219850,123.027793,117.798273,120.946493,113.356829,66.985901,109.412563,-0.062979,0.030467,32.025740,-235.635890,174.193717,3.523467,24.978882,10.019001,31.512338,1625.156212,17.379217,602357.716943,1.026111,20.146239,17.719160,2.298746,0.076249,0.054892,106.182496,84.319455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.714552,66.994945,79.045647,54.746835,26.597493,58.379747,45.162153,52.514350,25.139241,27.000000,28.451914,1677.246094,25.627093,0.010339,75.395520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.899671,62.334562,119.268100,124.114048,121.174880,125.430313,54.640379,14.416458,114.486612,3.736890,62.412478,53.334820,123.029239,117.694352,120.929136,113.490268,66.981177,109.430477,-0.063230,0.030463,32.025740,-235.637567,180.725084,3.522355,24.976196,10.007498,9.503319,489.994938,17.382540,602389.774983,1.025826,20.166707,17.656567,2.298821,0.077504,0.056767,106.185145,84.338900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.741791,66.938185,79.013070,54.746835,26.604307,58.379747,45.162153,52.491305,25.139241,27.000000,28.460382,1673.583984,25.609784,0.010386,75.396585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.863397,62.303409,119.271415,124.105143,121.192386,125.436435,54.613498,14.417314,114.514926,3.737778,62.465024,53.243737,123.055756,117.815279,120.952982,113.443535,66.998819,109.561763,-0.063480,0.030403,32.025740,-235.634750,178.005921,3.524062,24.970047,10.030072,53.531806,2761.479967,17.357465,602076.191791,1.023916,20.086869,17.717122,2.297257,0.078066,0.053916,106.195245,84.342725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765363,66.991431,79.011581,54.746835,26.613646,58.379747,45.162153,52.413254,25.139241,27.000000,28.466536,1673.583984,25.582180,0.010349,75.397438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.820442,62.304787,119.251503,124.112657,121.218193,125.388051,54.709365,14.414317,114.436748,3.737644,62.430741,53.231806,123.064993,117.854815,120.977916,113.446731,67.014868,109.356021,-0.063548,0.030366,32.025740,-235.640198,168.827690,3.524627,24.959301,9.951135,20.531644,1057.284955,17.360590,601932.263198,1.023678,20.134507,17.732048,2.298051,0.076242,0.054121,106.117039,84.367022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.811228,66.912571,79.022070,54.746835,26.624638,58.379747,45.162153,52.436780,25.139241,27.000000,28.474876,1680.908203,25.634468,0.010373,75.395367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.917639,62.295690,119.252382,124.098743,121.261060,125.314082,54.599012,14.413033,114.452461,3.738949,62.458012,53.186664,123.041160,117.829810,120.937171,113.460604,67.028018,109.463292,-0.063440,0.030325,32.025740,-235.637398,167.836521,3.524937,25.039302,9.963648,19.752409,1019.213750,17.376833,601894.985403,1.024936,20.139745,17.789142,2.299722,0.076403,0.053753,106.110505,84.361141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.792992,66.951722,79.004246,54.746835,26.635203,58.379747,45.162153,52.441586,25.139241,27.000000,28.481733,1673.583984,25.614905,0.010383,75.392162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.882796,62.311680,119.250334,124.118779,121.337296,125.292067,54.620585,14.414460,114.389494,3.741491,62.473490,53.241695,123.047229,117.778890,120.924057,113.447852,67.021452,109.413135,-0.063603,0.030373,32.025740,-235.637768,173.435110,3.525535,24.971291,9.942336,13.956728,719.875268,17.385993,601651.023122,1.023684,20.184244,17.655942,2.301244,0.077014,0.053295,106.150406,84.355114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.782020,66.974015,79.010088,54.746835,26.646940,58.379747,45.162153,52.364714,25.139241,27.000000,28.489085,1680.908203,25.576770,0.010343,75.398929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.899440,62.301479,119.284671,124.101526,121.268975,125.321016,54.611878,14.417457,114.422563,3.742207,62.457303,53.208144,123.046472,117.818694,120.954252,113.504305,67.029806,109.477020,-0.063810,0.030378,32.025740,-235.630851,179.912084,3.525354,24.965684,9.977531,49.941645,2576.355099,17.331633,601187.539812,1.023008,20.077615,17.703892,2.296953,0.076737,0.053458,106.166356,84.431440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.780802,66.980287,79.034749,54.746835,26.657302,58.379747,45.162153,52.317690,25.139241,27.000000,28.495998,1669.921875,25.601436,0.010356,75.392477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.861956,62.297344,119.305339,124.099021,121.185777,125.327745,54.632553,14.418456,114.384501,3.743510,62.434113,53.281102,123.036461,117.785994,120.933243,113.460159,67.023240,109.476223,-0.064122,0.030397,32.025740,-235.632139,174.260774,3.526397,24.981136,9.968390,44.941973,2317.558091,17.344865,601146.253158,1.023224,20.128552,17.681897,2.298456,0.075761,0.053270,106.086029,84.412357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.747795,66.887160,79.027453,54.746835,26.669575,58.379747,45.162153,52.310167,25.139241,27.000000,28.503580,1680.908203,25.623307,0.010319,75.394344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.941126,62.299549,119.334761,124.107370,121.200397,125.358276,54.613197,14.412177,114.559637,3.743851,62.413179,53.215696,123.034141,117.889644,120.954034,113.447361,67.018516,109.400730,-0.064022,0.030408,32.025740,-235.638581,179.219090,3.527347,25.009480,10.012943,29.309462,1511.959767,17.346953,601238.632919,1.023234,20.101655,17.709922,2.298381,0.075684,0.053640,106.151978,84.376718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.728750,66.885521,79.075756,54.746835,26.678616,58.379747,45.162153,52.329647,25.139241,27.000000,28.510413,1669.921875,25.633927,0.010388,75.397412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.974449,62.294311,119.291484,124.113213,121.277667,125.324961,54.606036,14.411321,114.558781,3.744660,62.447906,53.188362,123.046342,117.887970,120.945110,113.478938,67.019565,109.540261,-0.063726,0.030406,32.025740,-235.637967,177.733978,3.528378,24.973167,9.979875,44.987755,2321.045529,17.368036,601304.156346,1.023706,20.135125,17.716035,2.300440,0.077324,0.054293,106.208314,84.350000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.726355,66.832719,79.095675,54.746835,26.691095,58.379747,45.162153,52.240948,25.139241,27.000000,28.518056,1677.246094,25.639282,0.010333,75.393466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.863445,62.291003,119.275430,124.111822,121.237152,125.279723,54.640214,14.415887,114.639509,3.746015,62.472954,53.269762,123.031538,117.959116,120.954559,113.506810,67.046311,109.496019,-0.063461,0.030462,32.025740,-235.635197,172.667896,3.530526,24.982705,10.005388,19.200849,990.006452,17.341961,601412.021320,1.022603,20.057929,17.677765,2.297500,0.076566,0.053786,106.023687,84.365604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.743815,66.886078,79.120405,54.746835,26.704203,58.379747,45.162153,52.252603,25.139241,27.000000,28.524360,1673.583984,25.619737,0.010385,75.395801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.845288,62.278872,119.291320,124.107926,121.183702,125.269563,54.620889,14.416173,114.571641,3.747668,62.459350,53.151306,123.058197,117.979359,120.979721,113.540995,67.080981,109.479327,-0.063388,0.030493,32.025740,-235.635892,166.795934,3.531113,25.016205,10.018785,18.585534,958.619504,17.314643,601221.710521,1.021728,20.019295,17.756159,2.295195,0.076470,0.054755,105.946156,84.426105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.744736,66.968213,79.138173,54.746835,26.718054,58.379747,45.162153,52.219345,25.139241,27.000000,28.531472,1680.908203,25.623686,0.010323,75.391633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.850132,62.295414,119.327822,124.136033,121.044117,125.286390,54.619599,14.414746,114.474113,3.749326,62.399718,53.229148,123.054950,117.891395,120.940419,113.473888,67.040843,109.522465,-0.063634,0.030448,32.025740,-235.637809,172.606060,3.531341,25.000140,9.998555,-0.937929,-48.378401,17.355125,601007.512917,1.023120,20.127290,17.704234,2.299798,0.077046,0.054448,105.955548,84.396968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.730927,66.868966,79.145392,54.746835,26.730237,58.379747,45.162153,52.172656,25.139241,27.000000,28.539348,1673.583984,25.627778,0.010370,75.394139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.861616,62.275289,119.335929,124.120171,121.034374,125.256682,54.568837,14.416886,114.500442,3.750804,62.432046,53.189380,123.055631,117.936722,120.954032,113.660520,67.069047,109.594472,-0.063503,0.030460,32.025740,-235.636975,179.079240,3.532454,25.007442,9.973564,36.330491,1875.670554,17.364082,600868.124410,1.023761,20.133383,17.660059,2.300910,0.076907,0.054339,105.997255,84.398905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.767718,66.883020,79.174024,54.746835,26.742966,58.379747,45.162153,52.147532,25.139241,27.000000,28.545993,1669.921875,25.639516,0.010330,75.395835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.850380,62.273634,119.319490,124.101804,120.965851,125.259755,54.620823,14.418313,114.593067,3.751553,62.438771,53.242462,123.066888,118.049060,120.957091,113.506792,67.095763,109.588390,-0.063241,0.030516,32.025740,-235.634242,174.463274,3.534358,25.014294,9.983950,11.525512,594.472787,17.371437,601068.960983,1.023863,20.145063,17.724753,2.301399,0.076711,0.053687,106.162945,84.393671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778831,66.819215,79.245107,54.746835,26.755862,58.379747,45.162153,52.175006,25.139241,27.000000,28.552947,1680.908203,25.677669,0.010380,75.396321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.922412,62.284938,119.316728,124.103195,120.851259,125.301541,54.630821,14.409323,114.682139,3.751675,62.448911,53.270670,123.053951,117.910346,120.948430,113.611723,67.123816,109.523898,-0.063188,0.030512,32.025740,-235.638005,180.322452,3.534768,25.046352,9.975944,10.138469,522.834985,17.362602,600819.444367,1.024267,20.113412,17.737522,2.301045,0.076302,0.054230,106.157526,84.412190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.774641,66.759608,79.250192,54.746835,26.775722,58.379747,45.162153,52.149608,25.139241,27.000000,28.560500,1673.583984,25.663659,0.010397,75.397480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.946749,62.288246,119.349218,124.109318,120.830894,125.278696,54.642194,14.414603,114.600634,3.750713,62.410004,53.276112,123.056711,117.966174,120.955115,113.663778,67.128989,109.586476,-0.062709,0.030483,32.025740,-235.632725,177.914614,3.534917,25.025599,10.002377,12.186695,628.330004,17.365241,600774.976611,1.023557,20.123035,17.707347,2.301227,0.076490,0.054052,106.095990,84.421748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779228,66.809201,79.240927,54.746835,26.790561,58.379747,45.162153,52.158607,25.139241,27.000000,28.567169,1677.246094,25.657889,0.010331,75.399177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.895080,62.299549,119.393673,124.094290,120.805988,125.315612,54.651492,14.412605,114.665319,3.749171,62.495097,53.255109,123.056369,117.993785,120.977105,113.712792,67.151740,109.600312,-0.062554,0.030503,32.025740,-235.641583,169.199611,3.534724,25.045469,10.018731,9.200819,474.301464,17.338680,600877.952113,1.022177,20.062077,17.642598,2.297981,0.076115,0.054762,106.190998,84.414671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790473,66.726779,79.248994,54.746835,26.808604,58.379747,45.162153,52.072621,25.139241,27.000000,28.574532,1669.921875,25.712882,0.010360,75.394599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.890930,62.303960,119.380296,124.110709,120.769626,125.307983,54.657990,14.414603,114.575792,3.749616,62.467551,53.288620,123.068013,118.001509,120.968798,113.633790,67.188265,109.564765,-0.062491,0.030549,32.025740,-235.637299,168.007287,3.534295,25.039050,10.037645,33.959734,1750.413383,17.330405,600746.969489,1.021259,20.040990,17.673032,2.297530,0.076248,0.052620,106.260956,84.449656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.835574,66.753770,79.247659,54.746835,26.822579,58.379747,45.162153,52.048488,25.139241,27.000000,28.582761,1669.921875,25.680571,0.010333,75.391608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.912802,62.309198,119.359031,124.103474,120.769361,125.344918,54.612791,14.417172,114.519196,3.748688,62.517294,53.247330,123.083564,118.024853,120.954222,113.629514,67.168968,109.653524,-0.062449,0.030597,32.025740,-235.635547,176.633776,3.531633,25.043016,10.041088,43.965179,2268.007400,17.367229,600921.537646,1.022538,20.104099,17.658153,2.300674,0.076272,0.053560,106.260415,84.447469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.809788,66.782427,79.210569,54.746835,26.840585,58.379747,45.162153,52.020980,25.139241,27.000000,28.591425,1673.583984,25.719788,0.010400,75.398648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.933424,62.326291,119.354048,124.128241,120.818331,125.354473,54.631851,14.419598,114.506259,3.745832,62.535925,53.291016,123.065081,117.989491,120.970560,113.592825,67.202190,109.583635,-0.062549,0.030575,32.025740,-235.632467,181.988625,3.528160,25.083044,10.033876,14.145582,729.465724,17.365902,600807.535269,1.022456,20.112672,17.601404,2.300600,0.076822,0.054102,106.277855,84.434338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.823759,66.803961,79.251540,54.746835,26.854921,58.379747,45.162153,52.032464,25.139241,27.000000,28.599525,1677.246094,25.718994,0.010399,75.397762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
