OSU 80 Ton Compressor Load Stand
51.853030,62.322156,119.335285,124.133250,120.831837,125.377834,54.595867,14.417029,114.550760,3.742790,62.522738,53.249137,123.061980,117.913472,120.976070,113.573795,67.202723,109.570455,-0.062370,0.030544,32.025740,-235.635036,173.855855,3.526700,25.082575,10.018388,20.373596,1051.327248,17.357520,601026.501407,1.023143,20.095975,17.671188,2.299222,0.076938,0.053487,106.155760,84.403036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.816323,66.847721,79.228669,54.746835,26.877144,58.379747,45.162153,52.029257,25.139241,27.000000,28.608964,1677.246094,25.720365,0.010371,75.395043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.967968,62.300101,119.333866,124.121840,120.925728,125.325001,54.734555,14.412462,114.593917,3.740695,62.435259,53.170174,123.075847,117.983500,120.957063,113.611603,67.198395,109.629389,-0.062302,0.030607,32.025740,-235.638949,178.415329,3.525775,25.088417,9.988097,30.176353,1553.227791,17.349613,601005.549713,1.022463,20.092391,17.598214,2.298213,0.075981,0.053322,106.113801,84.433065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.824816,66.929970,79.230558,54.746835,26.894550,58.379747,45.162153,51.970001,25.139241,27.000000,28.616968,1669.921875,25.733527,0.010344,75.393594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.975569,62.295965,119.352997,124.143268,120.991570,125.385350,54.597844,14.416743,114.655238,3.738910,62.480059,53.199146,123.084160,118.011501,120.994784,113.559168,67.217020,109.622081,-0.062433,0.030571,32.025740,-235.634014,173.424341,3.524831,25.113389,10.018045,15.539171,801.830076,17.385483,601162.008068,1.025065,20.168898,17.590182,2.301414,0.076235,0.053801,106.020139,84.439898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.806276,66.940912,79.253029,54.746835,26.911232,58.379747,45.162153,51.956754,25.139241,27.000000,28.624753,1669.921875,25.766793,0.010365,75.392307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.982155,62.335389,119.376983,124.167479,121.112193,125.423586,54.580785,14.419027,114.610125,3.737927,62.457596,53.151073,123.087930,118.014439,120.995429,113.651741,67.204939,109.683783,-0.062842,0.030540,32.025740,-235.632385,165.407207,3.524231,25.116598,9.992875,35.127921,1813.187279,17.325326,600808.642403,1.019486,20.031579,17.628036,2.296297,0.076465,0.054028,106.012564,84.414184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.787889,66.896621,79.274362,54.746835,26.930476,58.379747,45.162153,51.981688,25.139241,27.000000,28.634020,1684.570312,25.763097,0.010375,75.399739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.916629,62.318020,119.400713,124.166922,121.176975,125.385301,54.643584,14.418170,114.653070,3.737978,62.505128,53.199436,123.085385,118.056933,120.973288,113.700267,67.185925,109.607837,-0.062942,0.030542,32.025740,-235.629484,173.208930,3.522584,25.089030,10.023761,11.831885,610.020951,17.333238,601041.136637,1.022354,20.019828,17.605254,2.296329,0.075460,0.054599,106.103068,84.406970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.743733,66.935971,79.233448,54.746835,26.947527,58.379747,45.162153,51.945785,25.139241,27.000000,28.642575,1684.570312,25.739278,0.010380,75.401231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.938952,62.332632,119.397653,124.179445,121.249307,125.375211,54.593925,14.420454,114.582296,3.738050,62.529907,53.247526,123.105009,118.061506,121.001584,113.659850,67.240702,109.807315,-0.062787,0.030547,32.025740,-235.633735,180.627269,3.521863,25.079203,10.033137,29.453991,1519.951814,17.341833,601314.236555,1.022950,20.052655,17.652423,2.296499,0.075684,0.053592,106.173373,84.381919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.769943,66.954388,79.236158,54.746835,26.963590,58.379747,45.162153,51.907214,25.139241,27.000000,28.651155,1669.921875,25.755632,0.010295,75.400123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.912018,62.325188,119.407529,124.200873,121.243077,125.397975,54.627410,14.422166,114.789450,3.737154,62.480919,53.248264,123.110546,118.056839,121.027117,113.825519,67.224958,109.726754,-0.062989,0.030555,32.025740,-235.626141,177.818408,3.522136,25.109549,10.072065,15.277098,787.880321,17.369261,601190.571804,1.022837,20.100959,17.628248,2.299855,0.075685,0.053599,106.251066,84.367709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768770,66.896154,79.221042,54.746835,26.987187,58.379747,45.162153,51.884665,25.139241,27.000000,28.660164,1669.921875,25.754604,0.010311,75.396091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.992599,62.312231,119.413242,124.201429,121.274934,125.365344,54.624548,14.424307,114.734878,3.735314,62.478935,53.256415,123.091569,118.124904,120.999079,113.772899,67.243367,109.745382,-0.063112,0.030540,32.025740,-235.626614,175.842412,3.521803,25.098298,10.075905,47.009016,2424.506209,17.357999,601022.481235,1.023239,20.093190,17.686860,2.298807,0.075671,0.053147,106.191845,84.360049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.775583,66.933400,79.178445,54.746835,27.014966,58.379747,45.162153,51.822508,25.139241,27.000000,28.668148,1673.583984,25.719697,0.010394,75.395085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.972535,62.295414,119.434944,124.196977,121.233709,125.308059,54.653643,14.417029,114.682327,3.734945,62.489890,53.146476,123.119831,118.053665,121.037602,113.734655,67.274727,109.739736,-0.063362,0.030510,32.025740,-235.636016,175.426584,3.521803,25.089553,10.052177,55.214593,2846.195663,17.374739,601174.165840,1.023363,20.112750,17.656830,2.300190,0.075015,0.052768,106.121521,84.436082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785669,66.961439,79.174483,54.746835,27.035821,58.379747,45.162153,51.832541,25.139241,27.000000,28.677185,1680.908203,25.756498,0.010405,75.469845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.857645,62.296792,119.456876,124.197255,121.223124,125.280181,54.642567,14.412177,114.684340,3.734017,62.475798,53.181747,123.115308,118.109339,120.993105,113.742189,67.269777,109.874455,-0.063545,0.030536,32.025740,-235.639071,170.099167,3.520702,25.087768,10.039646,22.372330,1153.480138,17.334422,600899.297045,1.021367,20.019035,17.649007,2.296735,0.077700,0.054986,106.087724,84.384308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785430,66.959118,79.123624,54.746835,27.056979,58.379747,45.162153,51.806533,25.139241,27.000000,28.684322,1680.908203,25.705742,0.010358,75.393432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.858259,62.300652,119.470342,124.199760,121.263654,125.322973,54.640631,14.420168,114.666181,3.733874,62.451933,53.160662,123.121996,118.187018,121.050351,113.878282,67.304156,109.791521,-0.063676,0.030576,32.025740,-235.633367,172.205217,3.518613,25.052735,10.016495,10.667304,550.007944,17.338330,600535.729820,1.020745,20.022317,17.614439,2.298040,0.076087,0.053744,106.152059,84.341302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.783406,66.964996,79.084460,54.746835,27.080030,58.379747,45.162153,51.746508,25.139241,27.000000,28.692912,1677.246094,25.700784,0.010315,75.395111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.858514,62.299549,119.470432,124.196977,121.260712,125.342678,54.578189,14.418456,114.740140,3.732086,62.458308,53.199559,123.114535,118.150625,121.017796,113.747327,67.273496,109.800093,-0.064243,0.030615,32.025740,-235.635732,182.369275,3.516685,25.040059,9.963089,11.707939,604.353863,17.390225,600493.615044,1.023222,20.138901,17.695914,2.303554,0.075508,0.052921,106.205137,84.319404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.759321,66.861256,79.059555,54.746835,27.109050,58.379747,45.162153,51.741600,25.139241,27.000000,28.700871,1669.921875,25.702478,0.010346,75.395256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.914429,62.308371,119.488362,124.207830,121.215806,125.325134,54.600281,14.415602,114.823908,3.730315,62.513108,53.273862,123.138207,118.124215,121.035263,113.736650,67.298385,109.872493,-0.064112,0.030687,32.025740,-235.631562,181.310294,3.515888,25.079780,9.994876,30.240318,1560.347978,17.398301,600620.871005,1.023605,20.142145,17.614435,2.303786,0.076607,0.053407,106.227747,84.340541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.769927,66.923138,79.044282,54.746835,27.138396,58.379747,45.162153,51.686950,25.139241,27.000000,28.709882,1669.921875,25.704624,0.010373,75.388113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.969595,62.333183,119.509904,124.216735,121.256903,125.342464,54.667201,14.418884,114.862983,3.728260,62.536240,53.286404,123.103065,118.157924,121.003553,113.794856,67.277010,109.863859,-0.063981,0.030749,32.025740,-235.636121,171.633530,3.515679,25.069467,9.972483,53.423727,2753.197300,17.401016,600787.196606,1.024928,20.140787,17.649963,2.303777,0.076836,0.053345,106.226410,84.341211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.763320,66.978135,78.987066,54.746835,27.163688,58.379747,45.162153,51.675980,25.139241,27.000000,28.718581,1673.583984,25.725359,0.010420,75.391531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.904084,62.345038,119.531585,124.233711,121.184734,125.309386,54.580232,14.419027,114.836976,3.727742,62.551435,53.230993,123.103747,118.118316,121.028919,113.922285,67.304290,109.952314,-0.063897,0.030725,32.025740,-235.634508,174.680173,3.514887,25.064418,10.019452,20.232635,1044.352370,17.377051,600622.080468,1.023178,20.093515,17.666192,2.301641,0.077786,0.053107,106.173286,84.307974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.792234,67.033829,78.961013,54.746835,27.194765,58.379747,45.162153,51.665192,25.139241,27.000000,28.729045,1677.246094,25.671556,0.010406,75.395239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.960975,62.361580,119.549124,124.247903,121.202990,125.255556,54.611644,14.421453,114.744118,3.726731,62.534246,53.174129,123.136427,118.160166,121.046015,113.768415,67.323707,109.910829,-0.064324,0.030630,32.025740,-235.626855,171.104853,3.513741,25.086722,10.048391,20.309065,1047.694499,17.359563,600760.616001,1.020938,20.063031,17.682666,2.299612,0.076563,0.054071,106.128960,84.273148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768868,67.049085,78.974420,54.746835,27.223300,58.379747,45.162153,51.654525,25.139241,27.000000,28.739499,1677.246094,25.748762,0.010373,75.398461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.931514,62.353033,119.535253,124.248460,121.173562,125.255764,54.623200,14.408466,114.788498,3.726723,62.522122,53.287682,123.156931,118.186603,121.078328,113.906021,67.350276,109.998725,-0.064631,0.030574,32.025740,-235.640331,171.130862,3.513391,25.099325,10.032308,15.135053,780.614824,17.388766,600600.660695,1.023750,20.140557,17.705596,2.302932,0.076957,0.054676,106.081122,84.284508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.816325,66.985156,78.982156,54.746835,27.257463,58.379747,45.162153,51.637966,25.139241,27.000000,28.749208,1677.246094,25.721212,0.010367,75.390645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.972442,62.362407,119.566761,124.240668,121.220971,125.363468,54.592483,14.419027,114.829131,3.727297,62.607414,53.132555,123.166782,118.237242,121.063132,113.971342,67.371150,109.891752,-0.064497,0.030553,32.025740,-235.634018,181.097208,3.513626,25.079780,10.047453,-0.047678,-2.460459,17.359789,600284.441969,1.021532,20.100066,17.662634,2.300748,0.076476,0.052888,106.061678,84.300896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.874862,66.962341,79.042165,54.746835,27.290871,58.379747,45.162153,51.605762,25.139241,27.000000,28.758354,1673.583984,25.730011,0.010350,75.393074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.954999,62.354412,119.541698,124.277124,121.206234,125.405505,54.632084,14.420026,114.801855,3.727300,62.540665,53.272276,123.150954,118.169535,121.073901,113.872272,67.372166,109.881324,-0.064206,0.030587,32.025740,-235.631876,182.224655,3.514173,25.069593,10.053854,30.497446,1572.699323,17.370253,600228.794348,1.021934,20.121047,17.685945,2.301786,0.076157,0.053027,105.968287,84.264758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.863872,66.993777,79.012375,54.746835,27.320777,58.379747,45.162153,51.565206,25.139241,27.000000,28.769136,1669.921875,25.707545,0.010356,75.395281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.816374,62.346417,119.547116,124.271280,121.227135,125.429115,54.605506,14.412462,114.816356,3.726705,62.523803,53.114620,123.141169,118.080343,121.063698,113.870902,67.370685,109.799813,-0.064099,0.030585,32.025740,-235.639602,171.091947,3.515347,25.079907,10.012781,22.965509,1184.867085,17.372561,600681.863499,1.022525,20.089402,17.604362,2.300580,0.076361,0.053480,105.964879,84.279221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.850175,66.993758,79.000239,54.746835,27.352602,58.379747,45.162153,51.551730,25.139241,27.000000,28.778687,1666.259766,25.743678,0.010380,75.397642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.890987,62.352758,119.550962,124.285472,121.156135,125.414166,54.602533,14.419455,114.826127,3.726830,62.514723,53.152476,123.164059,118.115963,121.066670,113.856544,67.393640,109.852676,-0.063813,0.030564,32.025740,-235.632937,174.144951,3.516018,25.076517,9.991649,52.636741,2715.852644,17.381475,600879.027860,1.022483,20.098887,17.597425,2.300870,0.076229,0.053789,106.077620,84.327437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.844614,67.063958,79.015906,54.746835,27.378427,58.379747,45.162153,51.506902,25.139241,27.000000,28.788640,1684.570312,25.690290,0.010409,75.394983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.910185,62.343108,119.509771,124.295491,121.110297,125.413940,54.573065,14.416030,114.647497,3.727061,62.568493,53.124036,123.177841,117.909365,121.062076,113.663249,67.409593,109.695315,-0.063784,0.030533,32.025740,-235.636198,171.079362,3.515849,25.062850,9.972573,24.632286,1271.617121,17.447915,601073.338116,1.026169,20.229958,17.552616,2.307130,0.076883,0.054608,106.156579,84.367561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.820685,67.075316,79.004958,54.746835,27.409110,58.379747,45.162153,51.472983,25.139241,27.000000,28.799684,1666.259766,25.662559,0.010471,75.395963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.898358,62.362958,119.447018,124.303283,121.036341,125.385807,54.599999,14.416743,114.546716,3.727599,62.559502,53.085277,123.171407,117.890121,121.056408,113.675045,67.402258,109.670400,-0.063655,0.030494,32.025740,-235.635485,167.038796,3.515352,25.018243,9.984707,50.524992,2607.015497,17.413130,600907.805800,1.024494,20.161411,17.559685,2.303887,0.076930,0.054627,106.093030,84.396275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.789815,67.070957,78.941059,54.746835,27.430002,58.379747,45.162153,51.477033,25.139241,27.000000,28.810499,1669.921875,25.680788,0.010337,75.394753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.864914,62.375916,119.380311,124.301892,121.027602,125.428340,54.592019,14.413176,114.476139,3.726914,62.545700,53.043536,123.172811,117.880337,121.068786,113.547614,67.390107,109.561868,-0.063737,0.030530,32.025740,-235.637745,180.021361,3.515061,25.035732,9.993163,23.280833,1201.432419,17.396742,600837.722956,1.024601,20.132509,17.454325,2.302241,0.077310,0.054446,106.087775,84.370896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.797937,67.034978,78.937282,54.746835,27.446028,58.379747,45.162153,51.417405,25.139241,27.000000,28.821032,1684.570312,25.656501,0.010441,75.397199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.797780,62.377019,119.343631,124.303283,121.070088,125.419694,54.626862,14.414032,114.510990,3.726247,62.552269,52.999722,123.161688,117.828683,121.056849,113.536736,67.360893,109.574315,-0.063278,0.030637,32.025740,-235.637869,181.589358,3.513753,25.042746,10.021976,12.062121,622.081676,17.387994,600760.285945,1.024177,20.164219,17.447494,2.301557,0.076900,0.055248,106.056642,84.334908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.798158,67.021874,78.915848,54.746835,27.459943,58.379747,45.162153,51.399274,25.139241,27.000000,28.831015,1680.908203,25.713333,0.010412,75.399458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.831830,62.378397,119.304786,124.332782,120.942361,125.337819,54.574527,14.419312,114.541766,3.725090,62.579574,52.939865,123.189595,117.846395,121.052706,113.563203,67.359511,109.494546,-0.062753,0.030620,32.025740,-235.630956,170.092760,3.512684,25.020046,10.018009,51.607657,2664.122305,17.397713,601035.269840,1.025438,20.210731,17.397914,2.301755,0.076847,0.054420,106.274667,84.384557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.801236,67.054114,78.941996,54.746835,27.476630,58.379747,45.162153,51.400967,25.139241,27.000000,28.842951,1680.908203,25.677795,0.010328,75.401768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.889007,62.386392,119.301269,124.344748,120.899474,125.245952,54.616563,14.422024,114.537777,3.724819,62.534852,52.866881,123.211869,117.764533,121.053102,113.467313,67.331389,109.592101,-0.062493,0.030642,32.025740,-235.629878,173.768175,3.512401,24.978107,10.013087,14.502202,748.065397,17.420387,601110.271288,1.026180,20.279235,17.434209,2.304030,0.075221,0.053218,106.375934,84.349233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778854,67.079102,78.906448,54.746835,27.486105,58.379747,45.162153,51.352546,25.139241,27.000000,28.854061,1680.908203,25.653075,0.010364,75.396926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.854918,62.386392,119.249644,124.331112,120.857549,125.129806,54.726944,14.416458,114.413719,3.723821,62.538622,52.929701,123.198793,117.777289,121.063496,113.448709,67.298955,109.420846,-0.062677,0.030587,32.025740,-235.636423,170.615767,3.510483,24.983173,9.990405,46.414040,2389.341203,17.386731,600699.437437,1.025754,20.246418,17.390195,2.301767,0.075825,0.053314,106.327802,84.296214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.745909,67.036851,78.932755,54.746835,27.501140,58.379747,45.162153,51.299466,25.139241,27.000000,28.865679,1680.908203,25.640706,0.010344,75.393142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.919114,62.378397,119.261849,124.326381,120.813906,125.073879,54.614013,14.421025,114.305024,3.723096,62.587224,52.828521,123.201365,117.660803,121.062550,113.430295,67.312650,109.422964,-0.062580,0.030551,32.025740,-235.629570,172.850387,3.508723,24.982723,9.957626,42.368988,2185.616663,17.348060,600303.802881,1.022991,20.197033,17.473832,2.299163,0.076216,0.053104,106.088923,84.311274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.793826,67.092058,78.938466,54.746835,27.511022,58.379747,45.162153,51.274214,25.139241,27.000000,28.877001,1669.921875,25.628410,0.010321,75.399194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.829476,62.403209,119.269273,124.379257,120.757192,125.005091,54.591995,14.414746,114.248242,3.722831,62.611513,52.895176,123.228098,117.610029,121.077212,113.194869,67.287440,109.376038,-0.062396,0.030572,32.025740,-235.638299,179.803809,3.507580,25.050769,9.948917,49.557414,2557.464807,17.338183,599844.193035,1.020720,20.231239,17.408786,2.299679,0.075143,0.053708,106.012252,84.375511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.788199,67.113886,78.971899,54.746835,27.524894,58.379747,45.162153,51.327509,25.139241,27.000000,28.888949,1669.921875,25.679273,0.010315,75.452022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.894182,62.391079,119.243041,124.378422,120.612634,124.948264,54.610876,14.415887,114.319335,3.721458,62.502790,52.878775,123.232275,117.526924,121.067296,113.239363,67.262252,109.441007,-0.062014,0.030548,32.025740,-235.634707,178.516159,3.505691,24.979640,9.955083,15.779485,814.036111,17.303354,599487.571298,1.020959,20.158843,17.396296,2.297070,0.077123,0.055048,105.996517,84.321030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.774390,67.059212,79.002480,54.746835,27.535385,58.379747,45.162153,51.336382,25.139241,27.000000,28.900684,1669.921875,25.585623,0.010362,75.393543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.823790,62.367645,119.206521,124.343079,120.547594,124.876685,54.607363,14.420739,114.273031,3.719597,62.576776,52.840418,123.231435,117.495460,121.089176,113.244377,67.281797,109.257968,-0.061856,0.030498,32.025740,-235.628222,165.868212,3.505165,24.972517,9.964982,15.409502,795.000508,17.336592,599317.390246,1.022822,20.273594,17.394774,2.301186,0.076938,0.054495,106.113554,84.312037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.797958,67.112030,79.036541,54.746835,27.543629,58.379747,45.162153,51.317982,25.139241,27.000000,28.911341,1666.259766,25.632755,0.010382,75.392366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.795716,62.397971,119.153429,124.347531,120.440657,124.797051,54.573950,14.416886,114.104433,3.720354,62.588988,52.828443,123.223131,117.382823,121.079674,113.153820,67.277374,109.245464,-0.061924,0.030520,32.025740,-235.632565,170.109424,3.505584,24.926378,9.992370,30.662032,1582.871019,17.294512,599043.735640,1.020567,20.196529,17.456969,2.297811,0.077794,0.054029,106.102157,84.338304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.811532,67.120667,79.023556,54.746835,27.543786,58.379747,45.162153,51.313111,25.139241,27.000000,28.922523,1666.259766,25.569180,0.010356,75.395529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.740993,62.380051,119.128888,124.333060,120.409908,124.755828,54.599331,14.415031,114.123498,3.720760,62.473342,52.774608,123.238655,117.394709,121.100333,113.201673,67.272730,109.182230,-0.062092,0.030489,32.025740,-235.638341,176.637672,3.506500,24.905444,9.972897,2.683962,138.490186,17.308741,598659.344499,1.021511,20.243739,17.333123,2.300228,0.076396,0.053518,106.026050,84.313756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.838367,67.145954,79.043608,54.746835,27.543667,58.379747,45.162153,51.299624,25.139241,27.000000,28.935337,1669.921875,25.600282,0.010388,75.393517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.717267,62.382257,119.091183,124.320259,120.332813,124.722097,54.764052,14.418599,114.139977,3.721384,62.509936,52.736429,123.198134,117.330716,121.064403,113.171015,67.227368,109.150374,-0.062292,0.030496,32.025740,-235.634283,173.714498,3.508189,24.897132,9.937918,13.312652,684.855572,17.302447,598355.154609,1.022177,20.302261,17.330416,2.300449,0.076339,0.054578,106.038796,84.262345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.782936,67.118177,79.025549,54.746835,27.538986,58.379747,45.162153,51.291652,25.139241,27.000000,28.946170,1680.908203,25.591898,0.010384,75.396952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.716746,62.410378,119.035776,124.349479,120.360065,124.652417,54.638573,14.420168,114.017662,3.722452,62.620438,52.870711,123.238704,117.246567,121.119186,113.078058,67.218128,109.140191,-0.062213,0.030520,32.025740,-235.631733,179.936006,3.509570,24.908401,9.913685,20.265534,1044.933610,17.316092,598175.091098,1.022506,20.339333,17.298994,2.302408,0.076023,0.054122,106.168901,84.301439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.794477,67.217199,79.056669,54.746835,27.533801,58.379747,45.162153,51.315125,25.139241,27.000000,28.959100,1680.908203,25.558794,0.010369,75.396986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.824264,62.418097,118.995884,124.338904,120.291719,124.613211,54.660209,14.416173,114.095711,3.724478,62.584975,52.832603,123.223637,117.368041,121.101728,113.037555,67.186366,109.226630,-0.062276,0.030573,32.025740,-235.638016,173.846351,3.513859,24.912134,9.907555,44.922434,2315.378442,17.315453,598140.038270,1.019676,20.365395,17.326181,2.302735,0.077336,0.055248,106.347104,84.329469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765224,67.181576,79.046280,54.746835,27.523835,58.379747,45.162153,51.335738,25.139241,27.000000,28.973156,1669.921875,25.598353,0.010301,75.391804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.779836,62.384738,118.949838,124.335565,120.206412,124.516628,54.615002,14.416743,113.998547,3.727868,62.565414,52.892951,123.246401,117.265717,121.088904,113.033399,67.175938,109.134317,-0.062459,0.030561,32.025740,-235.629440,164.282881,3.517449,24.880653,9.944698,15.549688,802.120695,17.297597,597873.327756,1.021534,20.394038,17.329609,2.301687,0.076881,0.054380,106.390067,84.317206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784404,67.214993,79.040100,54.746835,27.512232,58.379747,45.162153,51.296866,25.139241,27.000000,28.984317,1669.921875,25.549256,0.010291,75.395358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.645656,62.398247,118.902415,124.326381,120.240304,124.447711,54.582049,14.417314,113.884058,3.731286,62.556867,52.820100,123.259176,117.310619,121.125220,112.963074,67.176954,109.102077,-0.062365,0.030637,32.025740,-235.633934,174.658066,3.520322,24.909249,9.976143,22.299693,1151.009869,17.237355,597704.336890,1.018497,20.293714,17.410683,2.296142,0.078090,0.054415,106.354821,84.394096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790913,67.138679,79.032891,54.746835,27.497649,58.379747,45.162153,51.277194,25.139241,27.000000,28.996679,1669.921875,25.594657,0.010322,75.392750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.747898,62.414789,118.943835,124.324433,120.154361,124.357495,54.583161,14.423165,113.909358,3.734910,62.560875,52.799798,123.259671,117.335119,121.106520,112.941219,67.168063,108.972928,-0.062554,0.030691,32.025740,-235.628900,181.822997,3.523756,24.910204,9.994570,27.725223,1431.022129,17.234001,597239.350884,1.019422,20.304981,17.368447,2.297223,0.076836,0.054973,106.378956,84.421286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.770710,67.041357,79.034796,54.746835,27.488421,58.379747,45.162153,51.333680,25.139241,27.000000,29.009453,1669.921875,25.547904,0.010320,75.395827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.819900,62.417270,118.902056,124.329999,120.142556,124.296371,54.687897,14.420168,113.926627,3.737260,62.626498,52.796802,123.228254,117.269960,121.098914,112.959083,67.139280,109.084852,-0.062863,0.030721,32.025740,-235.632550,172.601693,3.526985,24.905751,9.971401,0.084811,4.369109,17.277008,597015.842073,1.022428,20.453440,17.349030,2.302273,0.076645,0.054385,106.337903,84.400010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.767221,67.010787,79.009691,54.746835,27.472292,58.379747,45.162153,51.349810,25.139241,27.000000,29.022037,1673.583984,25.598263,0.010346,75.396210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.717682,62.398523,118.906893,124.345305,120.032332,124.282032,54.582730,14.421595,113.914816,3.740581,62.517366,52.823406,123.244625,117.195483,121.104361,113.004026,67.141983,109.087748,-0.063031,0.030725,32.025740,-235.630796,177.277456,3.529648,24.913197,9.924071,20.610807,1063.823903,17.226616,596561.691607,1.019487,20.367127,17.284170,2.298525,0.077877,0.053704,106.324966,84.405516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.804491,67.009081,79.027549,54.746835,27.455015,58.379747,45.162153,51.305508,25.139241,27.000000,29.034187,1680.908203,25.515629,0.010316,75.392204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.711583,62.390803,118.849997,124.330834,120.076384,124.258769,54.661110,14.420168,113.869751,3.742663,62.598158,52.737187,123.250634,117.137129,121.093150,112.954031,67.131715,108.965686,-0.063529,0.030829,32.025740,-235.633857,170.272438,3.532152,24.901351,9.891039,13.422955,691.830449,17.178852,596295.990096,1.015485,20.297270,17.376872,2.294525,0.077503,0.054854,106.417832,84.418301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784336,66.958435,79.028097,54.746835,27.437079,58.379747,45.162153,51.270073,25.139241,27.000000,29.045700,1680.908203,25.487700,0.010265,75.397787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.649365,62.405415,118.822240,124.343079,119.990283,124.214052,54.575087,14.417457,113.760805,3.745222,62.529695,52.803024,123.257259,117.169915,121.080596,112.837887,67.126853,108.906820,-0.063398,0.030858,32.025740,-235.634444,168.146542,3.533347,24.888874,9.906275,47.658911,2460.252455,17.222694,596257.408277,1.019489,20.381244,17.375821,2.299154,0.076600,0.053931,106.348709,84.396807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786391,66.975908,79.055325,54.746835,27.413778,58.379747,45.162153,51.318460,25.139241,27.000000,29.058544,1680.908203,25.512889,0.010246,75.393321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.776740,62.402934,118.753129,124.338626,119.881488,124.218899,54.687326,14.421025,113.608780,3.746864,62.608407,52.810815,123.246282,117.194912,121.097404,112.821734,67.103681,108.937649,-0.063640,0.030858,32.025740,-235.629733,178.758367,3.533230,24.883141,9.910945,36.132952,1861.430180,17.211592,596159.617292,1.017948,20.379659,17.316380,2.298325,0.077429,0.053941,106.342076,84.384703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768940,67.024589,79.053820,54.746835,27.387019,58.379747,45.162153,51.348448,25.139241,27.000000,29.070629,1677.246094,25.519488,0.010239,75.391207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.589588,62.396317,118.768043,124.334452,119.839405,124.224023,54.588061,14.418170,113.769527,3.745659,62.566010,52.798377,123.250401,117.008352,121.097224,112.815294,67.108682,108.893332,-0.063912,0.030921,32.025740,-235.638305,177.742949,3.532679,24.848414,9.964333,0.357765,18.464173,17.229121,596020.061361,1.020578,20.456876,17.287602,2.300556,0.076932,0.053063,106.434415,84.442238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.816009,67.123081,79.043562,54.746835,27.358231,58.379747,45.162153,51.380137,25.139241,27.000000,29.083655,1673.583984,25.513448,0.010250,75.389315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.691250,62.385841,118.759438,124.316363,119.873592,124.189900,54.619527,14.417172,113.754963,3.744943,62.554702,52.773663,123.281509,117.003100,121.118625,112.825867,67.128581,108.915350,-0.064217,0.030878,32.025740,-235.636363,174.703771,3.533712,24.840319,9.937774,21.551552,1111.630874,17.160472,596011.433356,1.015756,20.326287,17.328393,2.293561,0.075867,0.054426,106.358719,84.482547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.808807,67.169141,79.042659,54.746835,27.331403,58.379747,45.162153,51.330073,25.139241,27.000000,29.095339,1680.908203,25.512835,0.010231,75.392878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.711212,62.375916,118.751976,124.336678,119.790708,124.188671,54.643662,14.424592,113.741954,3.745062,62.519712,52.783357,123.246618,117.049945,121.126339,112.865231,67.085636,108.950521,-0.064626,0.030841,32.025740,-235.626819,172.981708,3.533652,24.870483,9.902164,15.414109,794.709888,17.247394,596135.092522,1.021695,20.507981,17.298064,2.302171,0.076049,0.054394,106.463722,84.458411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.787537,67.094068,78.947750,54.746835,27.301348,58.379747,45.162153,51.418506,25.139241,27.000000,29.106907,1673.583984,25.520606,0.010306,75.395904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.628171,62.349725,118.783765,124.315806,119.947426,124.181934,54.737575,14.422452,113.746677,3.745477,62.495045,52.818902,123.249436,117.087719,121.113494,112.839785,67.054276,108.959155,-0.064893,0.030809,32.025740,-235.629613,166.336232,3.532985,24.860188,9.933339,15.192153,781.922613,17.194973,595840.709008,1.018586,20.395148,17.290749,2.297477,0.076006,0.052985,106.582174,84.452564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.823276,67.075420,78.911891,54.746835,27.274729,58.379747,45.162153,51.408271,25.139241,27.000000,29.117936,1680.908203,25.512348,0.010230,75.396014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.658994,62.361304,118.768394,124.351427,119.984055,124.104945,54.624399,14.425734,113.733126,3.746607,62.504325,52.615889,123.246784,117.057957,121.112011,112.805419,67.036507,109.004390,-0.064699,0.030791,32.025740,-235.624534,177.925419,3.533802,24.838353,9.948178,43.560363,2246.646839,17.184138,595908.331021,1.017666,20.365144,17.353794,2.296445,0.077089,0.053939,106.339148,84.489820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.815903,67.011799,78.890670,54.746835,27.247746,58.379747,45.162153,51.436614,25.139241,27.000000,29.129933,1677.246094,25.482111,0.010268,75.391540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.642484,62.374537,118.751983,124.372299,119.874442,124.029982,54.635946,14.416601,113.813229,3.746816,62.507851,52.593111,123.252092,116.995168,121.096961,112.759290,67.055025,108.861236,-0.064636,0.030727,32.025740,-235.637261,180.676116,3.534758,24.850037,9.976269,15.699370,809.531503,17.224890,595962.838352,1.017594,20.422523,17.390087,2.300755,0.076625,0.054279,106.223510,84.426779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.818632,66.944164,78.900311,54.746835,27.218358,58.379747,45.162153,51.493522,25.139241,27.000000,29.142371,1669.921875,25.521435,0.010247,75.420707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.703363,62.365164,118.708689,124.357550,119.805768,124.002045,54.701884,14.416743,113.787222,3.746333,62.486414,52.631102,123.250346,117.022139,121.114798,112.728792,67.036058,108.780901,-0.064946,0.030673,32.025740,-235.633524,168.405740,3.535117,24.845565,9.944662,16.141530,831.327994,17.198111,595634.729468,1.018432,20.403070,17.433698,2.299085,0.076978,0.054317,106.395633,84.445727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.809733,66.942303,78.926361,54.746835,27.185663,58.379747,45.162153,51.479994,25.139241,27.000000,29.153379,1680.908203,25.498933,0.010254,75.469862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.576931,62.329048,118.681487,124.336121,119.788338,123.964631,54.609042,14.420882,113.683165,3.748229,62.471291,52.764053,123.233114,116.980964,121.106138,112.694142,67.012172,108.742923,-0.065166,0.030642,32.025740,-235.629876,169.978161,3.536477,24.847657,9.910999,29.864925,1540.731136,17.192835,595260.752334,1.017996,20.432925,17.333372,2.299502,0.076662,0.054608,106.352500,84.423542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.792692,66.958084,78.945917,54.746835,27.146306,58.379747,45.162153,51.486081,25.139241,27.000000,29.163590,1669.921875,25.522427,0.010296,75.468217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.528257,62.309474,118.635547,124.312188,119.719325,123.903221,54.606764,14.418313,113.534974,3.749746,62.481409,52.678641,123.226082,116.895621,121.103396,112.741119,67.026466,108.678650,-0.065418,0.030613,32.025740,-235.628851,175.189167,3.537520,24.814751,9.899207,13.947563,719.584648,17.153706,595115.497694,1.015196,20.362287,17.306394,2.295957,0.077740,0.055037,106.311638,84.475901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.793107,67.019715,78.929630,54.746835,27.109853,58.379747,45.162153,51.527287,25.139241,27.000000,29.173423,1680.908203,25.478956,0.010205,75.393398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.547212,62.321053,118.518979,124.287699,119.682761,123.902923,54.600316,14.422024,113.455985,3.750491,62.468148,52.589437,123.214507,116.937447,121.100408,112.522852,67.039833,108.731169,-0.065565,0.030597,32.025740,-235.628081,173.566185,3.537891,24.783667,9.893221,24.371417,1257.522057,17.198538,595016.200288,1.019263,20.453467,17.308550,2.301058,0.077600,0.054588,106.304516,84.479617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.781653,66.971565,78.944045,54.746835,27.061700,58.379747,45.162153,51.582662,25.139241,27.000000,29.183756,1684.570312,25.475746,0.010299,75.395597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.651571,62.318296,118.510611,124.259035,119.650071,123.844416,54.640777,14.422737,113.576007,3.750765,62.492463,52.565948,123.212906,116.885813,121.091360,112.626568,67.010474,108.647650,-0.065685,0.030587,32.025740,-235.625244,179.458235,3.537318,24.809739,9.918445,7.739153,399.030914,17.202967,594686.922494,1.019808,20.482963,17.257469,2.302340,0.076754,0.055278,106.266098,84.522241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.777468,67.007337,78.913857,54.746835,27.004053,58.379747,45.162153,51.638224,25.139241,27.000000,29.194975,1677.246094,25.477531,0.010234,75.391787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.514818,62.350001,118.456624,124.277124,119.544690,123.800677,54.742569,14.421595,113.562935,3.749458,62.485528,52.591283,123.217719,116.805006,121.081691,112.629827,66.952735,108.645040,-0.065321,0.030642,32.025740,-235.631286,171.416466,3.537295,24.800724,9.933861,54.719963,2816.116505,17.174420,594660.651984,1.019544,20.475427,17.274163,2.299232,0.077654,0.054834,106.218857,84.537058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772211,66.921683,78.871694,54.746835,26.950622,58.379747,45.162153,51.655523,25.139241,27.000000,29.207199,1677.246094,25.464171,0.010195,75.391557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.471854,62.390252,118.432680,124.297717,119.469776,123.822283,54.650638,14.428303,113.427288,3.746191,62.545686,52.633727,123.225495,116.777687,121.084787,112.649572,66.958853,108.660398,-0.065161,0.030667,32.025740,-235.619842,166.972039,3.532803,24.795044,9.892211,28.021643,1444.535953,17.117972,594375.900273,1.016034,20.367536,17.255714,2.294424,0.076300,0.053129,106.278841,84.528774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776731,66.863337,78.866230,54.746835,26.891866,58.379747,45.162153,51.698705,25.139241,27.000000,29.219264,1669.921875,25.432113,0.010206,75.392614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.459538,62.343384,118.429698,124.251243,119.468058,123.864670,54.595326,14.416601,113.397281,3.742572,62.495579,52.573293,123.219082,116.798375,121.101078,112.585555,66.953640,108.709096,-0.064922,0.030696,32.025740,-235.637751,179.676442,3.528092,24.794125,9.884873,21.775724,1123.691599,17.165061,594442.136406,1.016837,20.537043,17.311957,2.299467,0.077061,0.054817,106.503896,84.550999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.756245,66.943959,78.904206,54.746835,26.836990,58.379747,45.162153,51.771016,25.139241,27.000000,29.230886,1677.246094,25.437738,0.010234,75.394361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.491238,62.339800,118.470624,124.255695,119.455454,123.837517,54.610108,14.424449,113.563991,3.737661,62.446434,52.595599,123.203230,116.748642,121.089884,112.600248,66.952308,108.703396,-0.064794,0.030735,32.025740,-235.627288,178.249147,3.523532,24.800435,9.908601,51.776505,2671.097182,17.184954,594624.472777,1.019771,20.620646,17.314634,2.300921,0.075747,0.054426,106.442930,84.501148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.743155,66.999938,78.878254,54.746835,26.783305,58.379747,45.162153,51.786720,25.139241,27.000000,29.241843,1666.259766,25.478631,0.010291,75.389187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.500113,62.307269,118.462540,124.243451,119.336967,123.811020,54.624521,14.420168,113.642082,3.733354,62.406561,52.665065,123.197847,116.907292,121.102899,112.687887,66.932367,108.808322,-0.064240,0.030759,32.025740,-235.635980,177.088886,3.519546,24.846359,9.946140,-0.366076,-18.880482,17.193556,594773.878407,1.021295,20.586210,17.347723,2.301414,0.077335,0.054270,106.360987,84.505679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.774340,67.005445,78.878709,54.746835,26.735978,58.379747,45.162153,51.822768,25.139241,27.000000,29.251494,1677.246094,25.507011,0.010251,75.394489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.493495,62.303960,118.478847,124.238163,119.242862,123.847456,54.605492,14.415887,113.636984,3.729481,62.465610,52.590448,123.195669,116.997399,121.112859,112.594783,66.920714,108.828691,-0.063750,0.030701,32.025740,-235.636994,171.701670,3.515879,24.810785,9.943129,40.233143,2075.762346,17.182857,594620.624301,1.020093,20.550631,17.345794,2.300792,0.076601,0.055307,106.454121,84.484878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.775760,67.021445,78.922241,54.746835,26.683695,58.379747,45.162153,51.857749,25.139241,27.000000,29.260464,1673.583984,25.514007,0.010312,75.389119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.555918,62.308647,118.484221,124.240111,119.296942,123.832055,54.569653,14.422737,113.650862,3.725900,62.427030,52.607207,123.195939,117.013410,121.118614,112.560073,66.923301,108.802403,-0.063661,0.030722,32.025740,-235.626224,166.725161,3.512473,24.848558,9.930832,21.661344,1118.315131,17.172056,594483.232026,1.019325,20.509147,17.425771,2.300238,0.076271,0.053605,106.397296,84.476398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.783508,66.915958,78.960104,54.746835,26.632721,58.379747,45.162153,51.921885,25.139241,27.000000,29.271330,1669.921875,25.470012,0.010238,75.391804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.446564,62.289073,118.475694,124.252356,119.250960,123.857715,54.650502,14.417029,113.586806,3.721470,62.431172,52.569011,123.190593,116.974166,121.093667,112.764444,66.923701,108.824119,-0.063432,0.030694,32.025740,-235.638303,181.625149,3.508146,24.851840,9.900000,51.152392,2636.949345,17.182934,594685.620932,1.020115,20.512515,17.449073,2.300851,0.077658,0.053944,106.314893,84.449047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790688,66.924837,78.956392,54.746835,26.578507,58.379747,45.162153,51.942067,25.139241,27.000000,29.281231,1684.570312,25.517631,0.010267,75.393696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.433727,62.261780,118.504624,124.249573,119.265742,123.876944,54.601304,14.422880,113.648716,3.718316,62.410648,52.716832,123.174803,116.959242,121.090370,112.789689,66.936459,108.849232,-0.063792,0.030684,32.025740,-235.629512,180.925991,3.505577,24.858908,9.941416,9.090985,469.070306,17.154003,594571.441050,1.019310,20.454245,17.431450,2.298169,0.076073,0.054131,106.326690,84.506017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.831970,66.918000,78.983344,54.746835,26.528225,58.379747,45.162153,51.977634,25.139241,27.000000,29.290168,1669.921875,25.538221,0.010272,75.396245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.506473,62.268672,118.504174,124.265992,119.263013,123.835483,54.607208,14.422594,113.709883,3.716100,62.406518,52.558982,123.174786,116.973843,121.087611,112.745237,66.929825,108.756063,-0.064148,0.030788,32.025740,-235.625386,171.274864,3.504547,24.884205,9.972284,5.162901,266.362936,17.204069,594734.368975,1.020343,20.544998,17.443470,2.302888,0.077049,0.055090,106.269003,84.541129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.851435,66.957545,79.037157,54.746835,26.474916,58.379747,45.162153,51.976972,25.139241,27.000000,29.300340,1669.921875,25.542116,0.010213,75.398358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
