OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, October 27, 2020
9:39:51 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.874157,61.013868,139.701914,133.268995,121.018164,124.329059,54.572238,14.360946,136.122188,3.466413,61.342140,53.471309,131.828294,138.850757,129.689110,135.284464,83.692016,131.982826,-0.064432,0.031278,32.025740,-235.689976,172.037820,3.267369,28.410285,11.082326,24.311033,1255.051788,20.465633,554905.842317,1.013672,18.854180,13.097441,2.696523,0.076652,0.053586,106.423389,84.036310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.813040,72.724824,85.853679,0.000000,48.781466,50.379747,44.895258,31.714857,26.784810,26.253165,48.934388,1666.259766,28.846981,0.012229,75.431446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.929080,61.030957,139.694176,133.277914,120.989702,124.359197,54.663846,14.367795,136.118415,3.466328,61.332108,53.424717,131.833878,138.806732,129.653173,135.218137,83.678504,131.848636,-0.064526,0.031280,32.025740,-235.682146,178.530557,3.267015,28.390974,11.046211,60.996330,3143.645117,20.428655,554989.565447,1.011589,18.756103,12.999711,2.691597,0.077013,0.053135,106.429719,84.068109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.800780,72.713419,85.887448,0.000000,48.791069,50.379747,44.895258,31.736995,26.784810,26.253165,48.927784,1666.259766,28.847270,0.012207,75.434276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.811063,61.055764,139.662791,133.300210,120.976762,124.390466,54.574390,14.365227,136.197565,3.465741,61.345064,53.415488,131.821267,138.879085,129.677794,135.173357,83.670387,131.907936,-0.064576,0.031287,32.025740,-235.684061,176.831464,3.266351,28.386863,11.019202,26.366828,1361.128046,20.453132,555289.974895,1.012932,18.839407,12.974671,2.693093,0.075646,0.053269,106.421011,84.064484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.801785,72.733034,85.930671,0.000000,48.801119,50.379747,44.895258,31.701302,26.784810,26.253165,48.920574,1680.908203,28.881996,0.012275,75.441180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.959327,61.063206,139.662477,133.314982,120.956586,124.423253,54.550788,14.363372,136.084735,3.465383,61.373614,53.349470,131.836530,138.801163,129.684946,135.139069,83.675929,131.886492,-0.064421,0.031277,32.025740,-235.686079,170.645402,3.265696,28.370149,11.011052,28.237741,1458.340398,20.432849,555441.274869,1.010345,18.801411,12.921779,2.690095,0.075808,0.053436,106.409698,84.047983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.807350,72.706738,85.939865,0.000000,48.815018,50.379747,44.895258,31.757627,26.784810,26.253165,48.914551,1662.597656,28.847829,0.012263,75.433645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.887798,61.063206,139.599175,133.314982,120.963534,124.435483,54.517750,14.366226,135.993286,3.464997,61.388479,53.290273,131.846026,138.837552,129.699126,135.077710,83.658660,131.854902,-0.064293,0.031284,32.025740,-235.686819,169.010305,3.265281,28.375270,11.027081,50.358900,2602.365579,20.488528,555728.714609,1.014868,18.944638,12.959247,2.695617,0.075668,0.053614,106.401621,84.051944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.805912,72.688758,85.985767,0.000000,48.825768,50.379747,44.895258,31.672881,26.784810,26.253165,48.907863,1673.583984,28.823037,0.012189,75.435035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.948499,61.080295,139.562825,133.322507,120.976777,124.449242,54.549485,14.365084,135.971878,3.464852,61.349560,53.314147,131.827529,138.711758,129.677085,135.135566,83.651932,131.894081,-0.064400,0.031280,32.025740,-235.685510,171.787594,3.265239,28.406210,11.040964,7.216968,372.729814,20.426433,555764.514043,1.012397,18.803343,12.943092,2.687919,0.076338,0.053185,106.398644,84.039095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.803515,72.702085,85.988015,0.000000,48.835307,50.379747,44.895258,31.703471,26.784810,26.253165,48.901626,1673.583984,28.856952,0.012286,75.435742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.877978,61.084154,139.494910,133.331426,120.995202,124.461464,54.648570,14.367225,135.903741,3.464780,61.347971,53.315313,131.852490,138.792911,129.684646,135.066159,83.644250,131.776566,-0.064356,0.031289,32.025740,-235.678143,170.011141,3.265219,28.373971,11.077783,17.470303,900.640837,20.451639,555912.121166,1.014652,18.875060,12.944724,2.690405,0.076206,0.053357,106.444484,84.055497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.810761,72.719241,86.022300,0.000000,48.840835,50.379747,44.895258,31.663964,26.784810,26.253165,48.894783,1666.259766,28.792151,0.012220,75.426043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.784320,61.093526,139.479637,133.332540,121.015721,124.481250,54.587430,14.365655,135.834998,3.464254,61.376194,53.304484,131.851657,138.635281,129.669059,135.019770,83.656411,131.727820,-0.064266,0.031310,32.025740,-235.680366,169.332462,3.264494,28.387530,11.064837,45.383492,2342.260781,20.421889,555973.542647,1.012912,18.831284,12.970845,2.686561,0.075877,0.054139,106.461114,84.044797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.821061,72.712974,86.050720,0.000000,48.852494,50.379747,44.895258,31.697785,26.784810,26.253165,48.885853,1662.597656,28.832989,0.012202,75.426588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.916418,61.099590,139.456307,133.343968,120.986087,124.479836,54.544650,14.363372,135.845953,3.463837,61.346267,53.234302,131.852781,138.569690,129.666692,134.991736,83.641353,131.800301,-0.064400,0.031308,32.025740,-235.686733,166.909066,3.263615,28.372313,11.030236,20.118166,1039.121212,20.446248,556102.491551,1.012702,18.905860,12.920346,2.688904,0.075854,0.054061,106.444048,84.036274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.811072,72.709624,86.062985,0.000000,48.861513,50.379747,44.895258,31.739338,26.784810,26.253165,48.879488,1680.908203,28.813643,0.012271,75.425062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.807399,61.099590,139.354839,133.343968,120.963478,124.484132,54.564569,14.364513,135.776490,3.463550,61.411458,53.149514,131.875093,138.487730,129.672374,134.851739,83.654657,131.654852,-0.064552,0.031327,32.025740,-235.685755,167.770870,3.263094,28.385727,10.987486,14.980905,773.494637,20.490669,556245.668522,1.016047,19.009263,12.884040,2.693472,0.076054,0.054349,106.435526,84.063861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.817968,72.711128,86.093358,0.000000,48.866857,50.379747,44.895258,31.664616,26.784810,26.253165,48.873018,1666.259766,28.782685,0.012324,75.422812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.913562,61.109513,139.319895,133.347312,120.946132,124.499625,54.725034,14.364941,135.749951,3.463186,61.403991,53.220603,131.850827,138.476053,129.667451,134.734170,83.636719,131.539869,-0.064542,0.031351,32.025740,-235.687940,171.199264,3.262573,28.353994,10.994103,38.799833,1997.440286,20.426787,556188.425436,1.013994,18.882739,12.934997,2.686170,0.076297,0.053519,106.458236,84.026335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.813540,72.676102,86.110895,0.000000,48.868525,50.379747,44.895258,31.717305,26.784810,26.253165,48.866745,1666.259766,28.811768,0.012152,75.418857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.816963,61.123846,139.302484,133.356231,120.957278,124.502713,54.578721,14.361659,135.622783,3.462513,61.399828,53.205300,131.853048,138.431548,129.654926,134.612566,83.619571,131.418564,-0.064293,0.031358,32.025740,-235.685668,171.914370,3.261773,28.341300,11.038188,14.207832,733.389092,20.462113,556254.032600,1.016013,18.992143,12.849639,2.689864,0.075492,0.053554,106.461818,84.018171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.815917,72.662756,86.160980,0.000000,48.869074,50.379747,44.895258,31.655965,26.784810,26.253165,48.860119,1680.908203,28.798551,0.012280,75.418849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.861375,61.126878,139.271828,133.360412,120.944369,124.489027,54.591368,14.368081,135.591287,3.462027,61.378406,53.255905,131.847469,138.248374,129.672624,134.630559,83.605502,131.360016,-0.064206,0.031380,32.025740,-235.685454,172.226714,3.261149,28.363009,11.041379,1.334841,68.886723,20.411465,556301.305314,1.010901,18.895526,12.810573,2.683690,0.075403,0.053581,106.473177,84.006964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.805384,72.659278,86.157130,0.000000,48.879138,50.379747,44.895258,31.700277,26.784810,26.253165,48.854179,1677.246094,28.811407,0.012250,75.417655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.815639,61.125500,139.148770,133.364035,120.922927,124.479826,54.650992,14.360089,135.535082,3.461308,61.392228,53.125273,131.870495,138.207502,129.663881,134.580519,83.608443,131.363941,-0.064164,0.031401,32.025740,-235.693936,174.196370,3.259967,28.322044,11.045634,21.814839,1124.563459,20.454279,556448.060841,1.015760,19.006796,12.767543,2.688357,0.076290,0.053245,106.485594,84.021332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.815531,72.691325,86.185715,0.000000,48.880870,50.379747,44.895258,31.717779,26.784810,26.253165,48.845632,1666.259766,28.742765,0.012169,75.422446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.754516,61.125500,139.063485,133.364035,120.880945,124.480824,54.601584,14.363514,135.320645,3.460255,61.373132,53.154851,131.867627,138.199803,129.671098,134.426181,83.593389,131.265667,-0.064264,0.031410,32.025740,-235.687080,175.503107,3.259191,28.286398,11.013180,47.259613,2438.455963,20.427468,556391.263009,1.014462,18.965242,12.752551,2.685463,0.075170,0.053324,106.466942,84.022610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.830699,72.696946,86.191468,0.000000,48.874681,50.379747,44.895258,31.693474,26.784810,26.253165,48.839073,1669.921875,28.782144,0.012179,75.418278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.806800,61.121089,139.000246,133.355116,120.807110,124.477042,54.714793,14.365512,135.292570,3.459723,61.373681,53.066858,131.855136,138.131296,129.658961,134.444477,83.580861,131.262604,-0.064243,0.031402,32.025740,-235.685899,172.920507,3.258615,28.279600,11.003894,15.044726,774.657116,20.428301,556374.471585,1.014264,19.009779,12.751560,2.685459,0.075526,0.053610,106.428068,84.034170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.813593,72.667055,86.179790,0.000000,48.872367,50.379747,44.895258,31.721389,26.784810,26.253165,48.832378,1680.908203,28.741431,0.012260,75.409720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.738768,61.124121,138.950694,133.362920,120.779208,124.466531,54.650444,14.361659,135.227428,3.459017,61.371799,53.013299,131.854241,138.080985,129.639042,134.353267,83.578607,131.207330,-0.064099,0.031407,32.025740,-235.689752,173.046528,3.258237,28.280628,11.001838,1.764738,90.973835,20.443524,556458.007014,1.016512,19.071187,12.717814,2.686983,0.075295,0.053905,106.379705,84.068652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.826315,72.666513,86.169399,0.000000,48.863399,50.379747,44.895258,31.692048,26.784810,26.253165,48.825838,1677.246094,28.757821,0.012242,75.415465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.875898,61.132115,138.883476,133.365150,120.742057,124.452995,54.547983,14.361088,135.142850,3.458001,61.383067,52.939631,131.849904,137.948237,129.639351,134.296469,83.552093,131.095429,-0.064054,0.031423,32.025740,-235.690486,176.581771,3.257457,28.262886,10.993707,15.674094,809.531503,20.409330,556425.799620,1.013237,19.014246,12.728821,2.683050,0.075654,0.053521,106.378935,84.053985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.798042,72.638715,86.154359,0.000000,48.865109,50.379747,44.895258,31.725150,26.784810,26.253165,48.819444,1666.259766,28.761571,0.012142,75.423247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.770260,61.132115,138.792364,133.365150,120.731692,124.447554,54.524904,14.366226,135.163841,3.457159,61.423056,52.974332,131.857077,137.881233,129.620534,134.239674,83.539048,130.988420,-0.063897,0.031452,32.025740,-235.681265,176.858731,3.256206,28.257026,11.030597,38.137667,1970.557947,20.431318,556437.473024,1.015824,19.085640,12.703616,2.685620,0.076010,0.053163,106.357464,84.038496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.810698,72.614942,86.129542,0.000000,48.856184,50.379747,44.895258,31.649446,26.784810,26.253165,48.813290,1680.908203,28.726592,0.012181,75.414519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.679654,61.145070,138.733780,133.369330,120.678702,124.429990,54.572050,14.360946,135.035166,3.455886,61.455098,52.956707,131.873463,137.785000,129.632695,134.175722,83.529235,131.106550,-0.063792,0.031482,32.025740,-235.689486,176.650482,3.254490,28.261570,11.039071,20.443521,1055.395926,20.356891,556349.640826,1.014676,18.955907,12.674512,2.677225,0.075744,0.053931,106.394068,84.002971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.802957,72.596462,86.090031,0.000000,48.845796,50.379747,44.895258,31.704320,26.784810,26.253165,48.805268,1677.246094,28.729495,0.012217,75.423059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.799884,61.168499,138.718908,133.376019,120.637333,124.413256,54.556547,14.363514,135.040676,3.454811,61.455731,52.839884,131.883305,137.773991,129.641401,134.138850,83.503314,131.075654,-0.063634,0.031503,32.025740,-235.688224,171.001557,3.253428,28.268205,11.029750,2.982948,154.038350,20.390470,556432.672252,1.017347,19.061979,12.634338,2.680928,0.076205,0.053696,106.426114,84.010939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.826762,72.597051,86.070696,0.000000,48.839702,50.379747,44.895258,31.747569,26.784810,26.253165,48.799912,1677.246094,28.731911,0.012131,75.411527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.700006,61.171531,138.668764,133.388840,120.593304,124.396623,54.620849,14.364085,135.041574,3.453839,61.460343,52.921674,131.893617,137.801063,129.654070,134.083356,83.487419,130.961630,-0.063655,0.031492,32.025740,-235.688143,169.600267,3.252439,28.252933,10.975478,20.966087,1081.406406,20.420973,556466.954603,1.018325,19.166044,12.702899,2.684495,0.075962,0.054202,106.422961,83.988520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.832829,72.590695,86.077650,0.000000,48.832323,50.379747,44.895258,31.683638,26.784810,26.253165,48.793725,1666.259766,28.687719,0.012175,75.404572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.719845,61.176768,138.652654,133.398874,120.557242,124.369431,54.574259,14.363514,134.982166,3.452658,61.395160,52.832574,131.881903,137.777426,129.637666,134.165252,83.476567,130.920902,-0.063414,0.031484,32.025740,-235.689531,173.480591,3.251460,28.251184,10.959936,51.888888,2678.653299,20.362276,556402.262590,1.015934,19.068602,12.713459,2.677977,0.076247,0.054158,106.413977,83.990326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.823188,72.590175,86.055426,0.000000,48.826495,50.379747,44.895258,31.736836,26.784810,26.253165,48.787683,1673.583984,28.690333,0.012140,75.412882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.685145,61.176768,138.564007,133.398874,120.501281,124.336546,54.513639,14.365084,135.011030,3.451949,61.444267,52.905779,131.895007,137.713071,129.638383,134.043447,83.467975,130.896517,-0.063535,0.031495,32.025740,-235.688778,171.464376,3.250774,28.244044,10.976542,20.874324,1078.790827,20.398094,556442.102212,1.016773,19.172029,12.672638,2.682181,0.076495,0.054341,106.434655,83.998065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.823125,72.591354,86.041156,0.000000,48.815400,50.379747,44.895258,31.727604,26.784810,26.253165,48.781757,1673.583984,28.728034,0.012242,75.418619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.776901,61.171255,138.526434,133.402497,120.434166,124.305056,54.727751,14.361802,134.884516,3.451463,61.403624,52.868872,131.908333,137.714533,129.650194,134.025008,83.475069,130.807533,-0.063487,0.031500,32.025740,-235.684872,167.179645,3.250276,28.223183,10.993400,32.114656,1653.201031,20.382307,556339.355783,1.017002,19.157313,12.663223,2.680840,0.075512,0.053857,106.412517,84.010872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.789308,72.611385,86.032756,0.000000,48.805875,50.379747,44.895258,31.746980,26.784810,26.253165,48.775395,1669.921875,28.710166,0.012179,75.411493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.704751,61.172909,138.512480,133.405006,120.441525,124.269945,54.575904,14.361944,134.962291,3.451061,61.402136,52.916284,131.897843,137.658075,129.642004,134.048946,83.429096,130.935167,-0.063485,0.031505,32.025740,-235.691100,166.438068,3.249822,28.215845,11.030759,61.024872,3150.184064,20.379596,556237.449306,1.018617,19.192219,12.659679,2.680925,0.075265,0.054038,106.425820,84.022067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.801289,72.585283,86.034151,0.000000,48.798724,50.379747,44.895258,31.698509,26.784810,26.253165,48.769229,1666.259766,28.692623,0.012177,75.403907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.586471,61.174012,138.516549,133.402497,120.423221,124.215762,54.596781,14.362801,134.956119,3.450227,61.365877,52.897323,131.903160,137.633412,129.644618,134.087450,83.432325,130.681368,-0.063401,0.031503,32.025740,-235.691224,166.585114,3.249592,28.225239,11.028055,51.324574,2648.428831,20.326315,556002.262790,1.012378,19.094447,12.608281,2.675449,0.076747,0.053724,106.424588,84.008966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.809056,72.595929,86.014157,0.000000,48.791289,50.379747,44.895258,31.740733,26.784810,26.253165,48.761090,1677.246094,28.724140,0.012172,75.418550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.726284,61.164640,138.524882,133.394693,120.426177,124.175277,54.572773,14.366511,134.895272,3.449609,61.363667,52.808444,131.926615,137.655117,129.652223,134.042919,83.400753,130.769963,-0.063272,0.031481,32.025740,-235.686044,168.350124,3.249325,28.218567,11.039234,21.245998,1096.809260,20.351733,556011.671767,1.016475,19.168635,12.717792,2.678912,0.076031,0.053271,106.425262,84.003534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.823395,72.635885,86.022177,0.000000,48.780295,50.379747,44.895258,31.805499,26.784810,26.253165,48.754989,1673.583984,28.685591,0.012214,75.410734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.582514,61.164640,138.506701,133.394693,120.411674,124.138600,54.619507,14.367082,134.869693,3.448929,61.383239,52.831107,131.920198,137.622480,129.636084,133.986610,83.377478,130.781145,-0.063291,0.031455,32.025740,-235.681062,168.866766,3.248581,28.231730,10.994933,32.076492,1654.508821,20.397657,555846.447679,1.018214,19.288817,12.588171,2.685133,0.075912,0.053702,106.442379,83.986802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.799942,72.624892,85.987157,0.000000,48.770369,50.379747,44.895258,31.734553,26.784810,26.253165,48.748418,1669.921875,28.723148,0.012161,75.410538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.740614,61.161332,138.481013,133.386610,120.397241,124.089296,54.610560,14.365227,134.954950,3.448448,61.378709,52.819505,131.910788,137.587581,129.654985,133.948411,83.340769,130.834628,-0.063299,0.031468,32.025740,-235.687981,169.312618,3.248205,28.273037,10.970159,56.472387,2913.328857,20.327651,555623.140561,1.015270,19.138710,12.663884,2.678037,0.077166,0.054080,106.457151,84.008485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.820126,72.616077,85.970100,0.000000,48.764757,50.379747,44.895258,31.813861,26.784810,26.253165,48.742061,1666.259766,28.711032,0.012146,75.458227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.639259,61.171807,138.503291,133.382430,120.386003,124.044302,54.585620,14.362230,134.811233,3.448025,61.350354,52.872224,131.935665,137.625807,129.675274,134.022992,83.342767,130.783802,-0.063084,0.031447,32.025740,-235.695552,170.627618,3.247787,28.273362,10.966264,15.620154,806.189374,20.384599,555619.989781,1.017219,19.283432,12.692730,2.685148,0.076382,0.053742,106.472629,84.020688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.826869,72.629423,85.975759,0.000000,48.759123,50.379747,44.895258,31.733031,26.784810,26.253165,48.735821,1680.908203,28.701404,0.012207,75.412678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.668685,61.162435,138.489015,133.379364,120.347021,123.997833,54.589415,14.366083,134.926878,3.447311,61.339928,52.793072,131.919043,137.641439,129.660934,133.973551,83.323963,130.845605,-0.063105,0.031446,32.025740,-235.686472,170.315595,3.247152,28.214979,10.996321,-0.461571,-23.821020,20.300392,555365.189161,1.013546,19.120994,12.756074,2.676447,0.075958,0.053599,106.443163,83.999445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.831868,72.596769,85.951713,0.000000,48.750214,50.379747,44.895258,31.792025,26.784810,26.253165,48.730082,1673.583984,28.655823,0.012183,75.411544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.722159,61.162435,138.481024,133.379364,120.340284,123.951948,54.569901,14.367795,134.941992,3.446594,61.367611,52.681890,131.915254,137.608144,129.690519,133.998243,83.293121,130.723091,-0.062997,0.031446,32.025740,-235.683453,170.893748,3.246363,28.225383,11.033049,17.436710,900.204907,20.343151,555249.785427,1.015864,19.233442,12.728764,2.682132,0.075842,0.053526,106.386846,83.995971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.794647,72.588584,85.922995,0.000000,48.741370,50.379747,44.895258,31.779941,26.784810,26.253165,48.723494,1666.259766,28.728666,0.012102,75.416377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.540526,61.158025,138.496475,133.373511,120.272883,123.899036,54.609139,14.367510,134.838904,3.445922,61.340593,52.752752,131.927911,137.584956,129.684191,133.906690,83.269474,130.894045,-0.062934,0.031449,32.025740,-235.684718,171.001637,3.245596,28.231874,11.030489,20.175751,1040.864932,20.319509,555050.482298,1.014750,19.194447,12.778345,2.680328,0.076071,0.053164,106.437034,84.011118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.792449,72.595904,85.899008,0.000000,48.735497,50.379747,44.895258,31.756212,26.784810,26.253165,48.714985,1669.921875,28.693452,0.012141,75.409652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.681942,61.159679,138.493198,133.377413,120.236478,123.857331,54.539051,14.370364,134.843066,3.445365,61.368005,52.828379,131.930559,137.507327,129.686846,133.975876,83.265733,130.767450,-0.062706,0.031449,32.025740,-235.680230,174.451546,3.244995,28.239501,11.015343,35.694609,1843.847677,20.286131,554876.218001,1.013580,19.140652,12.748166,2.677402,0.076464,0.053714,106.480348,84.015951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784507,72.565226,85.907496,0.000000,48.724584,50.379747,44.895258,31.857886,26.784810,26.253165,48.708791,1677.246094,28.688097,0.012175,75.401009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.582536,61.166018,138.459081,133.384938,120.224536,123.816936,54.575844,14.362801,134.852173,3.444744,61.384447,52.799861,131.948348,137.601350,129.693428,134.012480,83.249595,130.783883,-0.062785,0.031442,32.025740,-235.692368,176.226329,3.244424,28.235516,10.971800,12.957259,668.871478,20.362629,554824.152681,1.016343,19.319140,12.856948,2.687137,0.075501,0.054342,106.454676,84.008804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790292,72.589615,85.904030,0.000000,48.716290,50.379747,44.895258,31.788152,26.784810,26.253165,48.702539,1677.246094,28.710112,0.012194,75.417562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.658683,61.176217,138.455533,133.396923,120.201516,123.782590,54.596419,14.358662,134.833162,3.443989,61.368870,52.854525,131.939284,137.642851,129.688608,133.994162,83.246975,130.813372,-0.062910,0.031417,32.025740,-235.692422,171.171611,3.243860,28.246100,10.961198,32.327635,1668.167956,20.290720,554542.633169,1.014242,19.178351,12.797653,2.679721,0.075675,0.053477,106.394815,84.020881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.790533,72.602680,85.886755,0.000000,48.706335,50.379747,44.895258,31.845426,26.784810,26.253165,48.696590,1666.259766,28.732704,0.012098,75.416317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.577171,61.176217,138.489457,133.396923,120.168847,123.747550,54.563330,14.362230,134.944435,3.443266,61.300155,52.851757,131.940466,137.595708,129.705709,133.936613,83.228576,130.753765,-0.062884,0.031428,32.025740,-235.684281,170.894546,3.242980,28.239158,10.994031,60.774413,3137.978029,20.324891,554483.056222,1.015398,19.284787,12.821976,2.684224,0.075844,0.054497,106.406340,84.062907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.810039,72.616353,85.900994,0.000000,48.699272,50.379747,44.895258,31.809721,26.784810,26.253165,48.690848,1666.259766,28.659267,0.012118,75.400890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.646605,61.156371,138.513907,133.396365,120.104551,123.701819,54.586069,14.368224,134.870017,3.442237,61.319024,52.819091,131.942202,137.647178,129.703180,134.009591,83.216452,130.834197,-0.062910,0.031410,32.025740,-235.686128,177.255737,3.241953,28.230341,11.021077,17.762837,916.770240,20.284530,554297.024666,1.013112,19.218297,12.839282,2.680199,0.076248,0.053644,106.470540,84.035689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.773760,72.655850,85.901124,0.000000,48.694091,50.379747,44.895258,31.861187,26.784810,26.253165,48.683867,1680.908203,28.689522,0.012174,75.408527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.472439,61.152788,138.472520,133.384660,120.035216,123.642407,54.538237,14.362373,134.872829,3.440853,61.369828,52.960246,131.968160,137.646725,129.726105,133.985975,83.214419,130.843854,-0.062716,0.031369,32.025740,-235.688222,176.028969,3.241151,28.242926,11.049980,23.581390,1218.143062,20.320925,554241.566464,1.015206,19.300393,12.827993,2.685092,0.075954,0.053193,106.500396,84.094068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.804876,72.672007,85.928830,0.000000,48.681445,50.379747,44.895258,31.892633,26.784810,26.253165,48.675344,1680.908203,28.709319,0.012196,75.409379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.470090,61.170704,138.479423,133.396087,120.027575,123.595852,54.671497,14.356950,134.884894,3.439865,61.339396,52.826497,131.950621,137.614965,129.733360,134.006792,83.198858,130.872222,-0.062609,0.031368,32.025740,-235.691358,174.485285,3.240363,28.259244,11.020608,21.873782,1127.179038,20.284243,553984.182788,1.012851,19.210610,12.880175,2.681956,0.075455,0.053609,106.504736,84.065049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.799773,72.690079,85.933272,0.000000,48.672521,50.379747,44.895258,31.934118,26.784810,26.253165,48.669040,1666.259766,28.733534,0.012067,75.413939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.534225,61.165191,138.506770,133.385217,119.998942,123.558191,54.579000,14.365512,134.878093,3.438335,61.345619,52.870796,131.965334,137.626309,129.723271,133.990582,83.208232,130.859399,-0.062496,0.031357,32.025740,-235.688023,170.345699,3.239171,28.249598,10.979373,46.541926,2402.419097,20.347786,553845.125473,1.017023,19.382591,12.887017,2.690227,0.075494,0.053819,106.497551,84.066660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.793973,72.695459,85.960538,0.000000,48.667995,50.379747,44.895258,31.942202,26.784810,26.253165,48.663594,1666.259766,28.701133,0.012105,75.412524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.531623,61.165191,138.511807,133.385217,119.974489,123.510925,54.631611,14.365369,134.935317,3.437201,61.331557,52.914511,131.954577,137.583143,129.728399,133.987668,83.204647,130.868398,-0.062745,0.031327,32.025740,-235.688492,170.587520,3.238241,28.276986,10.959431,14.793612,762.887011,20.343271,553703.503170,1.014262,19.402880,12.916701,2.690483,0.075981,0.054425,106.468193,84.087568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.780795,72.709610,85.945560,0.000000,48.662833,50.379747,44.895258,31.917712,26.784810,26.253165,48.657173,1677.246094,28.769450,0.012209,75.417170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.504432,61.165191,138.482160,133.376298,119.927332,123.472820,54.602857,14.365227,134.959199,3.436095,61.346745,52.917780,131.971163,137.666756,129.743479,134.040168,83.214647,130.826303,-0.062900,0.031330,32.025740,-235.686185,170.915000,3.237547,28.304789,10.981825,4.861144,250.814772,20.311394,553456.832883,1.014263,19.332661,12.900945,2.687666,0.076095,0.054128,106.451669,84.071438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.782390,72.743463,85.936388,0.000000,48.656420,50.379747,44.895258,31.925140,26.784810,26.253165,48.650962,1677.246094,28.742152,0.012190,75.423613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.508770,61.165467,138.492710,133.379364,119.878232,123.441515,54.571955,14.366368,135.062653,3.435069,61.336447,52.929967,131.947897,137.664789,129.743826,133.987200,83.196782,130.872662,-0.062939,0.031299,32.025740,-235.684553,169.140648,3.236975,28.273073,11.021401,25.281985,1305.183718,20.305801,553255.884152,1.012955,19.335285,12.909009,2.687899,0.075549,0.053121,106.419142,84.049505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.780688,72.728943,85.913280,0.000000,48.646620,50.379747,44.895258,31.948722,26.784810,26.253165,48.644751,1666.259766,28.722679,0.012107,75.426460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.479245,61.162986,138.511714,133.372396,119.871159,123.401329,54.625207,14.361802,135.027196,3.434166,61.360317,52.830700,131.955806,137.649753,129.735066,134.055322,83.212440,130.870381,-0.062952,0.031284,32.025740,-235.692387,168.822001,3.236401,28.291536,11.036745,16.927516,873.031948,20.307318,553081.128411,1.013765,19.362712,12.878051,2.688743,0.075994,0.053887,106.469417,84.045150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.789158,72.722504,85.897123,0.000000,48.639362,50.379747,44.895258,31.952937,26.784810,26.253165,48.638553,1680.908203,28.762220,0.012108,75.417971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.579230,61.178698,138.512833,133.372954,119.908907,123.337577,54.529997,14.360232,135.032164,3.433595,61.371452,52.949334,131.962308,137.732430,129.739256,134.080481,83.202941,130.842856,-0.062910,0.031275,32.025740,-235.694283,168.352818,3.235947,28.277166,11.025584,21.524663,1112.066804,20.301856,552980.723921,1.013989,19.358610,12.918997,2.688721,0.076932,0.054141,106.438275,84.031168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772491,72.744754,85.870544,0.000000,48.633240,50.379747,44.895258,31.927323,26.784810,26.253165,48.630155,1680.908203,28.742765,0.012184,75.421465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.554520,61.178698,138.498665,133.372954,119.976736,123.310856,54.582670,14.363800,134.984412,3.432820,61.370142,52.863398,131.963044,137.763971,129.738830,134.218343,83.215544,130.879235,-0.062892,0.031282,32.025740,-235.686631,168.602592,3.235337,28.321160,10.997006,18.397982,949.610288,20.311423,552781.074740,1.013304,19.385921,12.902203,2.690632,0.076054,0.054451,106.439410,84.035190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.781156,72.719070,85.848488,0.000000,48.626839,50.379747,44.895258,31.934819,26.784810,26.253165,48.624640,1673.583984,28.813246,0.012084,75.418371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.562531,61.186140,138.538999,133.378528,119.996145,123.288506,54.570680,14.363942,135.087684,3.432381,61.351389,52.874424,131.953062,137.794377,129.726491,134.161769,83.203272,130.962793,-0.062795,0.031261,32.025740,-235.686489,168.543509,3.234935,28.304735,10.988244,52.628553,2717.015124,20.256547,552469.865040,1.012423,19.300798,12.897999,2.685438,0.075575,0.053852,106.439394,83.987006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.781659,72.721226,85.823217,0.000000,48.616775,50.379747,44.895258,31.956507,26.784810,26.253165,48.618848,1666.259766,28.791411,0.012051,75.419130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.567216,61.191377,138.573049,133.378249,120.005562,123.268801,54.578154,14.361374,135.050957,3.431934,61.354570,52.996283,131.975900,137.825179,129.768024,134.134428,83.228859,130.939656,-0.062808,0.031244,32.025740,-235.687587,169.642914,3.234542,28.285280,10.993454,21.853326,1128.050898,20.261107,552338.977928,1.011762,19.325705,12.903507,2.686450,0.077527,0.053973,106.460740,84.004819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.799070,72.735702,85.827550,0.000000,48.615639,50.379747,44.895258,31.959806,26.784810,26.253165,48.612793,1680.908203,28.725979,0.012106,75.413811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.542128,61.190550,138.600989,133.371560,120.001974,123.241266,54.564057,14.358662,135.140588,3.431677,61.380338,52.935906,131.960847,137.786316,129.768845,134.228362,83.216970,130.951310,-0.063026,0.031221,32.025740,-235.694873,172.298875,3.234711,28.321413,11.020734,26.094476,1347.323602,20.260273,552275.066148,1.011647,19.325070,12.957365,2.686815,0.076101,0.053573,106.432840,83.998653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776317,72.734508,85.784328,0.000000,48.611723,50.379747,44.895258,31.968980,26.784810,26.253165,48.606988,1666.259766,28.762707,0.012159,75.423588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.588677,61.190550,138.595007,133.371560,120.041843,123.217667,54.556760,14.360089,135.067978,3.431581,61.371861,52.932297,131.967959,137.823404,129.774811,134.112771,83.253586,130.966613,-0.062997,0.031203,32.025740,-235.691975,174.984753,3.234518,28.327525,11.068010,60.671421,3133.037491,20.260371,552131.581659,1.011260,19.325586,12.920264,2.687232,0.076037,0.054414,106.460952,84.030753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.788907,72.721013,85.779700,0.000000,48.611179,50.379747,44.895258,31.989791,26.784810,26.253165,48.600934,1662.597656,28.770622,0.012053,75.417153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.488003,61.198819,138.621926,133.379921,120.058987,123.182750,54.587988,14.368224,135.196075,3.431374,61.314344,52.870096,131.969897,137.823523,129.780248,134.212173,83.248215,130.892637,-0.062779,0.031200,32.025740,-235.678777,176.278742,3.234316,28.333403,11.052864,38.840629,2004.560474,20.271416,552053.544373,1.011836,19.350051,12.937952,2.689082,0.075836,0.054038,106.429852,84.010283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.774816,72.736733,85.762530,0.000000,48.603463,50.379747,44.895258,31.974674,26.784810,26.253165,48.593279,1673.583984,28.770190,0.012166,75.416224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.614784,61.193582,138.657279,133.375741,120.046085,123.171306,54.563140,14.363942,135.055487,3.431373,61.381513,52.923318,131.975155,137.823004,129.775817,134.282862,83.258154,131.011439,-0.062543,0.031205,32.025740,-235.687142,173.613015,3.234194,28.324983,11.027983,6.653108,343.522515,20.245289,551828.054002,1.010771,19.303132,12.908950,2.686539,0.076151,0.053710,106.405309,84.011643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.766352,72.738629,85.745555,0.000000,48.598022,50.379747,44.895258,32.036319,26.784810,26.253165,48.587093,1677.246094,28.811479,0.012177,75.418065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.481069,61.201024,138.708824,133.358461,120.068861,123.165204,54.548637,14.361659,135.192943,3.431179,61.347967,52.900243,131.966478,137.950607,129.769445,134.246842,83.277117,131.082288,-0.062507,0.031219,32.025740,-235.686158,173.167429,3.233797,28.361783,10.993797,20.122449,1039.266522,20.289996,551769.843397,1.012106,19.412916,12.877507,2.692315,0.075880,0.053446,106.425776,84.031410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.759546,72.698750,85.746136,0.000000,48.600150,50.379747,44.895258,31.976674,26.784810,26.253165,48.581093,1666.259766,28.797812,0.012124,75.434668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.536229,61.203230,138.707789,133.362641,120.071486,123.152984,54.552724,14.362230,135.213943,3.430622,61.361295,53.102074,131.966258,137.991420,129.787079,134.174073,83.274263,131.134606,-0.062459,0.031218,32.025740,-235.684934,177.184643,3.233243,28.348134,10.998052,47.093520,2432.062326,20.235299,551596.531654,1.009717,19.279864,12.926684,2.686387,0.075823,0.054228,106.484679,84.045701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768016,72.710096,85.772213,0.000000,48.598768,50.379747,44.895258,32.056725,26.784810,26.253165,48.575449,1666.259766,28.810938,0.012065,75.421193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.569399,61.203230,138.724145,133.362641,120.063523,123.148440,54.591362,14.359376,135.198341,3.429870,61.380735,52.916152,131.973123,137.942926,129.815311,134.309750,83.310898,131.099757,-0.062559,0.031212,32.025740,-235.691382,176.464706,3.232266,28.360755,11.034636,16.931107,873.758497,20.303428,551635.278951,1.012848,19.422118,12.942953,2.694366,0.075575,0.053502,106.453516,84.050882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765834,72.711641,85.763126,0.000000,48.594535,50.379747,44.895258,32.036800,26.784810,26.253165,48.569605,1680.908203,28.842419,0.012185,75.426793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
