OSU 80 Ton Compressor Load Stand
51.527056,61.201300,138.768936,133.360969,120.008274,123.152985,54.594589,14.368794,135.329520,3.429366,61.400152,53.037328,131.992929,138.038063,129.794804,134.366921,83.310342,131.158800,-0.062591,0.031214,32.025740,-235.685067,170.934884,3.231111,28.400711,11.044859,30.735576,1586.067838,20.276251,551551.819079,1.011483,19.368678,12.971818,2.691462,0.075974,0.053364,106.396860,84.033591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.769634,72.677379,85.752794,0.000000,48.593643,50.379747,44.895258,32.029462,26.784810,26.253165,48.563593,1666.259766,28.850695,0.012169,75.429418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.595909,61.206813,138.794115,133.357624,119.965372,123.159155,54.525160,14.364370,135.340787,3.428666,61.388456,52.958183,131.971358,138.010737,129.791029,134.404057,83.302952,131.211021,-0.062591,0.031173,32.025740,-235.688021,170.049403,3.229969,28.401107,11.063611,16.595597,857.483784,20.262727,551420.611560,1.010013,19.335239,12.917859,2.690048,0.076464,0.053781,106.310853,84.073554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.751921,72.658465,85.714054,0.000000,48.596513,50.379747,44.895258,32.097435,26.784810,26.253165,48.555906,1662.597656,28.820765,0.012055,75.437933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.562151,61.214807,138.816615,133.364592,119.963703,123.149259,54.539389,14.362087,135.315785,3.427948,61.380023,53.047839,131.965308,138.089756,129.804370,134.426221,83.333072,131.219185,-0.062509,0.031176,32.025740,-235.691774,170.004698,3.229016,28.400116,11.025891,44.077684,2276.871307,20.289418,551471.398768,1.010900,19.375998,12.947764,2.693128,0.076636,0.054478,106.281695,84.097123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.753733,72.652414,85.707025,0.000000,48.596245,50.379747,44.895258,32.035010,26.784810,26.253165,48.550005,1666.259766,28.832286,0.012177,75.427398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.575182,61.221973,138.850314,133.377692,119.978705,123.144104,54.544553,14.366511,135.397188,3.427096,61.411735,53.120162,131.976680,138.136875,129.811891,134.539351,83.331509,131.284498,-0.062438,0.031160,32.025740,-235.686534,173.028375,3.228333,28.407292,10.995456,18.297922,945.105679,20.263056,551475.357075,1.010764,19.312109,12.981105,2.690022,0.075297,0.053226,106.265842,84.106173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776277,72.650089,85.699354,0.000000,48.595840,50.379747,44.895258,32.061012,26.784810,26.253165,48.544486,1677.246094,28.889010,0.012188,75.429503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.605012,61.221973,138.925995,133.377692,119.931175,123.151235,54.667614,14.363514,135.439627,3.426332,61.407333,53.037083,131.989738,138.134533,129.808683,134.538799,83.341077,131.361979,-0.062588,0.031151,32.025740,-235.685120,171.400643,3.227631,28.515222,10.967274,32.073728,1652.910412,20.280683,551398.588613,1.011170,19.354120,12.955040,2.692219,0.076349,0.053622,106.213468,84.120632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.747562,72.644602,85.687305,0.000000,48.601010,50.379747,44.895258,32.061039,26.784810,26.253165,48.538969,1666.259766,28.845412,0.012171,75.420315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.534411,61.239890,138.923107,133.387168,119.927111,123.144472,54.561076,14.365084,135.376966,3.425532,61.417413,53.043201,132.000744,138.208407,129.827869,134.637178,83.370162,131.369425,-0.062501,0.031166,32.025740,-235.690411,170.113911,3.227155,28.401161,11.022195,60.738132,3136.234309,20.279232,551381.921488,1.010770,19.348154,12.989047,2.692192,0.075571,0.054240,106.258136,84.124392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785466,72.662981,85.710614,0.000000,48.605301,50.379747,44.895258,32.054518,26.784810,26.253165,48.533948,1669.921875,28.824876,0.012091,75.435427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.637329,61.239063,138.966333,133.394693,119.939027,123.135297,54.616440,14.366939,135.504995,3.424883,61.418406,53.112955,131.995181,138.272752,129.813365,134.649953,83.376037,131.448330,-0.062688,0.031184,32.025740,-235.685289,170.088682,3.227109,28.429884,11.071237,21.488359,1108.434055,20.278072,551370.878306,1.007910,19.318098,13.017952,2.692103,0.076260,0.053441,106.286550,84.127814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776607,72.613603,85.695290,0.000000,48.608150,50.379747,44.895258,32.098912,26.784810,26.253165,48.528293,1677.246094,28.884701,0.012170,75.430867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.605903,61.241268,139.005852,133.400825,119.997510,123.133194,54.604356,14.365512,135.666351,3.424162,61.462906,53.164483,132.002887,138.369639,129.837005,134.673787,83.394780,131.500283,-0.062774,0.031216,32.025740,-235.686389,169.473289,3.226798,28.431561,11.065305,27.279733,1407.481918,20.309686,551352.687540,1.011396,19.407172,12.992562,2.695735,0.075487,0.054915,106.279741,84.098793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.774082,72.608188,85.685061,0.000000,48.612845,50.379747,44.895258,32.056753,26.784810,26.253165,48.520710,1680.908203,28.874730,0.012162,75.421909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.672938,61.255326,139.038245,133.399710,120.059551,123.124453,54.538676,14.363942,135.706458,3.423732,61.424700,53.217492,132.013259,138.409457,129.855556,134.731216,83.403040,131.487123,-0.062811,0.031203,32.025740,-235.686815,168.494887,3.226435,28.420796,11.045129,28.186463,1456.015439,20.267744,551222.873959,1.008073,19.302640,13.025848,2.691199,0.076625,0.053483,106.265899,84.097660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.773997,72.633337,85.701857,0.000000,48.616059,50.379747,44.895258,32.077114,26.784810,26.253165,48.515154,1669.921875,28.840923,0.012084,75.429102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.620154,61.255326,139.106016,133.399710,120.088177,123.119089,54.624433,14.363657,135.813388,3.423229,61.395102,53.220293,131.998712,138.443033,129.846014,134.849579,83.395242,131.605187,-0.062698,0.031233,32.025740,-235.688081,167.813251,3.226222,28.408842,10.998899,55.021672,2837.767687,20.287723,551197.450259,1.008962,19.336494,13.032879,2.693604,0.075820,0.053125,106.214114,84.074356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.771682,72.581387,85.662299,0.000000,48.625841,50.379747,44.895258,32.045644,26.784810,26.253165,48.510147,1669.921875,28.885728,0.012070,75.425949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.588897,61.233826,139.120600,133.397759,120.106391,123.124632,54.558487,14.365227,135.793384,3.422949,61.425282,53.238919,132.036342,138.455727,129.855803,134.872173,83.434240,131.611654,-0.062612,0.031242,32.025740,-235.687165,169.127759,3.225783,28.400152,10.990119,20.632607,1065.422312,20.261422,551112.544188,1.008699,19.283059,13.018090,2.690736,0.076333,0.053590,106.225057,84.114964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779236,72.595543,85.670648,0.000000,48.631584,50.379747,44.895258,32.079618,26.784810,26.253165,48.503684,1677.246094,28.821216,0.012133,75.420852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.643769,61.252569,139.133709,133.402497,120.080309,123.124998,54.584762,14.361944,135.888981,3.422846,61.418116,53.204286,132.030783,138.564828,129.871574,134.889589,83.440688,131.690155,-0.062520,0.031253,32.025740,-235.687343,170.885450,3.225579,28.452151,11.011827,16.723537,863.150872,20.294643,551147.333754,1.008207,19.336199,13.084437,2.694800,0.076115,0.053541,106.238905,84.097327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776183,72.588360,85.666079,0.000000,48.637939,50.379747,44.895258,32.101844,26.784810,26.253165,48.497983,1666.259766,28.848045,0.012153,75.429205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.582337,61.249262,139.198604,133.405563,120.114509,123.137410,54.538879,14.365798,135.894959,3.422766,61.415556,53.287409,132.027889,138.533673,129.887302,134.956351,83.434501,131.734165,-0.062554,0.031235,32.025740,-235.682837,168.775581,3.225570,28.401306,11.034023,39.973087,2064.864100,20.310644,551068.508824,1.010087,19.346186,13.048645,2.696716,0.076409,0.054130,106.264719,84.106654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.788007,72.590231,85.670501,0.000000,48.642445,50.379747,44.895258,32.079644,26.784810,26.253165,48.493180,1666.259766,28.881581,0.012110,75.436390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.619443,61.249262,139.311335,133.405563,120.154783,123.151853,54.511038,14.366511,135.932936,3.422905,61.424698,53.329219,132.037999,138.550091,129.886961,134.966029,83.452862,131.743857,-0.062501,0.031263,32.025740,-235.685227,169.815942,3.225736,28.404858,11.062168,16.661588,861.116532,20.288896,551046.913293,1.008472,19.309663,13.081103,2.694104,0.078366,0.053637,106.285799,84.067862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765257,72.578698,85.664780,0.000000,48.657249,50.379747,44.895258,32.117509,26.784810,26.253165,48.487468,1677.246094,28.784506,0.012176,75.420119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.724047,61.256980,139.334111,133.404448,120.222633,123.175982,54.595206,14.367225,136.073879,3.422885,61.395406,53.259760,132.028854,138.659425,129.881671,135.010095,83.466191,131.721391,-0.062659,0.031278,32.025740,-235.689904,170.022236,3.225569,28.410140,11.018192,26.466994,1365.777964,20.328491,551156.988145,1.010739,19.368232,13.109094,2.698571,0.075706,0.053978,106.385557,84.108531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.777433,72.575543,85.687448,0.000000,48.675834,50.379747,44.895258,32.105251,26.784810,26.253165,48.480371,1680.908203,28.841482,0.012200,75.432137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.583549,61.252845,139.331002,133.407514,120.235976,123.197166,54.572253,14.361231,135.867511,3.422739,61.427972,53.346193,132.028511,138.654577,129.889478,135.018932,83.466283,131.766002,-0.062522,0.031294,32.025740,-235.689527,176.498377,3.225572,28.437348,11.037448,32.214811,1663.082108,20.330575,551152.118897,1.010572,19.330851,13.095534,2.698815,0.075950,0.054241,106.397188,84.110663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.771262,72.613648,85.693244,0.000000,48.683610,50.379747,44.895258,32.054747,26.784810,26.253165,48.474665,1666.259766,28.897052,0.012121,75.429691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.715243,61.269384,139.401396,133.400267,120.289893,123.215446,54.568357,14.365798,136.047936,3.422727,61.441072,53.368952,132.025352,138.703475,129.876220,135.126990,83.473416,131.765671,-0.062423,0.031292,32.025740,-235.688064,177.269463,3.225175,28.435906,11.018715,60.422567,3119.523666,20.290922,551164.357077,1.006982,19.233300,13.071076,2.693798,0.077005,0.054253,106.416079,84.100242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779902,72.597449,85.690582,0.000000,48.692735,50.379747,44.895258,32.132938,26.784810,26.253165,48.469106,1666.259766,28.814184,0.012071,75.431182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.615958,61.266076,139.428286,133.412252,120.342572,123.235234,54.584779,14.362658,136.124064,3.422590,61.426201,53.301975,132.048948,138.705079,129.896387,135.193442,83.477613,131.901939,-0.062171,0.031309,32.025740,-235.690223,171.655946,3.224776,28.547478,10.995961,21.428041,1105.963786,20.357438,551355.876638,1.010594,19.370595,13.093081,2.701074,0.076512,0.053395,106.493793,84.120355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776570,72.634663,85.713510,0.000000,48.706290,50.379747,44.895258,32.067816,26.784810,26.253165,48.464338,1680.908203,28.883348,0.012217,75.426102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.669206,61.266076,139.487248,133.412252,120.388886,123.261547,54.580019,14.364513,136.207801,3.422843,61.437968,53.338104,132.025074,138.795925,129.903497,135.189919,83.467921,131.878982,-0.062273,0.031284,32.025740,-235.684774,173.917061,3.224555,28.522975,11.055190,15.736787,812.292391,20.312035,551351.331863,1.008023,19.254556,13.085786,2.695557,0.076105,0.053452,106.508622,84.099240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.776287,72.626935,85.694063,0.000000,48.720181,50.379747,44.895258,32.123634,26.784810,26.253165,48.458752,1669.921875,28.867085,0.012190,75.436543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.663026,61.271313,139.482797,133.410859,120.431235,123.283508,54.585497,14.358948,136.095838,3.422960,61.449147,53.288681,132.022752,138.876896,129.894958,135.181909,83.460510,131.836687,-0.062438,0.031270,32.025740,-235.692300,178.365730,3.224261,28.451773,11.074014,31.766531,1639.541897,20.364166,551499.032469,1.010011,19.351174,13.149052,2.701263,0.075569,0.053345,106.502992,84.111016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772556,72.636863,85.689522,0.000000,48.733648,50.379747,44.895258,32.095387,26.784810,26.253165,48.453516,1669.921875,28.930065,0.012115,75.423417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.711146,61.266076,139.542699,133.416712,120.475132,123.310704,54.544767,14.365512,136.211088,3.422747,61.420183,53.409114,132.032250,138.876753,129.911855,135.251546,83.470485,131.935482,-0.062341,0.031244,32.025740,-235.684756,178.191678,3.224005,28.484570,11.041650,15.189280,784.538192,20.353273,551600.061074,1.009166,19.297564,13.147383,2.699621,0.076634,0.054601,106.501570,84.120577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772365,72.666041,85.704362,0.000000,48.747106,50.379747,44.895258,32.101718,26.784810,26.253165,48.448094,1680.908203,28.906301,0.012188,75.427057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.775448,61.259736,139.503950,133.413367,120.452507,123.357604,54.685894,14.365512,136.095048,3.422376,61.434414,53.414474,132.039055,138.929264,129.908977,135.272081,83.445241,132.015144,-0.062420,0.031215,32.025740,-235.686716,177.631390,3.223561,28.550904,10.976416,18.345337,945.105679,20.359191,551728.075591,1.009392,19.309022,13.133856,2.699857,0.075330,0.053974,106.506817,84.141468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.744416,72.657595,85.669400,0.000000,48.766632,50.379747,44.895258,32.079736,26.784810,26.253165,48.440601,1680.908203,28.928569,0.012192,75.428787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.667403,61.278755,139.608798,133.419777,120.423234,123.386594,54.598687,14.360375,136.029929,3.421782,61.493266,53.343712,132.027019,138.822377,129.908551,135.245431,83.499706,131.906512,-0.062438,0.031179,32.025740,-235.695611,178.444331,3.222974,28.457777,11.034203,11.875669,612.781840,20.350258,551785.000818,1.009318,19.255369,13.172780,2.698503,0.075897,0.054687,106.528453,84.171005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.774224,72.684855,85.674441,0.000000,48.773086,50.379747,44.895258,32.047256,26.784810,26.253165,48.434837,1669.921875,28.901685,0.012107,75.433586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.768515,61.278755,139.582940,133.419777,120.431582,123.414060,54.599616,14.366939,136.293417,3.421450,61.457554,53.404531,132.046474,138.867547,129.900892,135.241728,83.498976,131.856595,-0.062507,0.031187,32.025740,-235.684635,177.004819,3.222360,28.454477,11.055713,33.205349,1713.359348,20.322914,551998.021640,1.005699,19.184387,13.237432,2.694404,0.076585,0.054603,106.551618,84.199252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778065,72.720949,85.694898,0.000000,48.792530,50.379747,44.895258,32.105365,26.784810,26.253165,48.430192,1666.259766,28.885242,0.012090,75.429009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.655532,61.293640,139.597297,133.435385,120.461091,123.443026,54.718129,14.361659,136.184518,3.420926,61.497089,53.446520,132.035191,138.849180,129.893071,135.150395,83.490389,131.911061,-0.062491,0.031192,32.025740,-235.691549,174.422773,3.221815,28.516971,11.050521,17.066379,878.699035,20.393298,552107.769812,1.009918,19.312058,13.129222,2.702067,0.075455,0.053282,106.470427,84.172712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.758103,72.706824,85.660663,0.000000,48.804756,50.379747,44.895258,32.053493,26.784810,26.253165,48.425465,1680.908203,28.860306,0.012212,75.425787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.730436,61.297224,139.617455,133.450157,120.477363,123.474983,54.649878,14.368081,136.111999,3.420248,61.504798,53.538384,132.048415,138.935104,129.914481,135.239936,83.504894,131.987676,-0.062431,0.031178,32.025740,-235.681207,172.908555,3.221040,28.512733,11.061339,1.395465,71.938232,20.348165,552157.708517,1.007950,19.210374,13.105245,2.696290,0.076084,0.054226,106.453522,84.215776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.762733,72.695725,85.656394,0.000000,48.817989,50.379747,44.895258,32.114741,26.784810,26.253165,48.420209,1680.908203,28.905598,0.012212,75.434626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.674449,61.309903,139.624916,133.457125,120.466495,123.513171,54.651885,14.365084,136.159668,3.419852,61.531638,53.448645,132.029960,138.973822,129.892483,135.293329,83.522649,131.921179,-0.062449,0.031157,32.025740,-235.685020,173.996274,3.220693,28.468234,11.041830,18.331109,944.960369,20.407254,552415.043586,1.008470,19.338891,13.140791,2.702466,0.076754,0.054849,106.455703,84.185772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779447,72.687584,85.667590,0.000000,48.833327,50.379747,44.895258,32.076345,26.784810,26.253165,48.415125,1666.259766,28.885512,0.012141,75.438069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.767841,61.313762,139.625326,133.465208,120.506153,123.559834,54.613447,14.366511,136.205223,3.419200,61.496527,53.397118,132.042082,138.973777,129.898817,135.311543,83.567015,132.047322,-0.062722,0.031145,32.025740,-235.681796,172.358282,3.220065,28.548920,10.971367,17.492877,902.384556,20.381575,552476.255039,1.008387,19.267120,13.164192,2.698942,0.075724,0.053731,106.428502,84.186038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784140,72.671998,85.680892,0.000000,48.852294,50.379747,44.895258,32.078163,26.784810,26.253165,48.408760,1666.259766,28.872368,0.012125,75.424363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.808262,61.313762,139.653293,133.465208,120.602826,123.580618,54.618240,14.360089,136.229854,3.418544,61.526282,53.401092,132.054532,138.984041,129.914017,135.363305,83.587218,132.087750,-0.062981,0.031125,32.025740,-235.689362,171.116911,3.219603,28.548812,10.988262,37.067658,1911.998040,20.415433,552664.964354,1.009902,19.336116,13.113539,2.702011,0.076007,0.053958,106.452173,84.177663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.750214,72.640217,85.645642,0.000000,48.864241,50.379747,44.895258,32.058144,26.784810,26.253165,48.403800,1680.908203,28.874730,0.012252,75.435614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.717706,61.317346,139.677192,133.468553,120.641808,123.607751,54.579837,14.364941,136.324107,3.418434,61.501000,53.502757,132.068387,139.029789,129.935283,135.307692,83.615909,132.140921,-0.062963,0.031119,32.025740,-235.691371,167.351327,3.219197,28.435852,11.052991,12.265686,633.125232,20.380686,552709.589871,1.008994,19.246058,13.131571,2.697144,0.075805,0.053123,106.449095,84.189199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.800706,72.669087,85.663677,0.000000,48.881073,50.379747,44.895258,32.036776,26.784810,26.253165,48.398848,1673.583984,28.879328,0.012231,75.435887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.814416,61.317621,139.698925,133.484161,120.644687,123.641328,54.610575,14.354809,136.285700,3.418283,61.494523,53.393700,132.053008,138.954550,129.919086,135.380679,83.587506,132.097978,-0.063191,0.031078,32.025740,-235.693335,166.065946,3.218960,28.455775,11.075078,30.913579,1594.786434,20.369849,552726.832097,1.008206,19.205450,13.131357,2.695580,0.075526,0.054104,106.444096,84.194275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785478,72.668783,85.634521,0.000000,48.896940,50.379747,44.895258,32.083864,26.784810,26.253165,48.393769,1666.259766,28.927307,0.012118,75.435197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.781455,61.319000,139.674442,133.489735,120.655795,123.671843,54.586424,14.360946,136.257841,3.417989,61.516957,53.478944,132.072627,138.997002,129.948460,135.455429,83.604612,132.133824,-0.063246,0.031061,32.025740,-235.691446,170.139631,3.219313,28.478386,11.093812,62.953966,3249.140135,20.419451,552853.598039,1.011096,19.300041,13.128948,2.700762,0.076823,0.053931,106.454003,84.218718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.804004,72.645491,85.648738,0.000000,48.913454,50.379747,44.895258,32.034077,26.784810,26.253165,48.388703,1666.259766,28.898223,0.012201,75.435614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.873264,61.319000,139.723485,133.489735,120.726292,123.686361,54.596927,14.363372,136.244087,3.417879,61.553392,53.480558,132.088091,139.113774,129.941069,135.399672,83.615445,132.156492,-0.063393,0.031048,32.025740,-235.691634,170.973677,3.219435,28.466756,11.058995,23.772911,1226.716349,20.384236,552999.188940,1.008721,19.203128,13.136125,2.696140,0.075634,0.054001,106.401682,84.213630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.799425,72.628513,85.639584,0.000000,48.927495,50.379747,44.895258,32.049148,26.784810,26.253165,48.383688,1680.908203,28.899017,0.012234,75.494222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.748821,61.335263,139.767074,133.511754,120.791936,123.697767,54.576804,14.363229,136.466056,3.417616,61.531420,53.560659,132.090190,139.067337,129.946667,135.529912,83.625739,132.080769,-0.063540,0.031076,32.025740,-235.688019,166.747722,3.219168,28.514735,11.006598,19.516362,1007.443645,20.400602,553122.912970,1.010129,19.237615,13.136737,2.697384,0.075881,0.054556,106.367938,84.208820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.799601,72.612142,85.646190,0.000000,48.944555,50.379747,44.895258,31.999156,26.784810,26.253165,48.379319,1669.921875,28.934248,0.012243,75.442714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.801875,61.340500,139.773235,133.524296,120.765343,123.725207,54.579281,14.362801,136.405483,3.417853,61.563520,53.531479,132.099685,139.035500,129.973262,135.445061,83.657226,132.194936,-0.063902,0.031072,32.025740,-235.689264,168.930522,3.219393,28.636620,10.979895,31.461698,1623.993733,20.368407,553094.884297,1.008082,19.145436,13.137107,2.693555,0.076192,0.053711,106.352065,84.214990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.794432,72.596642,85.635645,0.000000,48.970834,50.379747,44.895258,32.025819,26.784810,26.253165,48.372949,1673.583984,28.965874,0.012118,75.440686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.735843,61.345737,139.773571,133.525411,120.796690,123.748106,54.519200,14.364513,136.518496,3.418057,61.547292,53.541314,132.094287,139.123749,129.937579,135.469101,83.620485,132.157797,-0.064070,0.031076,32.025740,-235.687715,171.724370,3.219403,28.565256,11.040387,57.148399,2953.143781,20.434546,553238.285369,1.011266,19.286674,13.089383,2.700875,0.075793,0.054304,106.322219,84.211730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.783675,72.578876,85.579830,0.000000,48.984881,50.379747,44.895258,32.030648,26.784810,26.253165,48.368042,1662.597656,28.921735,0.012237,75.431617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.827525,61.349321,139.769517,133.534330,120.833775,123.772357,54.555392,14.359804,136.305894,3.418104,61.545676,53.494208,132.095982,139.051970,129.955966,135.495358,83.658504,132.178227,-0.064038,0.031051,32.025740,-235.690464,176.803036,3.219198,28.459454,11.068280,21.773866,1124.418149,20.416136,553257.704130,1.010316,19.238603,13.114323,2.698227,0.076253,0.054398,106.329032,84.215043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779687,72.631155,85.603510,0.000000,49.000882,50.379747,44.895258,32.065179,26.784810,26.253165,48.363386,1680.908203,28.914271,0.012199,75.431736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.808560,61.349321,139.821570,133.534330,120.833109,123.812915,54.585277,14.365798,136.334769,3.418308,61.563092,53.471613,132.098735,139.017885,129.937771,135.420351,83.657623,132.021306,-0.064133,0.031052,32.025740,-235.685614,177.428706,3.218976,28.478548,11.055785,20.527307,1059.464604,20.450271,553503.149193,1.013055,19.310195,13.132711,2.701678,0.075578,0.054397,106.363197,84.192532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778076,72.614656,85.605482,0.000000,49.022649,50.379747,44.895258,32.014645,26.784810,26.253165,48.358680,1666.259766,28.929001,0.012300,75.437532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.792711,61.362276,139.773866,133.537396,120.839758,123.851791,54.557306,14.359661,136.409861,3.418526,61.617777,53.486918,132.090912,139.134765,129.966018,135.359128,83.701873,132.111971,-0.063991,0.030995,32.025740,-235.689300,177.328917,3.218754,28.497768,11.074447,44.654956,2305.933295,20.412164,553461.304220,1.010615,19.221664,13.104788,2.696820,0.076094,0.053961,106.375689,84.216768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.799960,72.644351,85.612158,0.000000,49.037885,50.379747,44.895258,32.023892,26.784810,26.253165,48.354395,1669.921875,28.896186,0.012144,75.437132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.780254,61.376058,139.741085,133.547709,120.867161,123.890598,54.614765,14.367367,136.226182,3.418368,61.599858,53.442320,132.101509,139.058388,129.965777,135.409697,83.693278,132.093232,-0.064025,0.030970,32.025740,-235.682410,178.547587,3.218429,28.461148,11.032761,15.825679,816.361070,20.435254,553655.669210,1.010801,19.240708,13.028097,2.698812,0.075228,0.054263,106.430987,84.226540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.796800,72.641199,85.603580,0.000000,49.049358,50.379747,44.895258,32.029848,26.784810,26.253165,48.349650,1680.908203,28.932644,0.012264,75.431020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.850062,61.376885,139.727479,133.553283,120.892615,123.926913,54.559201,14.364513,136.318612,3.418077,61.599602,53.479588,132.101224,138.980612,129.968597,135.377018,83.710582,132.115028,-0.063965,0.030948,32.025740,-235.685265,176.795182,3.218208,28.515835,11.000035,12.359541,638.211080,20.442451,553759.690656,1.012013,19.269584,13.028676,2.698717,0.075282,0.052722,106.469743,84.251591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791936,72.621039,85.631851,0.000000,49.061837,50.379747,44.895258,32.035764,26.784810,26.253165,48.345565,1673.583984,28.935312,0.012242,75.428122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.889170,61.384879,139.745233,133.556349,120.912312,123.978338,54.556431,14.366368,136.288924,3.417896,61.624824,53.448955,132.100559,138.843584,129.930286,135.385393,83.695720,132.011429,-0.064285,0.030904,32.025740,-235.683899,175.619683,3.218037,28.544665,11.025530,31.805895,1642.448096,20.450462,553984.154686,1.011571,19.295880,13.028006,2.698733,0.075650,0.053343,106.409490,84.195926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.771324,72.634806,85.642687,0.000000,49.081991,50.379747,44.895258,32.036924,26.784810,26.253165,48.339414,1666.259766,28.912900,0.012166,75.439220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.763537,61.384879,139.705217,133.556349,120.927216,124.000643,54.574983,14.366511,136.218788,3.417315,61.671371,53.449098,132.097240,138.921429,129.956452,135.319040,83.715660,131.943664,-0.064453,0.030883,32.025740,-235.685064,174.776295,3.217532,28.509091,11.076142,62.510095,3226.907714,20.422701,554056.602466,1.011396,19.226604,13.021477,2.694837,0.076746,0.054764,106.473101,84.210144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791814,72.633327,85.654030,0.000000,49.097262,50.379747,44.895258,31.970193,26.784810,26.253165,48.335141,1673.583984,28.892490,0.012203,75.430918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.887284,61.398937,139.674537,133.561645,120.929883,124.024178,54.542966,14.362515,136.042856,3.416508,61.611355,53.341954,132.095510,138.982377,129.941523,135.241052,83.697614,132.013290,-0.064500,0.030844,32.025740,-235.686119,177.370766,3.216985,28.457038,11.063196,26.233490,1355.025029,20.416528,554303.700482,1.011047,19.195356,12.985114,2.693148,0.077031,0.053833,106.481378,84.209654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784572,72.631065,85.655578,0.000000,49.108551,50.379747,44.895258,32.034503,26.784810,26.253165,48.331167,1680.908203,28.917444,0.012253,75.440925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.850692,61.402521,139.668256,133.559415,120.899719,124.039278,54.535783,14.365512,136.100114,3.415852,61.595016,53.436728,132.087913,138.834548,129.941667,135.103236,83.687712,132.006982,-0.064765,0.030853,32.025740,-235.684756,176.538063,3.216262,28.496560,11.004092,31.858552,1645.790224,20.471472,554447.508544,1.013592,19.321500,12.931653,2.698912,0.076090,0.053357,106.476501,84.184247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768972,72.630805,85.639585,0.000000,49.120805,50.379747,44.895258,31.965298,26.784810,26.253165,48.326695,1669.921875,28.865246,0.012232,75.435555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.871316,61.405828,139.633771,133.560251,120.875901,124.069655,54.571960,14.363514,136.066573,3.415305,61.613052,53.409228,132.073147,138.861669,129.920264,135.209944,83.672333,131.890552,-0.064930,0.030850,32.025740,-235.686427,171.976920,3.215679,28.467693,11.025783,60.221082,3108.916040,20.415118,554528.287542,1.011749,19.211306,12.984142,2.691884,0.076208,0.054050,106.505684,84.188464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.780932,72.630329,85.612422,0.000000,49.132828,50.379747,44.895258,31.981236,26.784810,26.253165,48.322395,1666.259766,28.872674,0.012145,75.433083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.844437,61.405828,139.573734,133.560251,120.895743,124.091259,54.568890,14.358520,135.966294,3.415019,61.638224,53.528985,132.093968,138.845877,129.939589,135.153122,83.667222,131.849481,-0.064988,0.030854,32.025740,-235.694199,170.103105,3.215326,28.436411,11.025945,24.137854,1246.187881,20.433437,554651.618340,1.012804,19.251608,12.990923,2.693662,0.076337,0.054076,106.535321,84.190700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.771312,72.616593,85.617506,0.000000,49.139198,50.379747,44.895258,31.965391,26.784810,26.253165,48.318099,1677.246094,28.886576,0.012236,75.432844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.818767,61.406931,139.507319,133.553004,120.946620,124.117470,54.655843,14.361374,136.113791,3.414445,61.669615,53.317747,132.105418,138.639179,129.924680,134.986642,83.678011,131.816912,-0.065024,0.030856,32.025740,-235.687097,169.023727,3.215090,28.417587,11.056795,18.414189,949.174358,20.424218,554812.430524,1.011945,19.234217,12.948696,2.691926,0.076756,0.055067,106.571701,84.223522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.783576,72.608148,85.602197,0.000000,49.152012,50.379747,44.895258,31.971764,26.784810,26.253165,48.312255,1677.246094,28.846801,0.012258,75.436526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.849166,61.420714,139.456930,133.553840,120.914587,124.135039,54.518560,14.363372,135.973271,3.414315,61.711937,53.290181,132.100369,138.677165,129.932424,135.014879,83.701973,131.796056,-0.065066,0.030853,32.025740,-235.685099,172.327732,3.215339,28.456749,11.050629,28.954980,1496.266293,20.431158,554939.468927,1.012757,19.261194,12.933479,2.692164,0.075452,0.054149,106.562825,84.197687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.762000,72.571726,85.600850,0.000000,49.158381,50.379747,44.895258,31.983892,26.784810,26.253165,48.308433,1666.259766,28.832034,0.012181,75.420630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.745280,61.429534,139.438666,133.560530,120.864987,124.159403,54.594439,14.362515,135.948716,3.414563,61.664082,53.264796,132.078493,138.553457,129.926012,134.946550,83.681565,131.775774,-0.065134,0.030840,32.025740,-235.687916,170.590214,3.215565,28.435617,11.043164,59.491233,3069.972975,20.437256,555051.453249,1.011915,19.288069,12.906565,2.692216,0.075996,0.053691,106.520252,84.214424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786658,72.582265,85.609411,0.000000,49.167354,50.379747,44.895258,31.964044,26.784810,26.253165,48.304123,1669.921875,28.864236,0.012185,75.427210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.843730,61.425951,139.405649,133.563874,120.902205,124.175143,54.654459,14.368509,135.876914,3.414285,61.654071,53.208414,132.096341,138.564358,129.920235,134.952544,83.700731,131.741611,-0.064977,0.030867,32.025740,-235.678328,167.681213,3.215688,28.421031,10.987685,23.721849,1222.792980,20.419455,555072.893642,1.013988,19.271333,12.872276,2.689666,0.076662,0.054472,106.503915,84.201343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.777585,72.553768,85.571496,0.000000,49.173489,50.379747,44.895258,32.014868,26.784810,26.253165,48.300235,1677.246094,28.840833,0.012255,75.429972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.762697,61.425951,139.299414,133.563874,120.870633,124.189953,54.600311,14.366654,135.785495,3.413897,61.687155,53.270234,132.106119,138.482346,129.920726,134.765545,83.710322,131.723268,-0.065003,0.030854,32.025740,-235.682634,167.952159,3.215641,28.550507,10.939291,32.898809,1697.520564,20.468648,555320.591634,1.015044,19.384507,12.882639,2.694713,0.075119,0.054545,106.481826,84.237864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.774378,72.546432,85.592884,0.000000,49.175182,50.379747,44.895258,31.960312,26.784810,26.253165,48.295828,1669.921875,28.886522,0.012257,75.431915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.792931,61.431188,139.290215,133.560530,120.837454,124.203316,54.587352,14.364799,135.847217,3.413751,61.655763,53.236704,132.074341,138.451209,129.902056,134.845342,83.694634,131.676848,-0.065103,0.030873,32.025740,-235.678608,169.224574,3.215588,28.386575,10.991020,62.000578,3199.880064,20.421165,555266.462890,1.011924,19.282026,12.846552,2.688959,0.076053,0.053812,106.457779,84.229936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.742412,72.546388,85.565003,0.000000,49.177163,50.379747,44.895258,31.998747,26.784810,26.253165,48.291781,1669.921875,28.820476,0.012175,75.420886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.739969,61.436701,139.279532,133.571400,120.865925,124.192076,54.516871,14.363229,135.687603,3.413608,61.691826,53.330323,132.108873,138.463053,129.896708,134.689921,83.672037,131.606065,-0.065161,0.030836,32.025740,-235.689653,169.317962,3.215356,28.375125,11.015866,50.642087,2617.041883,20.444699,555369.935293,1.014798,19.363416,12.827875,2.691116,0.076167,0.054015,106.434957,84.237956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.756599,72.528276,85.573011,0.000000,49.186261,50.379747,44.895258,31.952011,26.784810,26.253165,48.286375,1673.583984,28.844150,0.012243,75.435972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.849151,61.449106,139.207964,133.568334,120.885392,124.180648,54.640357,14.362373,135.746728,3.413483,61.691604,53.248410,132.105821,138.331329,129.922367,134.665107,83.671003,131.501714,-0.065043,0.030827,32.025740,-235.686588,169.403907,3.215364,28.402189,11.039288,23.363448,1204.629238,20.432109,555451.636316,1.014509,19.338275,12.820563,2.689367,0.075383,0.053984,106.429969,84.254878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765767,72.513430,85.564237,0.000000,49.186818,50.379747,44.895258,32.006074,26.784810,26.253165,48.282184,1677.246094,28.833675,0.012235,75.439527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.746707,61.458478,139.196388,133.570842,120.908882,124.167515,54.592356,14.363942,135.706295,3.413325,61.715048,53.104598,132.127127,138.382629,129.927044,134.663417,83.669097,131.529402,-0.065161,0.030803,32.025740,-235.684529,170.610241,3.215454,28.412142,11.048573,29.867062,1541.312375,20.453013,555501.851708,1.016890,19.397012,12.808078,2.691914,0.075989,0.052869,106.473081,84.260319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.778640,72.551099,85.577818,0.000000,49.190812,50.379747,44.895258,31.944633,26.784810,26.253165,48.278586,1666.259766,28.847973,0.012221,75.508942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.772212,61.458478,139.198065,133.570842,120.857220,124.172173,54.742060,14.365227,135.547411,3.413327,61.675539,53.142106,132.128802,138.332711,129.899616,134.624771,83.651159,131.395850,-0.065155,0.030809,32.025740,-235.691902,171.924953,3.215650,28.383960,11.009429,45.932749,2363.911963,20.391468,555391.472915,1.012176,19.299739,12.757365,2.684865,0.076734,0.055148,106.498178,84.225658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.765510,72.514828,85.555027,0.000000,49.195968,50.379747,44.895258,31.996632,26.784810,26.253165,48.274913,1673.583984,28.837317,0.012158,75.426801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.785200,61.456548,139.180311,133.577810,120.807455,124.161578,54.506989,14.365798,135.508103,3.413216,61.669474,53.170454,132.116581,138.268338,129.890855,134.590628,83.633777,131.480979,-0.065266,0.030830,32.025740,-235.684307,169.906597,3.215477,28.557431,10.897406,14.852641,767.682239,20.434837,555427.598844,1.015197,19.412015,12.773005,2.689956,0.075559,0.052924,106.488001,84.205835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.773148,72.532793,85.563757,0.000000,49.200109,50.379747,44.895258,31.980220,26.784810,26.253165,48.270801,1677.246094,28.833855,0.012264,75.455073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
