OSU 80 Ton Compressor Load Stand
51.778260,61.456548,139.093398,133.571400,120.798554,124.154222,54.689005,14.364513,135.579221,3.412772,61.698761,53.155200,132.125301,138.107395,129.910078,134.603197,83.632296,131.264380,-0.065113,0.030836,32.025740,-235.685428,170.391852,3.215267,28.523245,10.909559,1.108747,57.116618,20.424205,555469.844967,1.011908,19.386381,12.724681,2.688664,0.075545,0.053573,106.492129,84.219046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.771709,72.503639,85.559427,0.000000,49.202071,50.379747,44.895258,31.971765,26.784810,26.253165,48.266757,1680.908203,28.819395,0.012204,75.425974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.852301,61.461786,139.068584,133.583106,120.773037,124.154347,54.595445,14.367367,135.472899,3.412542,61.697668,53.197851,132.116790,138.182390,129.907752,134.608006,83.595701,131.229036,-0.065098,0.030837,32.025740,-235.684371,174.842904,3.214943,28.332357,10.994446,24.394586,1258.829846,20.413864,555452.607000,1.015899,19.371400,12.784306,2.687646,0.075836,0.053132,106.517347,84.210220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.772956,72.506538,85.563246,0.000000,49.199570,50.379747,44.895258,31.972098,26.784810,26.253165,48.262714,1666.259766,28.758217,0.012171,75.422608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.806084,61.459580,139.001334,133.592304,120.735411,124.148805,54.577762,14.369222,135.271928,3.412260,61.692401,53.171767,132.129869,138.099672,129.890985,134.434986,83.554193,131.281333,-0.065119,0.030803,32.025740,-235.681045,175.961092,3.214090,28.350117,11.003948,20.473810,1056.849026,20.402527,555423.904271,1.012608,19.378373,12.678268,2.686328,0.075946,0.053480,106.447445,84.194037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.789869,72.491974,85.576018,0.000000,49.197868,50.379747,44.895258,31.966660,26.784810,26.253165,48.257573,1669.921875,28.756739,0.012138,75.424577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.783745,61.459580,138.944091,133.592304,120.704817,124.147637,54.601044,14.365940,135.360825,3.411987,61.692135,53.117154,132.114937,138.060564,129.897356,134.358037,83.546174,131.269235,-0.065077,0.030814,32.025740,-235.685798,177.071694,3.213755,28.374711,10.970880,59.670220,3078.836882,20.365301,555465.116571,1.012761,19.309258,12.697305,2.682014,0.075328,0.053190,106.398638,84.214997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.788383,72.487181,85.562719,0.000000,49.195358,50.379747,44.895258,31.951175,26.784810,26.253165,48.253468,1669.921875,28.780287,0.012222,75.498245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.733907,61.465093,138.938539,133.589796,120.687202,124.131691,54.573530,14.358520,135.303392,3.411719,61.719368,53.131338,132.116509,137.936508,129.878751,134.371478,83.499801,131.183786,-0.064872,0.030821,32.025740,-235.694852,170.639897,3.213040,28.354535,11.004759,25.932933,1338.750315,20.375407,555569.688281,1.014035,19.353455,12.764791,2.683108,0.075692,0.053432,106.414731,84.191914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.801259,72.490516,85.546598,0.000000,49.192569,50.379747,44.895258,31.959327,26.784810,26.253165,48.249684,1680.908203,28.763068,0.012201,75.419650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.683661,61.473914,138.850337,133.593698,120.698202,124.121008,54.546724,14.366796,135.185495,3.411390,61.659505,53.055635,132.103007,137.947402,129.878407,134.304622,83.482716,131.024741,-0.064870,0.030828,32.025740,-235.681838,172.411594,3.212319,28.333926,10.980959,18.053883,932.463714,20.376924,555598.698383,1.014075,19.375896,12.766802,2.683160,0.075488,0.054114,106.350320,84.176879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.783896,72.447122,85.531179,0.000000,49.188847,50.379747,44.895258,31.984973,26.784810,26.253165,48.245704,1669.921875,28.781404,0.012202,75.496779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.813584,61.468677,138.830799,133.600387,120.661324,124.115045,54.624421,14.369222,135.124998,3.410541,61.680625,52.994710,132.128287,137.860347,129.895995,134.339969,83.499355,131.067161,-0.064799,0.030791,32.025740,-235.684802,177.415326,3.211477,28.515113,10.896288,26.134614,1347.904841,20.396457,555681.614762,1.015549,19.431499,12.770721,2.685638,0.076074,0.053780,106.397581,84.190243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791904,72.493178,85.559599,0.000000,49.183889,50.379747,44.895258,32.011245,26.784810,26.253165,48.242146,1666.259766,28.762455,0.012134,75.500751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.685114,61.468677,138.770932,133.600387,120.641149,124.110360,54.598018,14.363086,135.119515,3.410202,61.698132,53.059396,132.134136,137.773563,129.908846,134.241098,83.483455,131.097917,-0.064696,0.030786,32.025740,-235.688815,177.035556,3.210997,28.436934,10.953878,29.343556,1514.139416,20.404946,555722.368973,1.017073,19.490857,12.708737,2.686542,0.076537,0.053342,106.380095,84.182924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.794024,72.498189,85.544142,0.000000,49.179247,50.379747,44.895258,31.941884,26.784810,26.253165,48.237994,1684.570312,28.725402,0.012219,75.410777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.808426,61.475017,138.752119,133.597321,120.650898,124.105667,54.582911,14.363942,135.034567,3.409223,61.663178,53.024516,132.120631,137.841816,129.887542,134.154435,83.467942,131.040496,-0.064489,0.030780,32.025740,-235.688286,177.415920,3.210055,28.277581,11.018607,14.121649,728.884484,20.341411,555553.563540,1.012756,19.355020,12.713196,2.679429,0.075405,0.054249,106.342290,84.182521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.803188,72.511472,85.547407,0.000000,49.173938,50.379747,44.895258,32.010557,26.784810,26.253165,48.234313,1677.246094,28.730342,0.012208,75.434898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.672708,61.473087,138.685979,133.609864,120.631494,124.104119,54.580978,14.364941,134.935869,3.408009,61.692832,53.022104,132.142469,137.671542,129.892364,134.107518,83.459062,130.999216,-0.064348,0.030762,32.025740,-235.685980,177.295039,3.208864,28.302679,11.034437,6.368134,328.700901,20.390313,555664.277545,1.015985,19.484158,12.744386,2.684930,0.076268,0.053148,106.409254,84.183441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.805022,72.525714,85.525099,0.000000,49.165950,50.379747,44.895258,32.001447,26.784810,26.253165,48.229022,1677.246094,28.746804,0.012104,75.460017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.678870,61.479703,138.620429,133.606519,120.584225,124.093361,54.700086,14.365940,134.962691,3.407313,61.680069,52.885681,132.099225,137.745827,129.860642,134.061742,83.444087,130.995970,-0.064466,0.030767,32.025740,-235.682367,176.334054,3.208251,28.358267,10.945277,30.098102,1550.176282,20.330659,555598.734782,1.013578,19.366539,12.731347,2.678177,0.075498,0.053629,106.356453,84.166843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.768651,72.492313,85.488560,0.000000,49.155472,50.379747,44.895258,32.018836,26.784810,26.253165,48.225102,1666.259766,28.717234,0.012121,75.428787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.665287,61.474190,138.607576,133.600387,120.533673,124.082633,54.594312,14.365512,134.930066,3.406638,61.652012,52.924400,132.112140,137.617639,129.886790,134.051698,83.421865,130.870990,-0.064495,0.030775,32.025740,-235.684429,173.549158,3.207604,28.271649,10.960206,60.299249,3111.676929,20.382584,555708.722341,1.016532,19.501053,12.719695,2.683931,0.074912,0.053005,106.372208,84.176469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.789948,72.494535,85.474129,0.000000,49.145841,50.379747,44.895258,32.017277,26.784810,26.253165,48.221498,1673.583984,28.720534,0.012152,75.407120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.651501,61.474190,138.586056,133.600387,120.493082,124.058365,54.633503,14.364513,134.828226,3.405815,61.637950,52.988701,132.149397,137.558240,129.901252,133.943460,83.410926,130.837016,-0.064678,0.030801,32.025740,-235.685591,172.201773,3.206716,28.264942,10.951858,16.250975,838.012251,20.368460,555701.483551,1.014115,19.501466,12.733055,2.682342,0.076551,0.054913,106.388611,84.185127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.812029,72.532293,85.496628,0.000000,49.138662,50.379747,44.895258,32.027424,26.784810,26.253165,48.217376,1680.908203,28.735752,0.012224,75.407444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.715577,61.460407,138.580429,133.594255,120.419180,124.030134,54.674404,14.364656,134.832291,3.405234,61.666756,52.922569,132.129847,137.663731,129.909591,133.983043,83.387734,130.855931,-0.064725,0.030820,32.025740,-235.686919,173.667897,3.206077,28.367318,10.932584,-0.233870,-12.050915,20.370785,555705.304744,1.016272,19.509624,12.693080,2.682799,0.076622,0.053722,106.458740,84.197865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.810987,72.513877,85.507717,0.000000,49.133495,50.379747,44.895258,32.035480,26.784810,26.253165,48.212873,1680.908203,28.727494,0.012172,75.490642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.592350,61.465645,138.506996,133.583106,120.359574,124.008706,54.651233,14.367082,134.935395,3.404706,61.682182,52.912325,132.140663,137.630332,129.898703,133.899091,83.391436,130.737559,-0.064584,0.030812,32.025740,-235.687106,172.002351,3.205510,28.323018,10.982005,19.729019,1017.034101,20.369681,555631.680134,1.015643,19.523498,12.687105,2.683098,0.075291,0.053181,106.484235,84.174629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.793968,72.532058,85.489814,0.000000,49.122177,50.379747,44.895258,32.003566,26.784810,26.253165,48.208858,1669.921875,28.712348,0.012118,75.494980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.750314,61.467023,138.435169,133.590910,120.315866,123.972585,54.699373,14.359804,134.682143,3.404128,61.630769,52.788255,132.109174,137.427570,129.878769,133.874211,83.330364,130.705958,-0.064408,0.030793,32.025740,-235.689974,170.321553,3.204461,28.287155,11.015433,19.478375,1003.229657,20.334234,555491.264352,1.013229,19.445245,12.719714,2.679665,0.076192,0.054562,106.476462,84.154006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.782625,72.483917,85.461479,0.000000,49.107003,50.379747,44.895258,32.074979,26.784810,26.253165,48.203768,1666.259766,28.726412,0.012097,75.489747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.645433,61.466196,138.436909,133.588402,120.283068,123.940620,54.568412,14.365084,134.778295,3.403553,61.679818,52.935668,132.133556,137.523313,129.893905,133.936371,83.332346,130.597786,-0.064474,0.030789,32.025740,-235.689921,166.003452,3.204047,28.315805,10.923442,55.860267,2883.976248,20.376311,555483.373505,1.016167,19.574526,12.657058,2.684642,0.075783,0.054086,106.500678,84.188227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.793817,72.501707,85.466309,0.000000,49.096337,50.379747,44.895258,31.992086,26.784810,26.253165,48.199858,1677.246094,28.704487,0.012202,75.432444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.591279,61.466196,138.407102,133.588402,120.257459,123.914473,54.586350,14.368224,134.675200,3.402848,61.669552,52.908756,132.117976,137.449404,129.885267,133.855250,83.332073,130.721724,-0.064353,0.030777,32.025740,-235.685475,164.727101,3.203418,28.266005,10.907612,26.107952,1347.468911,20.287479,555351.472271,1.011565,19.416933,12.702386,2.675059,0.075971,0.053419,106.478525,84.179384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.825631,72.511116,85.493340,0.000000,49.085286,50.379747,44.895258,32.049407,26.784810,26.253165,48.195855,1680.908203,28.652487,0.012175,75.408220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.619548,61.477222,138.381317,133.595091,120.238203,123.886308,54.559070,14.361944,134.602729,3.401941,61.649092,52.902965,132.127124,137.435272,129.880857,133.799915,83.309135,130.629254,-0.064154,0.030741,32.025740,-235.694204,168.555705,3.202777,28.213302,10.946647,31.281205,1615.275136,20.330166,555277.491267,1.015999,19.521614,12.646485,2.680526,0.076691,0.054528,106.497960,84.198500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.791073,72.502691,85.460266,0.000000,49.075256,50.379747,44.895258,32.080428,26.784810,26.253165,48.192357,1669.921875,28.680633,0.012121,75.400353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.566230,61.473639,138.311803,133.586172,120.187166,123.843078,54.597139,14.365798,134.674408,3.401100,61.669224,52.950351,132.131120,137.455811,129.897672,133.827237,83.303978,130.610906,-0.064156,0.030743,32.025740,-235.686921,168.755186,3.202179,28.190061,10.946954,56.267020,2903.447781,20.346287,555202.669602,1.016626,19.576155,12.708532,2.682762,0.075681,0.053670,106.504874,84.212120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.793696,72.496620,85.467754,0.000000,49.059547,50.379747,44.895258,32.070894,26.784810,26.253165,48.188467,1666.259766,28.643147,0.012104,75.409780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.615238,61.468952,138.288184,133.585336,120.096823,123.806538,54.518891,14.367225,134.692179,3.400378,61.620313,52.900773,132.126127,137.404891,129.895770,133.765917,83.269455,130.685138,-0.064222,0.030744,32.025740,-235.684840,165.724470,3.201863,28.276986,10.939201,18.278065,944.524440,20.325626,555126.055014,1.016319,19.558705,12.685385,2.680793,0.075247,0.054146,106.477208,84.176402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785445,72.506590,85.463059,0.000000,49.046797,50.379747,44.895258,32.104786,26.784810,26.253165,48.184406,1680.908203,28.595421,0.012172,75.396108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.565862,61.468952,138.292625,133.585336,120.031805,123.767677,54.732836,14.365798,134.641721,3.400039,61.651355,52.918351,132.118044,137.453030,129.897366,133.756667,83.288483,130.516063,-0.064384,0.030724,32.025740,-235.686757,167.190656,3.201125,28.221759,10.986873,13.220373,680.496273,20.332040,554977.151873,1.016404,19.608841,12.681396,2.682217,0.076020,0.053565,106.495349,84.197047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.802904,72.490089,85.472263,0.000000,49.032796,50.379747,44.895258,32.084842,26.784810,26.253165,48.180277,1677.246094,28.650594,0.012202,75.402680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.533011,61.474741,138.273643,133.571121,119.983580,123.712080,54.609098,14.358520,134.554195,3.399000,61.632282,52.865590,132.109693,137.308832,129.871916,133.756723,83.263637,130.510907,-0.064552,0.030720,32.025740,-235.694362,169.111262,3.199893,28.186185,10.997962,32.340776,1668.458575,20.299956,554852.698445,1.016485,19.554776,12.752920,2.679212,0.076585,0.053857,106.471939,84.210993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.782352,72.482817,85.444214,0.000000,49.018479,50.379747,44.895258,32.118531,26.784810,26.253165,48.175271,1669.921875,28.643562,0.012077,75.404896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.536354,61.466747,138.248500,133.566104,119.948240,123.667821,54.531856,14.365798,134.692877,3.397893,61.622359,52.975529,132.118800,137.285519,129.890363,133.733687,83.261252,130.556710,-0.064605,0.030709,32.025740,-235.684144,169.942655,3.198819,28.177152,10.953120,62.145681,3210.633000,20.316807,554666.645936,1.013262,19.604526,12.649592,2.681864,0.075382,0.054193,106.460064,84.217996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.784645,72.485519,85.429609,0.000000,49.007131,50.379747,44.895258,32.140508,26.784810,26.253165,48.171020,1669.921875,28.646826,0.012113,75.403029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.575992,61.472812,138.243958,133.554119,119.913289,123.635024,54.661445,14.364370,134.486172,3.397114,61.595067,52.864781,132.156546,137.382243,129.920452,133.728348,83.255299,130.594298,-0.064710,0.030695,32.025740,-235.684754,169.323020,3.197661,28.231189,10.909216,26.651350,1373.624701,20.320171,554509.460580,1.015831,19.643435,12.671866,2.683205,0.075651,0.054368,106.501222,84.227148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.782377,72.514285,85.453419,0.000000,48.992418,50.379747,44.895258,32.147070,26.784810,26.253165,48.167052,1680.908203,28.632762,0.012168,75.400072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.631786,61.462337,138.233067,133.541855,119.919942,123.595564,54.543323,14.365084,134.579882,3.396591,61.622631,52.951099,132.124263,137.319486,129.900110,133.677724,83.240686,130.517798,-0.064710,0.030703,32.025740,-235.682243,171.319981,3.196623,28.173347,10.943023,27.021370,1395.711813,20.307027,554301.989176,1.016811,19.632069,12.697097,2.682543,0.075701,0.053041,106.487782,84.223567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786765,72.486394,85.430282,0.000000,48.980439,50.379747,44.895258,32.131849,26.784810,26.253165,48.163375,1666.259766,28.646916,0.012160,75.404026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.553628,61.462337,138.275246,133.541855,119.889225,123.560040,54.625516,14.369793,134.647514,3.395876,61.617964,52.904966,132.136545,137.374743,129.911262,133.786087,83.223034,130.542423,-0.064631,0.030715,32.025740,-235.677697,172.919241,3.195891,28.178089,10.954797,44.882651,2314.797202,20.283186,554150.882132,1.013289,19.598175,12.721793,2.680394,0.075764,0.053734,106.472575,84.202667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785411,72.490835,85.408596,0.000000,48.971205,50.379747,44.895258,32.107654,26.784810,26.253165,48.158977,1666.259766,28.629751,0.012067,75.404495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.644045,61.462612,138.279624,133.531264,119.842832,123.537470,54.556566,14.363942,134.681706,3.395123,61.594001,52.852820,132.130294,137.353024,129.905382,133.723846,83.220757,130.597950,-0.064683,0.030746,32.025740,-235.685345,170.098738,3.195183,28.307674,10.939129,14.871778,767.972859,20.249071,553949.278594,1.013922,19.531496,12.698254,2.677286,0.075059,0.053641,106.486673,84.206922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.779545,72.484153,85.396951,0.000000,48.959452,50.379747,44.895258,32.154788,26.784810,26.253165,48.154988,1677.246094,28.651351,0.012152,75.395188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.551216,61.459856,138.231994,133.532100,119.789785,123.512434,54.552310,14.364799,134.586134,3.394783,61.614161,52.865047,132.149381,137.437145,129.931119,133.738392,83.218894,130.532204,-0.064820,0.030773,32.025740,-235.687103,169.634102,3.194227,28.265338,10.994572,-1.561416,-80.637208,20.285315,553888.814461,1.013797,19.610242,12.728189,2.682163,0.075300,0.053567,106.457001,84.193633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.807037,72.526897,85.414246,0.000000,48.945586,50.379747,44.895258,32.112474,26.784810,26.253165,48.150990,1673.583984,28.641633,0.012174,75.404222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.581893,61.460959,138.242286,133.542970,119.742509,123.469150,54.613504,14.364370,134.567074,3.393966,61.609450,52.918873,132.154576,137.321226,129.925463,133.764367,83.228975,130.582544,-0.064891,0.030778,32.025740,-235.686224,169.317309,3.192851,28.221867,10.995618,3.276199,169.005274,20.241003,553728.325639,1.012935,19.519427,12.758157,2.677552,0.076227,0.053171,106.401157,84.204930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.808871,72.545276,85.381920,0.000000,48.931213,50.379747,44.895258,32.171591,26.784810,26.253165,48.145520,1669.921875,28.640479,0.012068,75.409055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.681162,61.460407,138.253409,133.540462,119.778704,123.431011,54.573341,14.366511,134.674958,3.393376,61.633068,52.789764,132.142397,137.352975,129.909369,133.744342,83.210898,130.643941,-0.064825,0.030793,32.025740,-235.686860,176.533026,3.191872,28.203602,10.941184,16.556780,854.722895,20.271807,553682.936497,1.014812,19.610195,12.727233,2.681450,0.075685,0.053719,106.413394,84.185645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.807433,72.536394,85.382224,0.000000,48.917757,50.379747,44.895258,32.157037,26.784810,26.253165,48.141554,1669.921875,28.649296,0.012113,75.410504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.605132,61.460407,138.272113,133.540462,119.800125,123.397495,54.590435,14.367938,134.674588,3.392935,61.617408,53.015517,132.156758,137.498521,129.923769,133.771031,83.222080,130.714093,-0.064898,0.030772,32.025740,-235.682820,177.268178,3.191072,28.309909,10.883938,44.484975,2295.761599,20.252508,553445.247917,1.012658,19.580375,12.742256,2.680055,0.076261,0.054334,106.432645,84.197224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.777215,72.552572,85.355070,0.000000,48.908159,50.379747,44.895258,32.108706,26.784810,26.253165,48.137518,1673.583984,28.651820,0.012128,75.404052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.544794,61.461786,138.268642,133.541577,119.797852,123.356229,54.592120,14.366368,134.555506,3.392593,61.612940,52.866292,132.146270,137.393893,129.919462,133.854862,83.185424,130.639554,-0.064977,0.030780,32.025740,-235.682266,172.280965,3.190230,28.209101,10.931664,21.261977,1097.245190,20.202680,553244.492140,1.010944,19.479864,12.790944,2.675122,0.075736,0.053805,106.413250,84.188763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.780076,72.524400,85.327463,0.000000,48.897600,50.379747,44.895258,32.152337,26.784810,26.253165,48.133562,1677.246094,28.628615,0.012098,75.399100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.577184,61.461786,138.257469,133.542413,119.781516,123.315161,54.635438,14.367653,134.656488,3.392008,61.610620,52.883982,132.152606,137.400248,129.925816,133.856146,83.214193,130.664672,-0.064930,0.030773,32.025740,-235.680001,174.442635,3.189839,28.193145,10.946449,32.587450,1680.373991,20.234482,553124.841594,1.011994,19.556409,12.814724,2.679426,0.075662,0.054454,106.412226,84.215872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.795154,72.524967,85.324784,0.000000,48.885789,50.379747,44.895258,32.191212,26.784810,26.253165,48.129558,1666.259766,28.686781,0.012091,75.412456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.524305,61.459305,138.275971,133.535724,119.732875,123.276501,54.583296,14.365798,134.698597,3.391442,61.582977,52.932970,132.154260,137.388087,129.923593,133.792522,83.177259,130.648778,-0.064972,0.030788,32.025740,-235.683817,176.794019,3.189631,28.291645,10.946593,53.479680,2760.317487,20.254930,553070.208973,1.012933,19.618599,12.814231,2.682495,0.075681,0.054902,106.413653,84.224273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786976,72.520116,85.289563,0.000000,48.872901,50.379747,44.895258,32.178080,26.784810,26.253165,48.125553,1673.583984,28.634619,0.012076,75.403089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.499659,61.459305,138.309271,133.530149,119.754687,123.204746,54.629235,14.368937,134.653686,3.390759,61.598471,52.895175,132.172306,137.485942,129.923449,133.852378,83.214524,130.705787,-0.065003,0.030795,32.025740,-235.681167,175.668589,3.189368,28.216025,10.991579,62.606048,3228.651433,20.231752,552796.069264,1.011093,19.585949,12.797981,2.680594,0.075676,0.053185,106.439611,84.259460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.815426,72.549748,85.314925,0.000000,48.860990,50.379747,44.895258,32.156676,26.784810,26.253165,48.120095,1666.259766,28.654398,0.012142,75.405518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.589090,61.459305,138.326268,133.530149,119.739569,123.167357,54.594806,14.367510,134.753917,3.390194,61.525696,52.954987,132.156134,137.433640,129.935174,133.922662,83.185586,130.760188,-0.065153,0.030787,32.025740,-235.678837,174.380655,3.189251,28.207389,10.966048,23.552347,1215.382173,20.251892,552743.163222,1.012879,19.636778,12.826994,2.683704,0.075491,0.053628,106.417388,84.247691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.785666,72.541976,85.266894,0.000000,48.850909,50.379747,44.895258,32.236438,26.784810,26.253165,48.116072,1680.908203,28.648412,0.012101,75.404393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.506276,61.440009,138.301004,133.529871,119.705263,123.129269,54.524145,14.365227,134.862935,3.389739,61.600619,53.039446,132.149212,137.622915,129.967429,133.826177,83.203969,130.661103,-0.064956,0.030796,32.025740,-235.684714,175.556868,3.189141,28.346385,10.869603,17.436151,900.931457,20.256479,552353.551094,1.011972,19.661640,12.818141,2.685635,0.075959,0.054347,106.401469,84.257893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.803540,72.542851,85.262818,0.000000,48.843191,50.379747,44.895258,32.195335,26.784810,26.253165,48.111221,1669.921875,28.686889,0.012157,75.402185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.606957,61.456548,138.315931,133.531543,119.705014,123.107495,54.697655,14.367795,134.804541,3.389478,61.619393,53.022359,132.168116,137.512283,129.953400,133.855148,83.206055,130.760637,-0.064948,0.030847,32.025740,-235.682146,174.627310,3.188981,28.437853,10.853755,30.929018,1593.042715,20.212007,552188.968802,1.010369,19.571471,12.874182,2.681309,0.076410,0.054543,106.415441,84.308537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786895,72.561818,85.225769,0.000000,48.830021,50.379747,44.895258,32.247341,26.784810,26.253165,48.107054,1666.259766,28.626217,0.012024,75.401478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.525774,61.459856,138.353602,133.540741,119.710649,123.088883,54.632859,14.371078,134.862575,3.388709,61.574840,52.948971,132.145773,137.616988,129.946905,133.958499,83.174583,130.731434,-0.064940,0.030851,32.025740,-235.679844,171.904372,3.188883,28.218495,10.924488,17.583631,906.743854,20.238696,552003.318238,1.013106,19.635668,12.806427,2.685129,0.075550,0.053659,106.370452,84.308928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.786176,72.541657,85.213523,0.000000,48.820697,50.379747,44.895258,32.199483,26.784810,26.253165,48.103679,1677.246094,28.621367,0.012120,75.404717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.603031,61.459856,138.374244,133.540741,119.715172,123.060140,54.608700,14.366083,134.883894,3.388679,61.564745,52.896545,132.166061,137.622299,129.962593,134.030919,83.197356,130.722195,-0.064864,0.030829,32.025740,-235.690882,170.125842,3.188973,28.217107,10.971583,4.996862,257.789649,20.192554,551855.436789,1.007587,19.550713,12.853936,2.680180,0.075294,0.053168,106.303484,84.337388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.800446,72.598093,85.226056,0.000000,48.815336,50.379747,44.895258,32.249963,26.784810,26.253165,48.099786,1680.908203,28.665866,0.012118,75.407674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.634866,61.446349,138.386479,133.531543,119.666823,123.018985,54.759031,14.367795,134.923687,3.388649,61.611784,52.994258,132.151927,137.634645,129.967823,134.027416,83.184289,130.813363,-0.064641,0.030843,32.025740,-235.685249,168.256286,3.189379,28.289499,10.915473,-0.745442,-38.352015,20.232045,551909.699234,1.010390,19.635848,12.870860,2.685134,0.076529,0.054233,106.277219,84.328824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.806034,72.587535,85.216278,0.000000,48.803453,50.379747,44.895258,32.216131,26.784810,26.253165,48.093814,1677.246094,28.643833,0.012063,75.405365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.678969,61.453792,138.396025,133.532936,119.674045,122.989258,54.541875,14.366654,134.888223,3.388241,61.570250,52.913522,132.168938,137.704662,129.966642,134.081850,83.213788,130.876212,-0.064563,0.030844,32.025740,-235.680837,171.111565,3.189718,28.266059,10.985864,19.551695,1009.913914,20.195283,551670.759063,1.008933,19.557975,12.843485,2.681514,0.077052,0.053831,106.249042,84.332583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.797724,72.562696,85.243676,0.000000,48.795427,50.379747,44.895258,32.206417,26.784810,26.253165,48.090014,1669.921875,28.685483,0.012015,75.406703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.639584,61.456548,138.434651,133.535445,119.663725,122.958218,54.608564,14.370792,134.925540,3.388228,61.627910,53.014960,132.161811,137.677883,129.977734,134.091367,83.194806,130.843458,-0.064471,0.030855,32.025740,-235.680129,169.879123,3.189919,28.263463,10.959359,59.838984,3087.119549,20.175252,551474.202046,1.005107,19.512406,12.901964,2.680098,0.076099,0.054306,106.181583,84.342594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.788846,72.597686,85.262235,0.000000,48.788164,50.379747,44.895258,32.186410,26.784810,26.253165,48.085950,1680.908203,28.712618,0.012029,75.410990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.582714,61.462612,138.467086,133.529871,119.663063,122.945585,54.579278,14.364085,134.944983,3.388587,61.621650,53.032619,132.175825,137.686717,130.001488,134.078467,83.227469,130.877725,-0.064290,0.030843,32.025740,-235.686183,165.112585,3.190218,28.401161,10.882189,27.858375,1437.997006,20.152348,551252.812404,1.007936,19.475456,12.903759,2.677995,0.076890,0.053837,106.204655,84.320951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.823756,72.611425,85.291973,0.000000,48.782100,50.379747,44.895258,32.214460,26.784810,26.253165,48.082018,1684.570312,28.685104,0.012068,75.411953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.657941,61.462612,138.520111,133.529871,119.690047,122.928108,54.607634,14.367510,135.016561,3.388364,61.597598,52.995759,132.171996,137.697667,129.993768,134.184731,83.223471,130.869070,-0.064211,0.030833,32.025740,-235.683575,165.304132,3.190299,28.402261,10.902275,25.743530,1328.142689,20.170820,551189.965826,1.007305,19.517855,12.906432,2.680786,0.075665,0.053131,106.177671,84.323894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.812192,72.578375,85.282278,0.000000,48.780219,50.379747,44.895258,32.249952,26.784810,26.253165,48.078250,1669.921875,28.707931,0.012000,75.413164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.551358,61.464266,138.509904,133.547151,119.720740,122.909097,54.596668,14.364941,135.086232,3.388380,61.603469,53.072785,132.165622,137.783761,129.991646,134.113222,83.232910,130.988442,-0.064261,0.030855,32.025740,-235.685817,166.155863,3.190790,28.316130,10.989055,32.316519,1667.586716,20.199861,551109.265674,1.008983,19.581203,12.890830,2.684370,0.075805,0.054008,106.166567,84.333323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.824849,72.563289,85.270909,0.000000,48.771680,50.379747,44.895258,32.216666,26.784810,26.253165,48.072994,1666.259766,28.737807,0.011991,75.413735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.640361,61.459856,138.538201,133.543249,119.725242,122.901341,54.606108,14.371078,135.015062,3.388470,61.606954,53.092078,132.181349,137.761434,130.017116,134.171023,83.251852,130.999965,-0.064143,0.030870,32.025740,-235.676086,169.410817,3.191089,28.227871,11.000847,59.439169,3066.630847,20.170717,550985.143461,1.006697,19.505439,12.890519,2.681487,0.075903,0.053932,106.160744,84.370198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.835061,72.567689,85.283289,0.000000,48.764745,50.379747,44.895258,32.279974,26.784810,26.253165,48.068818,1673.583984,28.726159,0.012079,75.410649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.572648,61.458478,138.603936,133.545479,119.741131,122.899290,54.654937,14.365084,135.143250,3.388942,61.569916,53.096643,132.177643,137.834779,130.032027,134.264935,83.257167,130.987442,-0.064143,0.030890,32.025740,-235.689104,169.902947,3.191249,28.301507,10.958620,20.443562,1053.797517,20.214651,550959.650979,1.009043,19.614461,12.940487,2.686833,0.075609,0.053972,106.161943,84.347353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.824045,72.582757,85.280033,0.000000,48.764022,50.379747,44.895258,32.238592,26.784810,26.253165,48.068818,1680.908203,28.735445,0.012132,75.413513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.651330,61.451311,138.630854,133.537675,119.786098,122.895970,54.597342,14.365940,135.150154,3.389516,61.583479,53.097987,132.199479,137.866062,130.012013,134.247538,83.273337,131.001684,-0.063986,0.030913,32.025740,-235.683347,169.729223,3.191684,28.325848,11.003858,3.883492,200.392222,20.176707,550809.075825,1.006876,19.520380,12.927278,2.682750,0.075880,0.053749,106.194421,84.356569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.834170,72.599066,85.295353,0.000000,48.761425,50.379747,44.895258,32.282565,26.784810,26.253165,47.068818,1677.246094,28.744875,0.012056,75.414152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.558436,61.458478,138.645736,133.540462,119.801204,122.887371,54.626497,14.375216,135.165804,3.390492,61.620089,52.909414,132.172392,137.809086,130.002703,134.221121,83.275771,131.004267,-0.063897,0.030954,32.025740,-235.676032,171.123391,3.192282,28.302914,10.970015,11.104080,572.676296,20.217004,550834.479013,1.007412,19.587213,12.915733,2.687547,0.075345,0.053544,106.200774,84.339415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.822981,72.570526,85.283108,0.000000,48.756998,50.379747,44.895258,32.343660,26.784810,26.253165,47.064446,1673.583984,28.773489,0.012027,75.497137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.511514,61.458478,138.648582,133.540462,119.816455,122.878912,54.586329,14.366654,135.178161,3.391325,61.644096,53.052731,132.165204,137.894748,129.996271,134.248088,83.289528,131.125644,-0.063776,0.030951,32.025740,-235.682144,172.403293,3.192598,28.269972,10.965201,36.102822,1863.319209,20.184442,550713.941300,1.006735,19.500792,12.906648,2.683975,0.076698,0.053726,106.214181,84.330307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.835593,72.581871,85.291537,0.000000,48.752934,50.379747,44.895258,32.307162,26.784810,26.253165,47.060689,1666.259766,28.701241,0.012034,75.415439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.611201,61.477222,138.671464,133.549381,119.829891,122.871277,54.567066,14.359376,135.251785,3.391980,61.617309,53.095971,132.192865,137.863260,130.027888,134.355873,83.304085,131.110531,-0.063582,0.030944,32.025740,-235.696283,170.668327,3.192930,28.404281,10.938660,14.196354,732.953163,20.227572,550748.130877,1.008145,19.601537,12.905499,2.689099,0.075966,0.054152,106.274940,84.362395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.839521,72.600683,85.311362,0.000000,48.749484,50.379747,44.895258,32.337913,26.784810,26.253165,47.057464,1680.908203,28.737356,0.012086,75.415371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.590036,61.480254,138.749338,133.564153,119.816875,122.875908,54.586846,14.362801,135.296723,3.392438,61.653917,53.000796,132.192968,137.989864,130.034588,134.429542,83.293857,131.125709,-0.063411,0.030946,32.025740,-235.684690,171.081281,3.193543,28.396690,11.005246,1.239004,63.946185,20.248174,550714.297568,1.009831,19.648852,12.952098,2.691604,0.075783,0.053463,106.317115,84.358706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.836730,72.596656,85.290966,0.000000,48.753873,50.379747,44.895258,32.292163,26.784810,26.253165,47.053574,1680.908203,28.731731,0.012152,75.417962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.639152,61.491005,138.759699,133.572236,119.820123,122.881245,54.475455,14.363229,135.239621,3.393064,61.648834,53.133773,132.175207,137.965755,130.021436,134.454417,83.286826,131.280889,-0.063330,0.030953,32.025740,-235.689326,175.213868,3.194254,28.282233,11.030308,27.181619,1405.738199,20.205917,550603.249638,1.008024,19.567111,12.930028,2.686848,0.076147,0.053906,106.336931,84.328424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.812730,72.559883,85.268054,0.000000,48.752828,50.379747,44.895258,32.307707,26.784810,26.253165,47.049830,1666.259766,28.770388,0.012021,75.414459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.572330,61.491005,138.765399,133.572236,119.821457,122.879817,54.599501,14.367225,135.271728,3.393665,61.700135,53.123474,132.208184,138.118940,130.039368,134.468680,83.301639,131.359159,-0.063280,0.030975,32.025740,-235.683533,176.361607,3.194791,28.310703,11.010583,14.354048,740.654590,20.228135,550668.924802,1.008161,19.591466,12.947801,2.689460,0.076072,0.054138,106.409871,84.325269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.812818,72.552111,85.300770,0.000000,48.751647,50.379747,44.895258,32.286546,26.784810,26.253165,47.046450,1680.908203,28.773886,0.012034,75.420136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.629351,61.506717,138.807425,133.585057,119.842378,122.877561,54.634934,14.364370,135.432965,3.394662,61.734832,53.034853,132.216906,138.036911,130.060143,134.489458,83.330791,131.247424,-0.063126,0.030982,32.025740,-235.686387,170.574448,3.195614,28.330789,10.997133,6.464604,333.350819,20.208800,550692.923308,1.009236,19.552747,13.031939,2.687103,0.076886,0.053858,106.487622,84.344191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.838743,72.589979,85.312334,0.000000,48.748841,50.379747,44.895258,32.327671,26.784810,26.253165,47.043337,1669.921875,28.797866,0.012128,75.425531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
51.595292,61.527667,138.852244,133.606798,119.869801,122.881016,54.565433,14.360803,135.494282,3.395441,61.715233,53.142230,132.212016,138.175008,130.029629,134.541303,83.316457,131.364817,-0.063063,0.030991,32.025740,-235.691589,171.050404,3.196466,28.324478,10.989199,39.373385,2032.895912,20.239744,550702.369590,1.008370,19.620060,13.055989,2.690695,0.075989,0.053454,106.472860,84.320486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.811949,72.553725,85.309035,0.000000,48.753254,50.379747,44.895258,32.303040,26.784810,26.253165,47.039667,1666.259766,28.759912,0.012041,75.416198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.280000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.260000,0.000000
