OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, October 27, 2020
11:04:26 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
52.050930,62.133586,162.664077,146.647392,117.846698,121.926266,54.461013,14.374074,160.028398,3.504202,62.360786,53.240457,144.867478,162.664047,142.752868,159.286720,92.904192,156.739006,-0.063632,-2.209457,32.025740,-235.681421,194.838519,3.312270,32.522173,12.106471,33.129483,1713.795278,23.232767,525210.280525,0.995759,19.872630,15.189617,3.135486,0.076391,0.053632,114.118619,88.920804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.237979,75.162578,94.165912,0.000000,39.221434,40.379747,36.313105,34.466340,26.784810,26.253165,45.110772,1677.246094,32.556791,0.013852,75.369396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.979278,62.149851,162.702901,146.659124,117.841384,121.938634,54.462050,14.368937,160.005773,3.503931,62.330497,53.162710,144.851926,162.560432,142.741871,159.195693,92.877190,156.676734,-0.063739,-2.214698,32.025740,-235.682638,199.744461,3.311681,32.319096,12.183912,17.023027,880.588065,23.205436,525281.150278,0.995814,19.832903,15.269081,3.131638,0.075617,0.053064,114.130916,88.905445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.216550,75.115264,94.138540,0.000000,39.241020,40.379747,36.313105,34.430947,26.784810,26.253165,45.112586,1662.597656,32.535118,0.013957,75.374765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.982580,62.161981,162.685181,146.675325,117.797771,121.949410,54.496964,14.372362,159.905578,3.503850,62.335361,53.233546,144.861495,162.559113,142.732700,159.105895,92.855252,156.604579,-0.064120,-2.219278,32.025740,-235.677906,204.854266,3.311687,32.342121,12.113521,28.729886,1485.222737,23.160838,525284.095117,0.994626,19.781991,15.230216,3.125095,0.075558,0.053829,114.240889,88.888680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.223616,75.118173,94.154154,0.000000,39.268876,40.379747,36.313105,34.457847,26.784810,26.253165,45.113834,1669.921875,32.560487,0.013809,75.369984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.934720,62.167495,162.572744,146.687615,117.763372,121.946409,54.472008,14.366796,159.890206,3.503373,62.342037,53.272651,144.859046,162.528191,142.727947,159.177418,92.824974,156.585791,-0.064164,-2.223946,32.025740,-235.682981,197.418939,3.311285,32.275264,12.206810,16.711468,864.313351,23.201991,525478.967089,0.996264,19.869999,15.230138,3.130149,0.076142,0.054512,114.258271,88.932539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.221374,75.099855,94.157000,0.000000,39.298253,40.379747,36.313105,34.448299,26.784810,26.253165,45.115673,1666.259766,32.515844,0.013955,75.367947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.047318,62.167495,162.537096,146.687615,117.758015,121.937992,54.497688,14.371078,159.937962,3.503240,62.274868,53.216018,144.851728,162.528710,142.728651,159.130035,92.800120,156.406752,-0.063962,-2.229219,32.025740,-235.680987,197.919060,3.310741,32.307557,12.153152,32.974708,1704.640751,23.201232,525592.129821,0.995676,19.878821,15.220689,3.129610,0.075728,0.053168,114.280557,88.935171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.215921,75.026782,94.138231,0.000000,39.314836,40.379747,36.313105,34.464872,26.784810,26.253165,45.117275,1677.246094,32.511967,0.013894,75.358494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.985921,62.153987,162.482008,146.683984,117.770962,121.923854,54.470760,14.368081,159.751098,3.503206,62.382448,53.203925,144.890814,162.363601,142.775116,159.086619,92.824238,156.475255,-0.063904,-2.236796,32.025740,-235.681534,199.826163,3.310728,32.239636,12.131678,37.037806,1915.630788,23.208837,525694.400884,0.997134,19.932296,15.242792,3.130329,0.077135,0.054345,114.375521,88.939107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.268680,75.002996,94.150617,0.000000,39.342677,40.379747,36.313105,34.393647,26.784810,26.253165,45.118517,1666.259766,32.502465,0.013929,75.378107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.982786,62.152884,162.398351,146.684822,117.756942,121.909709,54.452446,14.364085,159.746122,3.502798,62.432828,53.168416,144.897170,162.480003,142.741663,158.971472,92.809759,156.467505,-0.063768,-2.243778,32.025740,-235.685693,199.932136,3.310411,32.282098,12.151457,21.496860,1112.212114,23.150878,525627.029401,0.994219,19.819515,15.189712,3.122872,0.076089,0.053664,114.404778,88.941607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.270603,75.054821,94.149068,0.000000,39.364122,40.379747,36.313105,34.415773,26.784810,26.253165,45.119753,1677.246094,32.497579,0.013803,75.378090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.014059,62.188999,162.333289,146.712755,117.737010,121.905162,54.493901,14.371506,159.727065,3.502279,62.384267,53.201340,144.883420,162.309116,142.738216,158.956402,92.798533,156.362616,-0.063561,-2.250782,32.025740,-235.678762,202.969089,3.309803,32.235219,12.114837,34.976439,1808.246741,23.168586,525535.982590,0.995854,19.867480,15.195419,3.125500,0.075419,0.052923,114.453780,88.927488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.236628,75.058533,94.128980,0.000000,39.377636,40.379747,36.313105,34.407366,26.784810,26.253165,45.121027,1673.583984,32.522930,0.013905,75.369890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.027963,62.198372,162.255588,146.727002,117.695693,121.896805,54.516713,14.365369,159.746589,3.501502,62.326555,53.251569,144.885030,162.296437,142.721065,158.842048,92.742459,156.371334,-0.063579,-2.257815,32.025740,-235.685715,200.052363,3.309152,32.224869,12.184922,15.341744,792.820859,23.156922,525508.942297,0.996137,19.869518,15.206525,3.124079,0.077393,0.053617,114.477533,88.913369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.215586,75.052022,94.093962,0.000000,39.393878,40.379747,36.313105,34.381857,26.784810,26.253165,45.124057,1666.259766,32.457083,0.013807,75.377587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.951000,62.198372,162.224505,146.727002,117.642582,121.883867,54.488338,14.368937,159.681840,3.500639,62.314347,53.117715,144.919526,162.287408,142.756419,158.917815,92.737062,156.308300,-0.063666,-2.264839,32.025740,-235.688518,193.308500,3.308510,32.221480,12.110546,34.970058,1808.101431,23.135703,525547.506904,0.994778,19.874313,15.172074,3.120950,0.076771,0.054384,114.500666,88.931490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.268339,75.083089,94.122063,0.000000,39.406547,40.379747,36.313105,34.363004,26.784810,26.253165,45.126061,1666.259766,32.471345,0.013824,75.377587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.026896,62.177144,162.155887,146.723370,117.617496,121.857238,54.513469,14.365655,159.527214,3.499626,62.340613,53.231063,144.905176,162.192191,142.730926,158.749436,92.703186,156.287877,-0.063388,-2.274755,32.025740,-235.687063,200.014959,3.308052,32.207831,12.145363,66.024556,3412.177891,23.118666,525645.510715,0.994025,19.869765,15.231947,3.118623,0.075371,0.053204,114.494418,88.927090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.248214,75.047793,94.094286,0.000000,39.428937,40.379747,36.313105,34.395483,26.784810,26.253165,45.127292,1662.597656,32.470552,0.013875,75.363463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.944751,62.172182,162.130556,146.704934,117.607928,121.829631,54.490086,14.372647,159.590593,3.498983,62.349457,53.131334,144.903409,162.158615,142.734899,158.697919,92.696021,156.156278,-0.063212,-2.281733,32.025740,-235.679254,202.017547,3.307586,32.243567,12.124556,9.359138,483.891920,23.147477,525659.437237,0.996062,19.946855,15.209884,3.122645,0.076757,0.053065,114.506752,88.962511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.252512,75.052072,94.091570,0.000000,39.441823,40.379747,36.313105,34.340599,26.784810,26.253165,45.128555,1677.246094,32.489159,0.013892,75.367614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.858620,62.186517,162.093460,146.717504,117.590662,121.804871,54.525588,14.365940,159.487131,3.499001,62.284064,53.107408,144.916100,162.171047,142.759112,158.793725,92.676929,156.246047,-0.063002,-2.288712,32.025740,-235.689228,201.073329,3.307045,32.231090,12.139665,63.316902,3271.517866,23.097630,525532.221213,0.993728,19.849605,15.234861,3.116770,0.076362,0.053309,114.479436,88.966469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.261308,75.092589,94.069680,0.000000,39.456073,40.379747,36.313105,34.374277,26.784810,26.253165,45.129990,1658.935547,32.479170,0.013892,75.362432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.001872,62.159500,162.057875,146.711359,117.539762,121.777812,54.486285,14.362515,159.425685,3.498335,62.282185,53.090988,144.894610,162.054912,142.754414,158.660080,92.680761,156.230052,-0.063000,-2.294550,32.025740,-235.690693,199.832998,3.306623,32.202728,12.119471,11.972064,619.030167,23.126511,525481.519127,0.995649,19.926927,15.184665,3.121212,0.076327,0.053931,114.511183,88.961795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.279842,75.103202,94.073506,0.000000,39.471201,40.379747,36.313105,34.409648,26.784810,26.253165,45.132122,1673.583984,32.419742,0.013788,75.370163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.920482,62.159500,162.017284,146.711359,117.507284,121.750322,54.537678,14.366083,159.406208,3.497384,62.221599,53.127531,144.899677,162.086289,142.743411,158.673264,92.663112,156.134206,-0.062800,-2.301555,32.025740,-235.686308,197.460647,3.305574,32.198545,12.113503,63.111532,3260.183691,23.157675,525508.250092,0.996659,20.027649,15.242889,3.125680,0.076036,0.052839,114.554305,88.966390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.269594,75.099600,94.057899,0.000000,39.481540,40.379747,36.313105,34.325595,26.784810,26.253165,45.132438,1666.259766,32.482884,0.013959,75.361102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.934402,62.150127,162.084367,146.696275,117.446920,121.721684,54.494124,14.360946,159.430163,3.496754,62.142573,53.093642,144.910214,162.086713,142.727935,158.662748,92.634017,156.146536,-0.062787,-2.308525,32.025740,-235.691283,196.559279,3.305028,32.202241,12.140440,9.815166,507.432131,23.080472,525231.407716,0.994056,19.857017,15.232086,3.116385,0.076608,0.053954,114.506577,88.961520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.266109,75.051584,94.037319,0.000000,39.495240,40.379747,36.313105,34.362481,26.784810,26.253165,45.133363,1673.583984,32.470876,0.013791,75.368092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.919101,62.109050,161.946831,146.678677,117.389925,121.693010,54.530080,14.367653,159.345182,3.496257,62.201287,52.999800,144.930095,162.008029,142.760506,158.547873,92.633678,156.078968,-0.062682,-2.313757,32.025740,-235.684575,200.234774,3.304873,32.175610,12.112529,65.600291,3389.218920,23.107359,525212.963930,0.994612,19.938575,15.207950,3.120489,0.075923,0.053464,114.514924,88.989184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.303834,75.096565,94.058771,0.000000,39.510799,40.379747,36.313105,34.347384,26.784810,26.253165,45.134614,1662.597656,32.446283,0.013868,75.380689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.899612,62.114564,161.952668,146.666386,117.376302,121.663599,54.526528,14.368081,159.342831,3.495674,62.263442,53.010624,144.911946,161.883315,142.734267,158.544553,92.616079,156.066174,-0.062507,-2.317917,32.025740,-235.689538,200.217255,3.304733,32.179595,12.138728,8.043582,415.596247,23.103420,525132.262613,0.994854,19.915246,15.242422,3.120944,0.077250,0.053119,114.442124,88.986119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.275445,75.079028,94.050074,0.000000,39.519426,40.379747,36.313105,34.348089,26.784810,26.253165,45.133869,1677.246094,32.462258,0.013805,75.366080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.877545,62.114564,161.848680,146.666386,117.360394,121.637694,54.497584,14.367653,159.254147,3.495392,62.185208,53.119029,144.905453,161.911841,142.740777,158.486593,92.590172,155.949192,-0.062410,-2.321980,32.025740,-235.681472,200.807788,3.304327,32.187294,12.096951,66.280784,3426.418266,23.084946,524954.156029,0.994178,19.889509,15.213295,3.119215,0.075735,0.053416,114.325701,88.992164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.295747,75.100063,94.060523,0.000000,39.530338,40.379747,36.313105,34.351520,26.784810,26.253165,45.135030,1662.597656,32.420121,0.013885,75.373615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.897221,62.119526,161.823827,146.687615,117.266466,121.609483,54.485470,14.366796,159.150979,3.494689,62.090765,53.003980,144.902301,161.772265,142.717321,158.386646,92.568327,155.793910,-0.062250,-2.327261,32.025740,-235.685922,203.053138,3.303636,32.172978,12.161644,30.828709,1594.059885,23.089555,524890.994001,0.994428,19.914567,15.225312,3.120499,0.076434,0.053122,114.253872,88.971037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.296057,75.048401,94.059290,0.000000,39.544595,40.379747,36.313105,34.354507,26.784810,26.253165,45.136530,1677.246094,32.396447,0.013766,75.373035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.813656,62.067147,161.784413,146.663872,117.179837,121.581321,54.556959,14.367082,159.102233,3.494132,62.123671,52.942376,144.896333,161.750303,142.707507,158.367700,92.535232,155.845943,-0.062145,-2.330773,32.025740,-235.680572,196.452509,3.302953,32.137548,12.096176,26.417499,1364.179555,23.081616,524853.618467,0.995211,19.936703,15.200178,3.119821,0.075956,0.054220,114.250757,88.952816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.275496,74.993694,94.033911,0.000000,39.551528,40.379747,36.313105,34.334971,26.784810,26.253165,45.135271,1666.259766,32.403803,0.013883,75.372012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.902554,62.062461,161.686416,146.636777,117.180630,121.543040,54.607688,14.369793,159.078304,3.493705,62.187890,52.859158,144.896884,161.694778,142.730271,158.238236,92.546303,155.784174,-0.062236,-2.334309,32.025740,-235.680148,197.951386,3.302562,32.162196,12.137718,33.677807,1737.480798,23.064317,524772.934258,0.994799,19.921929,15.154226,3.118160,0.075299,0.053694,114.302206,88.960688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.288523,74.966238,94.058686,0.000000,39.557062,40.379747,36.313105,34.374573,26.784810,26.253165,45.135831,1680.908203,32.375856,0.013751,75.379564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.933049,62.070455,161.657105,146.644040,117.176518,121.505668,54.481161,14.368937,158.994258,3.493270,62.173444,52.952516,144.896803,161.684924,142.711041,158.222060,92.514484,155.654357,-0.062202,-2.337806,32.025740,-235.682148,204.330691,3.302322,32.144670,12.076396,19.167437,991.168931,23.088694,524709.443157,0.994892,19.953417,15.210045,3.122428,0.075409,0.053400,114.260883,88.964856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.290092,74.919534,94.069286,0.000000,39.559591,40.379747,36.313105,34.319100,26.784810,26.253165,45.136163,1662.597656,32.393183,0.013857,75.364299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.918206,62.070455,161.566133,146.644040,117.140907,121.462234,54.506120,14.366511,158.885435,3.492717,62.217442,52.863348,144.884444,161.421089,142.711287,158.131952,92.499847,155.601000,-0.062289,-2.341865,32.025740,-235.685880,197.061663,3.301900,32.139567,12.107535,28.577279,1477.085381,23.028202,524442.520227,0.991767,19.859513,15.171996,3.115192,0.075620,0.054614,114.221342,88.988715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.293672,74.945376,94.077673,0.000000,39.560659,40.379747,36.313105,34.295618,26.784810,26.253165,45.137049,1680.908203,32.425926,0.013700,75.368654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.940130,62.081207,161.497214,146.645436,117.112066,121.424882,54.517439,14.366796,158.831949,3.492128,62.195815,52.936406,144.882432,161.433153,142.713099,158.093774,92.469939,155.672622,-0.062365,-2.347122,32.025740,-235.690986,196.658619,3.301456,32.145517,12.083104,21.907749,1132.119576,23.003964,524341.608733,0.993142,19.836930,15.147096,3.112798,0.075696,0.053615,114.169255,88.982221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.273260,74.956816,94.068796,0.000000,39.564076,40.379747,36.313105,34.295545,26.784810,26.253165,45.138100,1666.259766,32.389054,0.013836,75.377612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.912743,62.094439,161.396832,146.648509,117.109434,121.390283,54.485780,14.368794,158.829698,3.491410,62.170912,52.777915,144.874356,161.416993,142.690066,158.057309,92.433210,155.567044,-0.062134,-2.353571,32.025740,-235.679677,195.938803,3.300982,32.127920,12.126936,15.265593,789.333421,22.991160,524198.556996,0.992645,19.851812,15.138408,3.111936,0.075519,0.054113,114.187062,88.968067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.268642,74.970782,94.054320,0.000000,39.561199,40.379747,36.313105,34.275986,26.784810,26.253165,45.138776,1666.259766,32.383735,0.013678,75.365807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.828965,62.072936,161.345223,146.637056,117.087742,121.355776,54.492143,14.366654,158.758096,3.490881,62.172732,52.840262,144.875216,161.293636,142.693609,157.939454,92.422448,155.546294,-0.061961,-2.358835,32.025740,-235.686064,200.071595,3.300021,32.170904,12.092660,36.973649,1911.562110,22.966070,524108.495484,0.991701,19.840584,15.199622,3.109296,0.074967,0.052811,114.182476,88.967002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.262532,74.996049,94.062946,0.000000,39.557848,40.379747,36.313105,34.282495,26.784810,26.253165,45.140096,1673.583984,32.414495,0.013783,75.439825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.768495,62.072936,161.279768,146.637056,117.024392,121.314593,54.574881,14.366796,158.710515,3.490162,62.131710,52.722638,144.867767,161.224418,142.681927,158.002180,92.404007,155.449962,-0.061793,-2.363017,32.025740,-235.682655,204.500683,3.299180,32.097124,12.081048,40.038882,2066.898439,22.960015,524083.620191,0.992606,19.881274,15.190199,3.109002,0.075651,0.053608,114.147109,88.969184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.271853,75.023891,94.027183,0.000000,39.556726,40.379747,36.313105,34.321680,26.784810,26.253165,45.139898,1666.259766,32.350523,0.013779,75.368876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.811551,62.061082,161.289905,146.615269,116.977591,121.265875,54.497763,14.366083,158.643936,3.489446,62.139412,52.590025,144.859349,161.199658,142.684593,157.882492,92.388452,155.349834,-0.061804,-2.368285,32.025740,-235.681244,195.902644,3.298568,32.098206,12.055770,14.706772,760.271432,22.983939,523988.272856,0.993920,19.943834,15.191887,3.113032,0.075523,0.053397,114.097985,88.936111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.300010,75.022226,94.031831,0.000000,39.552324,40.379747,36.313105,34.345869,26.784810,26.253165,45.139995,1673.583984,32.353787,0.013733,75.442467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.734410,62.068801,161.228262,146.604095,116.904625,121.203377,54.461882,14.368366,158.603236,3.488326,62.266668,52.752472,144.878569,161.194743,142.668248,157.804753,92.375907,155.397662,-0.061846,-2.375272,32.025740,-235.683208,190.940169,3.297764,32.055492,12.074539,33.868790,1752.011793,22.995602,523896.171442,0.993353,20.004575,15.168194,3.115404,0.076144,0.053391,114.114941,88.917426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.280256,75.016170,94.055625,0.000000,39.549434,40.379747,36.313105,34.236014,26.784810,26.253165,45.141006,1662.597656,32.360494,0.013801,75.369234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.912164,62.109878,161.128501,146.637615,116.787880,121.159267,54.482766,14.369936,158.521125,3.487783,62.338443,52.606548,144.860816,161.045651,142.674575,157.777965,92.400803,155.330997,-0.061814,-2.381124,32.025740,-235.679842,195.191372,3.297440,32.027779,12.111682,33.123046,1712.778108,22.967073,523668.577820,0.993417,19.949467,15.139934,3.113011,0.075344,0.052770,114.052821,88.915636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.290415,75.058870,94.053039,0.000000,39.540665,40.379747,36.313105,34.355390,26.784810,26.253165,45.141579,1677.246094,32.273912,0.013723,75.373836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.774954,62.147370,161.048938,146.656051,116.745971,121.112772,54.484839,14.369936,158.477651,3.487009,62.301655,52.731300,144.888744,161.093745,142.680749,157.831748,92.387276,155.289860,-0.061541,-2.385789,32.025740,-235.683109,205.021688,3.296720,32.028284,12.058817,18.137378,937.840182,22.983364,523499.496529,0.995213,20.034701,15.173410,3.116461,0.075950,0.053958,114.054611,88.934931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.274307,75.058921,94.061326,0.000000,39.538860,40.379747,36.313105,34.257719,26.784810,26.253165,45.144150,1666.259766,32.260191,0.013824,75.377280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.956513,62.147370,161.076481,146.656051,116.733061,121.064733,54.511523,14.368794,158.487623,3.486433,62.194027,52.680777,144.901955,161.089168,142.685570,157.643344,92.391405,155.185877,-0.061573,-2.389294,32.025740,-235.681964,200.959362,3.296313,31.988996,12.129226,29.954984,1548.141943,22.883698,523180.701637,0.990825,19.897293,15.119337,3.103868,0.075708,0.053368,114.049171,88.916347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.294852,75.083086,94.085624,0.000000,39.533749,40.379747,36.313105,34.326477,26.784810,26.253165,45.146784,1677.246094,32.319222,0.013644,75.382411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.699192,62.142959,161.019891,146.668621,116.754349,121.020419,54.499191,14.367082,158.497678,3.485557,62.173937,52.647227,144.899541,161.041815,142.669362,157.649128,92.362584,155.214527,-0.061442,-2.392801,32.025740,-235.686290,194.796121,3.295899,31.971668,12.038947,18.291137,945.541609,22.930168,523172.789482,0.993400,20.072518,15.114854,3.110557,0.076043,0.053368,114.014716,88.901206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.296790,75.044594,94.091151,0.000000,39.529334,40.379747,36.313105,34.225628,26.784810,26.253165,45.147822,1658.935547,32.246380,0.013761,75.378422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.907465,62.089753,161.002549,146.630632,116.723294,120.976926,54.458529,14.367082,158.441619,3.484416,62.218879,52.743065,144.900310,160.970983,142.689666,157.603494,92.353308,155.109890,-0.061119,-2.396995,32.025740,-235.690537,193.672447,3.295063,31.969108,12.099872,20.100445,1039.847762,22.841549,522817.407494,0.988697,19.890328,15.065185,3.100217,0.077594,0.053866,114.046310,88.850894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.304254,75.034289,94.124260,0.000000,39.516444,40.379747,36.313105,34.358979,26.784810,26.253165,45.149013,1666.259766,32.280078,0.013618,75.370308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.725702,62.095818,160.974375,146.610520,116.702473,120.930394,54.537037,14.364085,158.431268,3.483651,62.197868,52.645692,144.899485,160.914330,142.689221,157.592837,92.332079,155.234874,-0.061006,-2.401086,32.025740,-235.687653,197.679729,3.294147,31.967323,12.047818,30.247484,1562.527627,22.943124,522879.554853,0.993972,20.144278,15.106556,3.114553,0.076261,0.052790,114.068996,88.892494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.327389,75.020198,94.136963,0.000000,39.515595,40.379747,36.313105,34.244548,26.784810,26.253165,45.147618,1669.921875,32.251500,0.013830,75.374834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.907816,62.090028,160.930541,146.613313,116.627743,120.871503,54.449253,14.370507,158.301873,3.482077,62.188481,52.663972,144.883429,160.927295,142.670058,157.543521,92.317700,155.111030,-0.061195,-2.403421,32.025740,-235.679598,204.242523,3.293401,31.951961,12.115360,69.959969,3619.825800,22.834403,522470.354226,0.989820,19.881881,15.069989,3.101722,0.075919,0.052635,114.026148,88.884144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.329858,75.002857,94.140768,0.000000,39.504888,40.379747,36.313105,34.281418,26.784810,26.253165,45.148910,1658.935547,32.237527,0.013704,75.372677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.882595,62.090028,160.931252,146.613313,116.615988,120.826356,54.515822,14.365940,158.278021,3.480902,62.174710,52.674512,144.888628,160.826214,142.702461,157.481749,92.297444,155.145478,-0.061389,-2.405147,32.025740,-235.688085,198.838707,3.292082,31.962942,12.067580,-3.323384,-171.746542,22.905154,522466.816990,0.991858,20.070473,15.145973,3.112077,0.076854,0.053947,113.988217,88.888972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.326797,75.040646,94.170986,0.000000,39.493367,40.379747,36.313105,34.235291,26.784810,26.253165,45.149443,1677.246094,32.249643,0.013716,75.378337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.862901,62.090028,160.889605,146.601302,116.611065,120.786387,54.482662,14.370221,158.341139,3.479994,62.072876,52.690976,144.869537,160.849634,142.671830,157.612990,92.273666,155.030103,-0.061500,-2.406919,32.025740,-235.679393,193.511938,3.291198,31.969541,12.099728,68.828267,3559.086244,22.805041,522097.750313,0.989119,19.881804,15.106098,3.100314,0.075858,0.053890,113.908165,88.869561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.327632,75.021265,94.190022,0.000000,39.492416,40.379747,36.313105,34.247695,26.784810,26.253165,45.150193,1662.597656,32.236120,0.013747,75.360071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.923703,62.053087,160.904619,146.573649,116.580717,120.744680,54.507321,14.365369,158.212402,3.479112,62.081143,52.588986,144.896558,160.757101,142.713094,157.452982,92.272401,155.075203,-0.061568,-2.407504,32.025740,-235.683918,196.792940,3.290193,31.938601,12.064947,-0.413084,-21.350751,22.808287,521968.555559,0.988072,19.907103,15.141447,3.101835,0.075437,0.052564,113.889563,88.906853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.354456,75.050860,94.201671,0.000000,39.488835,40.379747,36.313105,34.252700,26.784810,26.253165,45.150944,1680.908203,32.196507,0.013599,75.384985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.753368,62.035995,160.828356,146.543481,116.519446,120.703490,54.474833,14.367653,158.115642,3.478239,62.164194,52.623432,144.866044,160.854263,142.681349,157.424952,92.245988,155.080425,-0.061788,-2.409208,32.025740,-235.682778,200.413922,3.289312,31.924032,12.091217,58.498318,3025.362823,22.804354,521862.741956,0.988760,19.926863,15.114662,3.102210,0.077143,0.053567,113.904429,88.896569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.332958,75.026568,94.187818,0.000000,39.479359,40.379747,36.313105,34.218900,26.784810,26.253165,45.149898,1658.935547,32.181200,0.013716,75.386332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.868888,62.035995,160.809168,146.543481,116.453404,120.659010,54.456677,14.365512,158.292138,3.477255,62.139542,52.571911,144.888543,160.763950,142.705440,157.439598,92.245475,154.976585,-0.061743,-2.410958,32.025740,-235.684266,203.504293,3.288263,31.922734,12.068463,12.678986,655.938893,22.768251,521583.207720,0.986599,19.828933,15.135695,3.098866,0.075555,0.053230,113.906297,88.919597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.322563,75.047979,94.243387,0.000000,39.473635,40.379747,36.313105,34.305443,26.784810,26.253165,45.149557,1677.246094,32.240880,0.013545,75.370376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.728537,62.062736,160.775900,146.559403,116.372501,120.615594,54.479691,14.366796,158.160385,3.476217,62.074088,52.602596,144.870128,160.674609,142.687742,157.441045,92.244118,154.978033,-0.061951,-2.410381,32.025740,-235.686738,197.867789,3.287495,31.912709,12.107751,49.983739,2584.783076,22.827419,521566.854587,0.990386,19.982837,15.164397,3.107592,0.076426,0.053995,113.917603,88.863030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.308802,75.033454,94.220650,0.000000,39.458100,40.379747,36.313105,34.246296,26.784810,26.253165,45.151009,1662.597656,32.190954,0.013760,75.381891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.747655,62.035995,160.789927,146.547113,116.350694,120.570558,54.470610,14.370792,158.251493,3.475102,62.040437,52.553637,144.864563,160.688583,142.672970,157.387184,92.215457,154.989211,-0.062045,-2.410417,32.025740,-235.679476,192.801136,3.286221,31.900755,12.070627,14.707873,760.707362,22.763971,521287.179510,0.987920,19.866822,15.119387,3.100301,0.075989,0.054093,113.981586,88.863886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.313537,75.034456,94.204555,0.000000,39.450994,40.379747,36.313105,34.318394,26.784810,26.253165,45.151531,1680.908203,32.201574,0.013572,75.373453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.754079,62.024693,160.784057,146.524766,116.323147,120.531086,54.454704,14.372790,158.229302,3.473922,62.045080,52.677139,144.848139,160.789059,142.677183,157.401079,92.192882,154.971293,-0.062113,-2.409300,32.025740,-235.677641,201.378107,3.285347,31.897365,12.100449,48.666017,2517.795192,22.817156,521249.385697,0.990171,20.034542,15.121380,3.108070,0.077000,0.055310,113.989149,88.845279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.292407,75.023731,94.203813,0.000000,39.440943,40.379747,36.313105,34.308582,26.784810,26.253165,45.150754,1662.597656,32.208029,0.013724,75.372873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.766598,62.028828,160.770774,146.516387,116.252845,120.485420,54.500715,14.369080,158.080622,3.472402,62.112298,52.614463,144.864772,160.742980,142.707265,157.382049,92.208484,154.900328,-0.062202,-2.408149,32.025740,-235.683475,200.591234,3.283728,31.882472,12.062693,17.639487,911.829702,22.799908,521064.293945,0.989493,19.988579,15.154942,3.107193,0.076313,0.053454,114.049371,88.868250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.310450,75.051594,94.220996,0.000000,39.423008,40.379747,36.313105,34.352453,26.784810,26.253165,45.150605,1673.583984,32.156173,0.013564,75.382692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.650287,62.028828,160.649616,146.516387,116.195756,120.441685,54.480263,14.365512,158.064470,3.471668,62.134017,52.534225,144.854276,160.647641,142.668401,157.275805,92.209379,154.896271,-0.062294,-2.406417,32.025740,-235.688676,195.698451,3.282856,31.873637,12.001931,25.101817,1298.063531,22.788209,520923.120423,0.989293,19.970820,15.169660,3.106693,0.076662,0.053343,114.083790,88.856565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.320194,74.996947,94.203331,0.000000,39.414301,40.379747,36.313105,34.299547,26.784810,26.253165,45.151000,1666.259766,32.167983,0.013706,75.382283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.735354,62.050606,160.701096,146.527839,116.141248,120.400955,54.455689,14.368081,158.037457,3.470894,62.146244,52.656348,144.818897,160.694869,142.654757,157.254415,92.190941,154.847255,-0.062313,-2.404668,32.025740,-235.683984,198.890447,3.281963,31.856238,12.060025,16.877794,873.177258,22.772424,520685.648651,0.987830,19.962373,15.122935,3.105686,0.076778,0.054754,114.093023,88.824657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.271875,75.016489,94.180896,0.000000,39.398563,40.379747,36.313105,34.362109,26.784810,26.253165,45.152178,1677.246094,32.154406,0.013607,75.379760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.676490,62.076244,160.645763,146.547392,116.123732,120.360364,54.518549,14.366511,158.022158,3.469904,62.226970,52.575184,144.858483,160.523171,142.676066,157.242741,92.221703,154.713297,-0.062391,-2.404671,32.025740,-235.685554,199.222700,3.280567,31.869526,12.018411,29.219299,1509.925428,22.801613,520582.003277,0.990294,20.079360,15.120259,3.110333,0.075967,0.053897,114.172771,88.848643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.309014,75.067076,94.195860,0.000000,39.386525,40.379747,36.313105,34.318817,26.784810,26.253165,45.152600,1669.921875,32.121862,0.013684,75.369864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.764012,62.072109,160.621847,146.552140,116.101018,120.323835,54.502656,14.369936,158.019372,3.468930,62.163030,52.536862,144.864711,160.588431,142.668523,157.257737,92.201193,154.748881,-0.062449,-2.404697,32.025740,-235.680168,194.474779,3.279343,31.854254,12.057735,15.846605,819.121959,22.763174,520417.067996,0.988669,20.015558,15.117192,3.106214,0.076216,0.053197,114.164195,88.825613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.296712,75.091537,94.178215,0.000000,39.378320,40.379747,36.313105,34.350368,26.784810,26.253165,45.154268,1669.921875,32.158013,0.013572,75.384627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.698946,62.072109,160.622468,146.552140,116.042111,120.278590,54.517173,14.367082,158.003443,3.467916,62.145985,52.589237,144.864758,160.554168,142.665889,157.195396,92.172899,154.824545,-0.062436,-2.404122,32.025740,-235.687596,197.338461,3.278436,31.882364,12.019673,37.226831,1923.768145,22.777138,520253.190924,0.988503,20.100403,15.027635,3.108682,0.075706,0.053375,114.211160,88.841859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.288476,75.110561,94.153611,0.000000,39.363304,40.379747,36.313105,34.304502,26.784810,26.253165,45.154714,1666.259766,32.164161,0.013640,75.374169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.748742,62.057498,160.594834,146.524766,116.043740,120.225767,54.505482,14.362658,157.969601,3.466952,62.118666,52.640854,144.858749,160.550889,142.676715,157.250622,92.189606,154.847383,-0.062522,-2.403513,32.025740,-235.691694,203.324249,3.277710,31.855787,12.078398,27.688577,1431.167439,22.726942,520070.909867,0.986638,20.008254,15.063766,3.102964,0.075669,0.053267,114.203001,88.896383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.279472,75.054576,94.118234,0.000000,39.353496,40.379747,36.313105,34.339787,26.784810,26.253165,45.154685,1669.921875,32.153956,0.013610,75.377476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.662819,62.047298,160.589664,146.512197,116.030516,120.183838,54.512163,14.367225,157.954555,3.465679,62.057370,52.571187,144.839514,160.596189,142.670450,157.257308,92.151457,154.818322,-0.062556,-2.403479,32.025740,-235.682716,197.079345,3.276857,31.861034,12.022215,31.833508,1645.208985,22.747993,519990.515981,0.987372,20.073675,15.125270,3.106881,0.075670,0.053793,114.185103,88.858488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.247420,75.004929,94.101143,0.000000,39.341488,40.379747,36.313105,34.313930,26.784810,26.253165,45.155164,1662.597656,32.175448,0.013652,75.368850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.759480,62.001260,160.649172,146.494320,115.984639,120.148915,54.555384,14.366511,157.984241,3.464659,61.953893,52.658189,144.832318,160.541492,142.696936,157.355359,92.164908,154.765371,-0.062323,-2.403457,32.025740,-235.682613,195.752803,3.275796,31.874953,12.064911,53.691511,2772.668832,22.710981,519664.079839,0.986065,20.008989,15.118583,3.103357,0.076440,0.054436,114.184815,88.908931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.288919,74.988908,94.098023,0.000000,39.328201,40.379747,36.313105,34.360971,26.784810,26.253165,45.155148,1662.597656,32.183508,0.013600,75.372387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.712879,61.943093,160.634752,146.451584,115.898610,120.103185,54.419440,14.367367,158.087899,3.463145,61.879114,52.669767,144.830776,160.644753,142.689645,157.283690,92.175528,154.929468,-0.062192,-2.403486,32.025740,-235.686331,194.684969,3.274585,31.859104,12.014624,13.503951,699.095946,22.741029,519617.406165,0.987381,20.085216,15.143981,3.108419,0.076192,0.053625,114.072059,88.903357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.261558,74.939802,94.086026,0.000000,39.320511,40.379747,36.313105,34.367574,26.784810,26.253165,45.153435,1677.246094,32.146653,0.013678,75.382641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.631518,61.943093,160.650223,146.451584,115.848296,120.068898,54.481012,14.369365,158.051162,3.462235,61.976516,52.507540,144.839806,160.588351,142.692572,157.318283,92.203064,154.831399,-0.062375,-2.401178,32.025740,-235.681719,193.870847,3.273603,31.840912,12.075441,50.698699,2621.691801,22.694928,519290.290831,0.984161,19.941958,15.107291,3.103763,0.076589,0.053355,114.042897,88.915983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.271353,74.956980,94.108666,0.000000,39.305336,40.379747,36.313105,34.338283,26.784810,26.253165,45.150780,1662.597656,32.154226,0.013650,75.375115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.740886,61.928758,160.633957,146.429238,115.799439,120.023929,54.487471,14.368081,157.932693,3.461158,62.086764,52.586825,144.818069,160.497258,142.694905,157.223612,92.198221,154.819341,-0.062313,-2.397674,32.025740,-235.682024,203.641794,3.272637,31.845996,12.010261,17.466578,903.111106,22.701889,519015.780478,0.987071,19.930645,15.168672,3.106281,0.075336,0.053595,114.014884,88.909903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.246532,74.969394,94.130059,0.000000,39.298661,40.379747,36.313105,34.382181,26.784810,26.253165,45.149688,1677.246094,32.155506,0.013535,75.370163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
