OSU 80 Ton Compressor Load Stand
51.665730,61.971211,160.680776,146.452422,115.751639,119.985253,54.468195,14.366939,158.042199,3.460111,62.107845,52.694516,144.816588,160.631565,142.652058,157.331340,92.177875,154.799427,-0.062436,-2.393002,32.025740,-235.683492,200.163739,3.271397,31.861953,12.079245,43.888106,2270.041739,22.734318,518863.694845,0.987386,20.012521,15.098112,3.111476,0.077246,0.054215,113.951213,88.924385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.249068,74.972744,94.073842,0.000000,39.286260,40.379747,36.313105,34.326186,26.784810,26.253165,45.149095,1662.597656,32.105418,0.013674,75.369890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.697183,62.012563,160.631983,146.489292,115.709018,119.945122,54.479373,14.371220,158.078514,3.459228,62.100558,52.557477,144.836129,160.628812,142.667822,157.406517,92.166346,154.801259,-0.062685,-2.388328,32.025740,-235.683948,191.056092,3.270364,31.862314,12.025659,25.854471,1337.006596,22.673192,518575.655700,0.984563,19.888145,15.097664,3.104585,0.076137,0.053929,113.992451,88.958675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.269022,74.986423,94.097844,0.000000,39.280737,40.379747,36.313105,34.369006,26.784810,26.253165,45.150565,1677.246094,32.114379,0.013518,75.377663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.697879,62.012563,160.707332,146.489292,115.675738,119.902377,54.566546,14.367367,157.975127,3.458518,62.105751,52.623959,144.830201,160.689084,142.684091,157.402990,92.189991,154.849643,-0.062735,-2.383085,32.025740,-235.683881,195.248356,3.269786,31.885663,12.101188,29.551797,1525.764211,22.708466,518577.487214,0.986284,20.006199,15.109270,3.110007,0.075818,0.053337,114.026978,88.933300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.269636,74.987859,94.077863,0.000000,39.272185,40.379747,36.313105,34.354704,26.784810,26.253165,45.152220,1662.597656,32.153649,0.013658,75.354616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.682535,62.013114,160.764677,146.490410,115.632948,119.873271,54.483837,14.366654,158.052210,3.457524,62.025993,52.586210,144.848011,160.677574,142.692756,157.368214,92.172714,154.904432,-0.062585,-2.377822,32.025740,-235.681980,202.495482,3.269161,31.887304,12.017942,33.421574,1728.180962,22.683133,518470.992793,0.985199,20.015901,15.121605,3.107171,0.075966,0.053930,114.047212,88.897284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.251251,74.986467,94.059006,0.000000,39.264645,40.379747,36.313105,34.358972,26.784810,26.253165,45.152349,1680.908203,32.147284,0.013524,75.380127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.618657,62.000709,160.792351,146.487896,115.607818,119.851160,54.563911,14.367938,158.122138,3.456887,61.949682,52.615433,144.843754,160.724499,142.685041,157.340814,92.141812,154.900655,-0.062653,-2.370838,32.025740,-235.681350,204.242891,3.268491,31.884636,12.083753,18.675904,964.286592,22.684305,518233.166390,0.983260,20.015201,15.119190,3.108587,0.076183,0.053185,114.097951,88.923900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.261134,74.987233,94.041481,0.000000,39.257600,40.379747,36.313105,34.368977,26.784810,26.253165,45.152458,1662.597656,32.193064,0.013644,75.372652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.691727,61.955774,160.783916,146.467784,115.622180,119.822186,54.492841,14.368224,158.217544,3.455953,62.012823,52.655841,144.840016,160.673091,142.707718,157.386571,92.167192,154.951219,-0.062609,-2.362650,32.025740,-235.684331,204.562479,3.267769,31.891649,12.067760,34.070734,1761.456939,22.693077,518160.133718,0.984837,20.031191,15.160504,3.110619,0.077481,0.055006,114.082470,88.932330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.273653,75.020733,94.040581,0.000000,39.250278,40.379747,36.313105,34.407750,26.784810,26.253165,45.151966,1662.597656,32.150386,0.013500,75.371731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.617212,61.965698,160.753436,146.454377,115.599454,119.801580,54.484197,14.369936,158.217295,3.455669,62.096742,52.575035,144.831012,160.698033,142.681840,157.541809,92.164657,155.041408,-0.062491,-2.356812,32.025740,-235.679025,192.094455,3.267348,31.901025,12.107066,20.829328,1077.047108,22.720434,518162.545062,0.984519,20.083090,15.189750,3.115005,0.077402,0.053616,114.068157,88.930598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.237783,74.996160,93.996890,0.000000,39.243617,40.379747,36.313105,34.370884,26.784810,26.253165,45.149788,1677.246094,32.202097,0.013666,75.378200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.617614,61.965698,160.855226,146.454377,115.573107,119.785526,54.492482,14.367510,158.351830,3.455073,62.113930,52.704346,144.820556,160.742883,142.698547,157.534656,92.157510,155.039145,-0.062391,-2.350983,32.025740,-235.688802,194.515916,3.266790,31.945939,12.087503,65.209353,3371.345797,22.677737,517855.946740,0.983912,19.964602,15.186547,3.110438,0.075752,0.053428,114.078150,88.925858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.227270,75.015806,93.969174,0.000000,39.237159,40.379747,36.313105,34.414048,26.784810,26.253165,45.149874,1662.597656,32.205054,0.013640,75.375609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.649921,62.006498,160.865319,146.487616,115.526076,119.767969,54.505552,14.369080,158.385106,3.454496,61.984489,52.715987,144.830793,160.890043,142.688514,157.672476,92.144102,155.071731,-0.062470,-2.345151,32.025740,-235.684945,204.861915,3.266248,31.928269,12.094120,-0.815085,-42.130073,22.704576,517845.634368,0.985490,20.049534,15.228625,3.114338,0.075601,0.053610,114.149514,88.962728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.212271,75.036348,93.957405,0.000000,39.234763,40.379747,36.313105,34.416914,26.784810,26.253165,45.151345,1673.583984,32.241385,0.013537,75.367606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.637801,61.980584,160.950205,146.504934,115.535478,119.751216,54.504910,14.366796,158.495268,3.454320,61.995046,52.720526,144.872330,160.848336,142.724416,157.698877,92.152341,155.177839,-0.062551,-2.339891,32.025740,-235.686738,197.666288,3.265701,31.946462,12.112890,71.437110,3692.480771,22.714043,517792.289276,0.985200,20.049129,15.234781,3.116286,0.076661,0.053647,114.261331,88.983580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.249043,75.061406,93.959978,0.000000,39.236072,40.379747,36.313105,34.404145,26.784810,26.253165,45.151399,1662.597656,32.179523,0.013662,75.379010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.659655,61.952741,160.974400,146.476164,115.527224,119.736019,54.509432,14.364799,158.472840,3.454138,61.925107,52.643157,144.853833,160.915207,142.723869,157.747240,92.164427,155.210612,-0.062711,-2.334633,32.025740,-235.689226,195.253946,3.265761,31.943325,12.106976,-3.379225,-174.652741,22.699862,517786.895533,0.984247,20.057399,15.262472,3.114532,0.075324,0.053411,114.287724,88.976637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.252595,75.081440,93.946617,0.000000,39.233058,40.379747,36.313105,34.413096,26.784810,26.253165,45.150193,1677.246094,32.223535,0.013564,75.366225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.598998,61.952741,161.017818,146.476164,115.556686,119.724035,54.482191,14.365369,158.389078,3.454360,61.991065,52.800480,144.854618,160.988901,142.736527,157.765901,92.180816,155.291334,-0.062672,-2.330583,32.025740,-235.684082,196.351922,3.265563,31.946876,12.125169,66.382896,3432.666593,22.711086,517665.900410,0.984308,20.043686,15.300729,3.116907,0.076545,0.053312,114.349484,89.000395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.236458,75.061251,93.907686,0.000000,39.232642,40.379747,36.313105,34.405158,26.784810,26.253165,45.148755,1658.935547,32.252167,0.013660,75.378158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.612090,61.948330,161.043087,146.459684,115.536039,119.717776,54.493839,14.373789,158.461401,3.454437,61.953518,52.869002,144.833173,161.004682,142.716175,157.910245,92.191228,155.327667,-0.062444,-2.325374,32.025740,-235.676642,199.172383,3.265761,31.949797,12.118840,3.839591,198.503192,22.699608,517513.878706,0.983570,19.993843,15.302998,3.116056,0.076386,0.053172,114.405801,88.962954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.202836,75.000556,93.887405,0.000000,39.231666,40.379747,36.313105,34.440472,26.784810,26.253165,45.148172,1677.246094,32.236156,0.013534,75.369285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.674100,61.951087,161.115760,146.474767,115.510851,119.707085,54.525457,14.365227,158.540441,3.454463,61.957441,52.740236,144.843063,161.090999,142.719198,157.896630,92.192614,155.387177,-0.062417,-2.318371,32.025740,-235.684714,203.210648,3.265929,31.954882,12.133102,62.385872,3223.420275,22.730404,517471.148067,0.985238,20.054925,15.321959,3.120561,0.075657,0.054059,114.414649,88.983016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.213151,74.968748,93.843181,0.000000,39.240661,40.379747,36.313105,34.439074,26.784810,26.253165,45.147741,1662.597656,32.261489,0.013702,75.374723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.580165,61.941163,161.142214,146.468902,115.509650,119.699962,54.495856,14.369651,158.595367,3.454543,61.970071,52.703238,144.848696,161.144007,142.738632,157.904476,92.239656,155.367930,-0.062465,-2.312541,32.025740,-235.683068,198.286535,3.266283,31.968675,12.125962,14.245287,736.440601,22.726128,517405.115463,0.984689,20.037325,15.327454,3.120259,0.075633,0.053350,114.352457,88.953532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.208489,74.974832,93.827986,0.000000,39.237023,40.379747,36.313105,34.409488,26.784810,26.253165,45.147445,1680.908203,32.251825,0.013550,75.372635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.675656,61.962114,161.246702,146.479795,115.554910,119.678672,54.570768,14.369365,158.805099,3.455032,62.062648,52.816821,144.837313,161.281951,142.727220,157.942817,92.201465,155.404211,-0.062297,-2.303216,32.025740,-235.677145,192.099106,3.266311,31.977564,12.128288,30.249304,1561.655767,22.705080,517314.435044,0.982736,19.977651,15.352113,3.117921,0.077565,0.053076,114.308086,88.952532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.225145,74.981102,93.789453,0.000000,39.243172,40.379747,36.313105,34.373539,26.784810,26.253165,45.146419,1666.259766,32.273786,0.013656,75.370802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.728164,61.962114,161.364318,146.479795,115.602039,119.679593,54.546141,14.367653,158.748962,3.455268,62.022081,52.917607,144.834986,161.265843,142.747864,158.023083,92.212577,155.440697,-0.062284,-2.296224,32.025740,-235.680491,199.213889,3.266599,32.025363,12.055806,19.032748,983.031574,22.748997,517230.700248,0.985158,20.062322,15.296649,3.124112,0.075609,0.053198,114.334316,88.962063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.247895,75.009114,93.769062,0.000000,39.246670,40.379747,36.313105,34.415186,26.784810,26.253165,45.146889,1677.246094,32.295566,0.013534,75.366157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.708762,61.974520,161.346033,146.517504,115.643443,119.685688,54.614469,14.366939,158.758545,3.455425,61.949344,52.763552,144.866388,161.243046,142.761732,158.076315,92.200513,155.504463,-0.062218,-2.290390,32.025740,-235.681532,201.022770,3.266765,32.022244,12.161770,33.121424,1708.564120,22.716014,517187.900463,0.981683,19.987112,15.350718,3.120361,0.076238,0.052958,114.268096,88.971464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.253370,75.031890,93.740063,0.000000,39.261203,40.379747,36.313105,34.390691,26.784810,26.253165,45.147107,1666.259766,32.320539,0.013633,75.450113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.672117,61.941439,161.414878,146.518342,115.667245,119.685706,54.501688,14.372219,158.759412,3.455929,61.942673,52.882051,144.861709,161.366271,142.778484,158.048999,92.227587,155.653559,-0.062286,-2.283379,32.025740,-235.673475,199.249456,3.267126,32.033585,12.089180,48.854184,2525.351309,22.707121,517127.861860,0.981035,19.934294,15.355571,3.119467,0.076773,0.054576,114.272028,88.974291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.265281,75.046635,93.697662,0.000000,39.268450,40.379747,36.313105,34.401932,26.784810,26.253165,45.146895,1662.597656,32.270342,0.013538,75.367145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.616696,61.938682,161.466613,146.515549,115.682552,119.683175,54.542289,14.370650,158.922424,3.456220,61.946484,52.849131,144.852037,161.391366,142.747726,158.112295,92.266058,155.609220,-0.062292,-2.277521,32.025740,-235.682232,199.868542,3.267322,32.026192,12.129875,14.251799,736.149981,22.715748,517217.202479,0.980295,19.966212,15.395529,3.120284,0.075974,0.054007,114.238554,88.963398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.281307,75.042378,93.663413,0.000000,39.272380,40.379747,36.313105,34.426107,26.784810,26.253165,45.145074,1677.246094,32.273912,0.013633,75.375481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.679193,61.938682,161.482601,146.515549,115.742221,119.680839,54.511119,14.370935,158.932516,3.456614,61.896929,52.966047,144.866755,161.518429,142.744867,158.154955,92.306845,155.745648,-0.062273,-2.272260,32.025740,-235.681130,198.203466,3.267734,32.052426,12.070104,67.981381,3513.458921,22.738566,517133.695211,0.983005,19.969998,15.433644,3.123829,0.076667,0.054247,114.256662,88.967413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.264541,75.045486,93.651662,0.000000,39.284896,40.379747,36.313105,34.459677,26.784810,26.253165,45.144460,1662.597656,32.317149,0.013677,75.373811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.648502,61.918833,161.525272,146.513593,115.774869,119.684634,54.526166,14.365940,159.059252,3.457089,61.893913,52.976808,144.871843,161.645939,142.752266,158.268935,92.333829,155.728410,-0.062354,-2.267001,32.025740,-235.686288,194.867096,3.268335,32.053707,12.158795,-3.526505,-182.208858,22.769707,517071.202625,0.983408,20.023038,15.375790,3.128186,0.076240,0.054080,114.232100,88.946206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.262188,75.084391,93.630972,0.000000,39.289390,40.379747,36.313105,34.432028,26.784810,26.253165,45.143094,1673.583984,32.312064,0.013576,75.372481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.700142,61.903947,161.624204,146.508286,115.822879,119.692981,54.494340,14.369508,159.137020,3.457395,61.888110,52.894122,144.873779,161.594215,142.755356,158.405004,92.372657,155.769850,-0.062326,-2.261739,32.025740,-235.679780,198.734100,3.268605,32.059783,12.112349,65.458920,3384.133072,22.742988,516924.282775,0.982640,19.960121,15.394625,3.124712,0.076608,0.053475,114.187139,88.969769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.295362,75.084006,93.659254,0.000000,39.312516,40.379747,36.313105,34.451493,26.784810,26.253165,45.142418,1662.597656,32.359034,0.013679,75.385795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.640827,61.885753,161.666594,146.508007,115.856955,119.706906,54.509191,14.360232,159.063513,3.458001,61.870889,52.886958,144.873698,161.652009,142.774421,158.324832,92.351479,155.786203,-0.062407,-2.256484,32.025740,-235.694610,201.933831,3.269275,32.097971,12.181442,12.249810,633.125232,22.761376,516871.586095,0.982991,19.971162,15.360109,3.127395,0.074890,0.053400,114.144762,88.963117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.272072,75.073607,93.660307,0.000000,39.317596,40.379747,36.313105,34.427517,26.784810,26.253165,45.141018,1677.246094,32.329247,0.013600,75.378609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.729918,61.885753,161.605892,146.508007,115.863147,119.717806,54.499153,14.365227,159.050039,3.458568,61.919695,52.906247,144.858160,161.601384,142.771098,158.320048,92.399703,155.712026,-0.062292,-2.250628,32.025740,-235.688635,200.653787,3.269591,32.068311,12.105912,41.549030,2147.836077,22.751026,516758.246961,0.982512,19.904308,15.339386,3.126185,0.075349,0.053275,114.135410,88.975010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.291263,75.086938,93.666081,0.000000,39.333949,40.379747,36.313105,34.461824,26.784810,26.253165,45.139384,1662.597656,32.352182,0.013684,75.377357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.667996,61.900639,161.669247,146.506610,115.873206,119.733530,54.491209,14.364656,159.011388,3.458873,61.996640,52.948397,144.848856,161.643836,142.772492,158.403411,92.382301,155.817072,-0.062462,-2.243007,32.025740,-235.686102,204.203714,3.270166,32.094185,12.110131,16.158059,835.396672,22.784619,516882.396949,0.983555,19.945809,15.367706,3.130597,0.075542,0.053755,114.151963,88.981076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.291528,75.092152,93.683015,0.000000,39.338088,40.379747,36.313105,34.412852,26.784810,26.253165,45.138796,1669.921875,32.350505,0.013585,75.372975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.692737,61.946676,161.680102,146.542923,115.901768,119.758156,54.477644,14.363086,159.101996,3.459220,61.974621,52.988574,144.865444,161.760866,142.749679,158.350992,92.419113,155.836233,-0.062271,-2.237787,32.025740,-235.690122,195.634677,3.270485,32.082862,12.109987,34.620393,1790.373618,22.738897,516752.081601,0.981958,19.856169,15.287076,3.124031,0.076553,0.053247,114.104638,88.934835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.303720,75.094390,93.705248,0.000000,39.350536,40.379747,36.313105,34.452838,26.784810,26.253165,45.139951,1666.259766,32.346845,0.013677,75.371629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.634095,61.937855,161.701301,146.557727,115.902740,119.776427,54.490959,14.370221,159.097201,3.460282,62.030375,53.017963,144.893045,161.730377,142.773524,158.466834,92.482578,155.869161,-0.062323,-2.232529,32.025740,-235.678086,196.953772,3.271184,32.109348,12.101477,18.679040,965.739691,22.778811,516930.625194,0.983567,19.933346,15.350366,3.129002,0.076395,0.053032,114.131480,88.947832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.333246,75.102337,93.723825,0.000000,39.364167,40.379747,36.313105,34.441983,26.784810,26.253165,45.139506,1662.597656,32.331934,0.013641,75.372225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.752867,61.946676,161.769780,146.551302,115.956813,119.793194,54.513483,14.369365,159.154528,3.461068,61.981590,53.022792,144.878960,161.731320,142.764380,158.356782,92.513186,155.875650,-0.062423,-2.226110,32.025740,-235.682046,204.808358,3.271671,32.114884,12.143938,34.789377,1797.929735,22.776420,517006.806683,0.983616,19.954488,15.321922,3.127714,0.076016,0.053275,114.130190,88.946099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.314654,75.087127,93.728561,0.000000,39.372249,40.379747,36.313105,34.476585,26.784810,26.253165,45.138633,1677.246094,32.397330,0.013669,75.366932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.684434,61.946676,161.772254,146.551302,116.022254,119.809962,54.472887,14.367938,159.258355,3.461445,61.968121,52.913019,144.878558,161.712553,142.781975,158.418428,92.558703,155.859205,-0.062496,-2.219668,32.025740,-235.681840,197.834831,3.272157,32.099576,12.113737,38.137809,1972.446976,22.808535,516972.013531,0.984733,20.004688,15.272836,3.131677,0.076249,0.054137,114.119782,88.912664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.307174,75.102366,93.736080,0.000000,39.387186,40.379747,36.313105,34.415290,26.784810,26.253165,45.138519,1662.597656,32.391632,0.013719,75.375123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.704760,61.922693,161.779890,146.541247,116.059511,119.820654,54.520234,14.360232,159.162393,3.462045,62.032218,52.978085,144.875809,161.703211,142.777304,158.461408,92.566007,155.827666,-0.062292,-2.215567,32.025740,-235.691179,196.690071,3.272846,32.092202,12.125493,25.184910,1301.405660,22.767106,516899.768957,0.981997,19.894022,15.245061,3.125813,0.076765,0.053535,114.151775,88.947600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.349350,75.117132,93.730861,0.000000,39.399571,40.379747,36.313105,34.453613,26.784810,26.253165,45.137042,1669.921875,32.331285,0.013574,75.369310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.633268,61.934822,161.817089,146.536219,116.116929,119.833611,54.486368,14.367795,159.235821,3.462968,62.078289,53.054684,144.843022,161.722389,142.761282,158.417633,92.599044,155.977249,-0.062202,-2.211453,32.025740,-235.686883,196.281416,3.273395,32.107257,12.091163,54.837638,2835.442728,22.801625,516919.930214,0.984301,19.962841,15.192364,3.130000,0.075779,0.053069,114.094456,88.905286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.317102,75.104825,93.708962,0.000000,39.413668,40.379747,36.313105,34.444587,26.784810,26.253165,45.136398,1669.921875,32.368518,0.013714,75.378729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.745104,61.965974,161.820682,146.561917,116.169304,119.851195,54.587432,14.364799,159.177746,3.463707,62.050418,52.958448,144.863368,161.765196,142.776319,158.507208,92.602277,155.886428,-0.062223,-2.206196,32.025740,-235.686286,200.161109,3.274005,32.106914,12.150790,3.899680,201.264081,22.793680,516896.257735,0.983045,19.918410,15.171288,3.128917,0.076702,0.053391,114.037627,88.890268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.356984,75.109884,93.727532,0.000000,39.426434,40.379747,36.313105,34.487708,26.784810,26.253165,45.136344,1680.908203,32.392191,0.013650,75.379897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.700342,61.965974,161.803970,146.561917,116.213287,119.871813,54.481427,14.366511,159.167364,3.464264,62.027940,52.971369,144.882389,161.814675,142.786199,158.475021,92.621257,155.819580,-0.062097,-2.203271,32.025740,-235.685880,204.254028,3.275010,32.098819,12.111466,71.136567,3678.531017,22.834210,516951.325669,0.985296,20.002489,15.203549,3.133970,0.075563,0.053124,114.001699,88.925973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.384243,75.123001,93.738013,0.000000,39.438256,40.379747,36.313105,34.430275,26.784810,26.253165,45.137228,1658.935547,32.395834,0.013674,75.370717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.580334,61.965147,161.824833,146.580632,116.275976,119.906123,54.528032,14.364656,159.266350,3.464868,62.054229,52.986732,144.866394,161.862059,142.776289,158.482456,92.633054,155.943257,-0.061945,-2.200355,32.025740,-235.684305,201.475210,3.275792,32.097845,12.138403,29.308755,1514.284726,22.789190,516983.598269,0.981355,19.921122,15.160675,3.127266,0.075549,0.053327,113.956782,88.896422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.367309,75.104904,93.732037,0.000000,39.452783,40.379747,36.313105,34.455656,26.784810,26.253165,45.136812,1680.908203,32.371907,0.013558,75.448144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.685619,61.965698,161.844717,146.583984,116.270265,119.935094,54.482482,14.368509,159.289979,3.465437,62.101771,53.121185,144.894433,161.768742,142.777979,158.548078,92.628322,155.976166,-0.062029,-2.196828,32.025740,-235.681105,192.402541,3.276144,32.100604,12.093507,20.336904,1051.617868,22.811452,517061.202398,0.984372,19.966135,15.112507,3.129650,0.076331,0.053149,113.944265,88.896539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.387779,75.130233,93.760007,0.000000,39.465643,40.379747,36.313105,34.523339,26.784810,26.253165,45.136546,1662.597656,32.398682,0.013751,75.367282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.665159,61.985822,161.822317,146.586218,116.311671,119.955677,54.486069,14.366368,159.251719,3.466060,62.099386,53.035552,144.864444,161.824511,142.777397,158.498021,92.678537,155.934358,-0.061859,-2.195073,32.025740,-235.686186,196.435643,3.276507,32.079166,12.118516,18.149029,938.421422,22.875059,517273.549632,0.986332,20.086135,15.154705,3.137336,0.075305,0.053170,113.910426,88.911666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.384664,75.140742,93.779491,0.000000,39.483594,40.379747,36.313105,34.471627,26.784810,26.253165,45.136260,1677.246094,32.332096,0.013609,75.375771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.784381,61.990784,161.903105,146.594598,116.343026,119.973207,54.490317,14.361659,159.239164,3.466345,62.092427,53.005665,144.900693,161.934802,142.786553,158.497061,92.688344,155.946789,-0.062019,-2.192140,32.025740,-235.686812,203.218012,3.276384,32.098476,12.085538,31.432900,1625.156212,22.835238,517331.816473,0.985181,19.980671,15.173800,3.131330,0.075468,0.052641,113.916848,88.906498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.398297,75.168749,93.794130,0.000000,39.489431,40.379747,36.313105,34.483812,26.784810,26.253165,45.136952,1669.921875,32.385448,0.013735,75.366208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.697523,61.990784,161.908466,146.594598,116.374480,120.000592,54.571352,14.372790,159.233788,3.466694,62.108895,53.077872,144.871829,161.875755,142.762974,158.604512,92.682117,155.876627,-0.062244,-2.190374,32.025740,-235.674047,203.913105,3.276617,32.100117,12.151349,21.087822,1088.671903,22.846960,517351.864532,0.985768,20.021384,15.105338,3.132136,0.076100,0.052997,113.851161,88.878324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.369475,75.170163,93.779434,0.000000,39.512429,40.379747,36.313105,34.420919,26.784810,26.253165,45.137061,1669.921875,32.368157,0.013622,75.372933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.781782,61.996849,161.869059,146.591246,116.433554,120.026947,54.492448,14.365084,159.288352,3.466946,62.134276,53.063181,144.888034,161.889969,142.784582,158.516294,92.691419,155.920341,-0.062449,-2.188591,32.025740,-235.690084,196.749255,3.276816,32.100496,12.095040,35.014856,1810.281080,22.806557,517324.481891,0.983347,19.906461,15.100957,3.126485,0.075188,0.053263,113.833406,88.871431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.364681,75.197559,93.821017,0.000000,39.523810,40.379747,36.313105,34.468234,26.784810,26.253165,45.137246,1669.921875,32.355139,0.013657,75.368296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.679656,62.008152,161.791679,146.584263,116.430377,120.050590,54.535772,14.364513,159.228453,3.467217,62.179940,53.096560,144.879835,161.898069,142.751472,158.503337,92.681634,156.015430,-0.062297,-2.189774,32.025740,-235.685918,194.305545,3.276754,32.110052,12.099043,41.711965,2154.810955,22.851916,517520.480399,0.983929,19.993781,15.076557,3.131842,0.075519,0.053016,113.808452,88.848612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.374431,75.168498,93.805592,0.000000,39.528538,40.379747,36.313105,34.423407,26.784810,26.253165,45.137220,1669.921875,32.372178,0.013684,75.375993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.745664,62.024968,161.854336,146.601302,116.436006,120.069658,54.637694,14.371506,159.258000,3.467503,62.102909,53.008526,144.865205,161.891484,142.775863,158.566069,92.675898,156.050826,-0.062202,-2.189760,32.025740,-235.676965,200.535576,3.277080,32.186717,12.071438,16.125407,831.473304,22.814175,517559.869805,0.983819,19.915136,15.086339,3.125985,0.075791,0.053768,113.855350,88.886284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.389632,75.200128,93.844262,0.000000,39.536995,40.379747,36.313105,34.478763,26.784810,26.253165,45.137743,1677.246094,32.392985,0.013662,75.371433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.686331,62.012011,161.895659,146.587894,116.392433,120.104647,54.468820,14.365655,159.212434,3.466865,62.114319,53.152768,144.890215,161.896593,142.771835,158.489974,92.682133,156.036487,-0.062113,-2.191707,32.025740,-235.685430,204.826022,3.276698,32.144742,12.099674,47.973474,2481.322396,22.856120,517780.072527,0.985402,20.029125,15.137620,3.130665,0.075736,0.053602,113.939200,88.882805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.398117,75.218884,93.860581,0.000000,39.564954,40.379747,36.313105,34.478009,26.784810,26.253165,45.138651,1662.597656,32.386097,0.013687,75.378985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.735505,62.012011,161.853694,146.587894,116.409735,120.129045,54.497824,14.374503,159.230271,3.466419,62.113643,53.155605,144.872468,161.988869,142.763998,158.534025,92.641068,156.036356,-0.061985,-2.192261,32.025740,-235.677725,197.988238,3.276160,32.102713,12.153801,15.555678,804.155035,22.838612,517852.985066,0.982381,19.979553,15.158798,3.127882,0.075790,0.053163,114.009208,88.881334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.403309,75.183638,93.853064,0.000000,39.572098,40.379747,36.313105,34.478973,26.784810,26.253165,45.138265,1677.246094,32.337758,0.013617,75.377339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.759711,62.020833,161.935642,146.589850,116.432910,120.153399,54.474561,14.365512,159.216867,3.466287,62.071608,53.068158,144.894477,161.849010,142.784150,158.477282,92.656806,155.980842,-0.062014,-2.193995,32.025740,-235.685899,197.754578,3.275738,32.111170,12.105047,48.961923,2532.180877,22.876492,518013.391222,0.986927,20.026268,15.146309,3.132272,0.075547,0.052464,114.017869,88.900796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.435051,75.194206,93.867976,0.000000,39.583529,40.379747,36.313105,34.452162,26.784810,26.253165,45.138745,1658.935547,32.397510,0.013759,75.363872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.670703,62.004293,161.907932,146.577280,116.442175,120.181649,54.522739,14.368224,159.305547,3.465736,62.064500,53.079316,144.878401,161.848123,142.782966,158.525627,92.685056,155.998245,-0.062111,-2.195748,32.025740,-235.685801,196.091275,3.275261,32.094257,12.165611,16.684850,862.133702,22.853673,518175.860601,0.985569,19.976810,15.187316,3.128484,0.076270,0.054268,113.975604,88.925520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.459867,75.219325,93.884085,0.000000,39.604156,40.379747,36.313105,34.439113,26.784810,26.253165,45.138918,1673.583984,32.355572,0.013626,75.375899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.773233,61.995471,161.940820,146.558006,116.457530,120.208359,54.442148,14.369936,159.228156,3.465391,62.058438,53.143404,144.896332,161.843619,142.801709,158.556839,92.693311,156.026076,-0.062118,-2.197494,32.025740,-235.685396,196.945818,3.274584,32.108231,12.085069,54.175369,2803.474540,22.858122,518239.463699,0.985705,19.961299,15.147356,3.128604,0.076432,0.052865,113.938278,88.918794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.475171,75.206931,93.898788,0.000000,39.616515,40.379747,36.313105,34.486694,26.784810,26.253165,45.138288,1662.597656,32.373061,0.013779,75.359858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.683395,61.995471,161.819193,146.558006,116.432659,120.235779,54.462492,14.366654,159.187610,3.465287,62.093819,52.966314,144.873961,161.769177,142.770856,158.556001,92.693333,155.927788,-0.061995,-2.199271,32.025740,-235.687371,203.910558,3.274554,32.091913,12.140801,16.458542,851.380766,22.899345,518337.373715,0.986892,20.034274,15.126699,3.133457,0.075812,0.053155,113.895275,88.914351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.451737,75.211644,93.887912,0.000000,39.626917,40.379747,36.313105,34.432967,26.784810,26.253165,45.137919,1677.246094,32.379101,0.013683,75.378627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.773204,62.005120,161.852409,146.547392,116.409208,120.256812,54.507428,14.363514,159.221407,3.464921,62.160224,53.029449,144.869165,161.870896,142.769876,158.560196,92.710160,155.934279,-0.062108,-2.202178,32.025740,-235.686590,196.973334,3.274194,32.089461,12.078019,42.145731,2178.351165,22.861196,518343.776777,0.986392,19.922349,15.130589,3.127887,0.076371,0.054453,113.928685,88.927196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.459791,75.251416,93.904316,0.000000,39.634055,40.379747,36.313105,34.481492,26.784810,26.253165,45.138297,1662.597656,32.321007,0.013750,75.372208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.743769,62.042887,161.799120,146.570017,116.430869,120.272834,54.479228,14.369365,159.204540,3.464578,62.201861,53.049269,144.888781,161.789720,142.762355,158.404861,92.722325,155.892464,-0.061969,-2.205674,32.025740,-235.685640,195.845068,3.273642,32.091048,12.141198,29.866990,1544.509194,22.892158,518527.641949,0.988138,20.012682,15.087675,3.130971,0.075279,0.053000,113.900703,88.889896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.474023,75.261048,93.933418,0.000000,39.647596,40.379747,36.313105,34.434081,26.784810,26.253165,45.138340,1680.908203,32.395419,0.013649,75.379385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.821220,62.053087,161.878661,146.600185,116.436551,120.288812,54.545967,14.366654,159.226181,3.464385,62.182737,53.088304,144.871905,161.768360,142.770327,158.462126,92.740112,155.893834,-0.061961,-2.209177,32.025740,-235.684594,203.654562,3.273089,32.116615,12.072808,23.131778,1194.748161,22.860055,518528.094064,0.985634,19.932026,15.073681,3.126181,0.075450,0.053562,113.874659,88.891934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.440395,75.291076,93.949973,0.000000,39.654741,40.379747,36.313105,34.448533,26.784810,26.253165,45.140218,1666.259766,32.394427,0.013750,75.373359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.766014,62.042612,161.790965,146.594598,116.432157,120.314723,54.478107,14.371078,159.246458,3.463634,62.187008,53.093053,144.873413,161.791269,142.764945,158.381964,92.728502,155.909031,-0.061825,-2.213857,32.025740,-235.679844,200.844007,3.272494,32.104228,12.119056,27.196992,1406.464748,22.872388,518649.872086,0.986993,19.999377,15.043262,3.126930,0.075871,0.052748,113.927263,88.918832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.432917,75.275796,93.977121,0.000000,39.669888,40.379747,36.313105,34.423816,26.784810,26.253165,45.141191,1662.597656,32.337199,0.013607,75.377825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.685081,62.042612,161.799955,146.594598,116.406218,120.336851,54.580031,14.365512,159.185651,3.463350,62.193841,52.997985,144.888349,161.747751,142.760008,158.410950,92.723423,155.784953,-0.061972,-2.217358,32.025740,-235.685572,204.073717,3.272043,32.118905,12.118209,28.129012,1451.946760,22.850848,518636.062030,0.984319,19.931763,15.026073,3.123791,0.076248,0.053112,113.960982,88.934836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.457815,75.274603,94.033388,0.000000,39.680528,40.379747,36.313105,34.432871,26.784810,26.253165,45.141153,1673.583984,32.393129,0.013714,75.376436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.753440,62.047574,161.767501,146.586218,116.403396,120.355847,54.434514,14.365512,159.076965,3.462908,62.240230,52.930898,144.876419,161.662033,142.749578,158.471904,92.708286,155.855963,-0.062014,-2.220837,32.025740,-235.683122,196.743809,3.271768,32.081798,12.118714,51.845863,2683.303217,22.869189,518799.561853,0.986889,19.976743,15.044317,3.125428,0.076112,0.053436,113.994347,88.946419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.442805,75.255949,94.068712,0.000000,39.693785,40.379747,36.313105,34.472423,26.784810,26.253165,45.141722,1666.259766,32.387954,0.013755,75.379530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.717397,62.063288,161.744279,146.595716,116.377274,120.375344,54.498948,14.365369,159.211985,3.462440,62.236406,52.995080,144.886629,161.666307,142.758283,158.336163,92.708611,155.805868,-0.062069,-2.224356,32.025740,-235.681795,192.676445,3.271265,32.061315,12.141450,18.487822,955.713305,22.911382,518965.213118,0.986927,20.058125,14.995217,3.130496,0.075323,0.053065,113.982824,88.982463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.442280,75.245117,94.113019,0.000000,39.699718,40.379747,36.313105,34.436867,26.784810,26.253165,45.142118,1666.259766,32.320196,0.013690,75.365381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.757935,62.082034,161.713633,146.619179,116.375390,120.386004,54.470081,14.364228,159.049694,3.461897,62.216465,52.980456,144.887699,161.695101,142.755910,158.350667,92.702572,155.784158,-0.061872,-2.227849,32.025740,-235.686040,203.697494,3.270550,32.066743,12.102108,50.573338,2615.734094,22.880178,519039.065052,0.988294,19.994343,15.041366,3.125734,0.075097,0.053021,114.005737,88.996690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.435984,75.208332,94.127164,0.000000,39.709452,40.379747,36.313105,34.455942,26.784810,26.253165,45.143279,1662.597656,32.355464,0.013731,75.377629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.711091,62.082034,161.669573,146.619179,116.373742,120.394917,54.475913,14.364228,159.101504,3.461004,62.250747,53.018629,144.898358,161.692647,142.756258,158.288572,92.729009,155.785138,-0.061720,-2.231944,32.025740,-235.684897,204.204591,3.269974,32.067861,12.150772,21.045323,1088.381283,22.898270,519173.087098,0.988085,20.046295,15.019164,3.127464,0.076188,0.052959,114.008274,88.986312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.439260,75.171177,94.150336,0.000000,39.719131,40.379747,36.313105,34.434462,26.784810,26.253165,45.144665,1677.246094,32.306475,0.013742,75.371458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.857129,62.088099,161.653994,146.614151,116.385697,120.406909,54.446715,14.364941,159.137683,3.460530,62.200579,52.921555,144.873812,161.717572,142.750028,158.342580,92.657640,155.791565,-0.061746,-2.236038,32.025740,-235.694638,194.074940,3.269199,32.024930,12.081733,44.994101,2328.165717,22.879359,519231.865875,0.987892,20.024285,15.015721,3.124422,0.076166,0.053327,113.998556,88.955618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.400625,75.106315,94.144839,0.000000,39.721397,40.379747,36.313105,34.457981,26.784810,26.253165,45.145610,1658.935547,32.316247,0.013761,75.369379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
