OSU 80 Ton Compressor Load Stand
51.656580,62.081758,161.600782,146.614151,116.313725,120.410733,54.479986,14.361231,158.990638,3.460384,62.281924,53.071673,144.873833,161.698648,142.738943,158.347670,92.665556,155.763205,-0.061783,-2.239542,32.025740,-235.690997,196.145630,3.268612,32.028266,12.126124,27.082720,1400.507041,22.896655,519244.908223,0.988846,20.071382,14.989712,3.126400,0.075848,0.053838,114.042597,88.925416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.379520,75.107162,94.151533,0.000000,39.731498,40.379747,36.313105,34.378492,26.784810,26.253165,45.146344,1669.921875,32.346917,0.013651,75.366080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.785822,62.107672,161.636195,146.616107,116.317583,120.411499,54.460995,14.360517,159.005615,3.459714,62.215167,53.031975,144.908315,161.684193,142.755901,158.263349,92.697674,155.742576,-0.061751,-2.243051,32.025740,-235.686810,205.107881,3.267994,32.044169,12.092444,40.739039,2107.439913,22.831063,519360.100831,0.986420,19.930726,15.063889,3.117295,0.075906,0.053372,114.044366,88.939412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.400350,75.132438,94.158587,0.000000,39.732636,40.379747,36.313105,34.484426,26.784810,26.253165,45.146770,1673.583984,32.353715,0.013762,75.363216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.716780,62.089477,161.596428,146.617224,116.287059,120.411532,54.502027,14.369793,159.091870,3.459089,62.187939,53.050997,144.886387,161.607423,142.739659,158.252904,92.657887,155.710226,-0.061652,-2.248903,32.025740,-235.683905,197.636979,3.267374,32.053418,12.133192,3.733345,192.981415,22.915988,519498.061444,0.990051,20.125956,15.043583,3.128368,0.076009,0.052426,114.016162,88.894981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.384023,75.153714,94.152348,0.000000,39.742157,40.379747,36.313105,34.444836,26.784810,26.253165,45.148938,1677.246094,32.306114,0.013723,75.375268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.698847,62.089477,161.560352,146.617224,116.246745,120.414490,54.486013,14.366368,158.940043,3.459040,62.257909,52.941825,144.900157,161.551978,142.754998,158.227151,92.664851,155.764915,-0.061497,-2.253591,32.025740,-235.683573,204.969173,3.267241,32.048207,12.080489,60.772604,3142.337327,22.863519,519371.475440,0.987747,20.021901,15.002455,3.121244,0.075983,0.053048,114.080189,88.881276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.402273,75.194566,94.179475,0.000000,39.747381,40.379747,36.313105,34.453598,26.784810,26.253165,45.149001,1662.597656,32.361900,0.013661,75.369830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.752714,62.096921,161.544205,146.604375,116.245381,120.428126,54.510650,14.367367,159.097615,3.458567,62.281436,53.102500,144.900423,161.612359,142.739180,158.176812,92.639624,155.775871,-0.061599,-2.257100,32.025740,-235.684044,195.561295,3.266931,32.056916,12.121851,6.258713,323.469743,22.888672,519484.858796,0.988408,20.073105,15.028107,3.124642,0.075514,0.053093,114.125007,88.890843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.384747,75.234030,94.161146,0.000000,39.752926,40.379747,36.313105,34.460997,26.784810,26.253165,45.150068,1677.246094,32.308873,0.013647,75.373973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.726723,62.112359,161.613336,146.629794,116.241788,120.441823,54.461559,14.360803,159.021100,3.458096,62.139180,52.965986,144.891924,161.568824,142.753253,158.254833,92.612131,155.676749,-0.061570,-2.261210,32.025740,-235.689628,195.593399,3.266716,32.041464,12.062098,64.326833,3327.607504,22.892920,519496.376070,0.989101,20.091141,15.045035,3.125028,0.075874,0.053288,114.119864,88.849831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.366829,75.231452,94.184937,0.000000,39.762103,40.379747,36.313105,34.432944,26.784810,26.253165,45.150875,1662.597656,32.304870,0.013769,75.375933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.753822,62.056947,161.532733,146.615269,116.240263,120.450962,54.500937,14.362943,158.984833,3.458140,62.092184,52.889019,144.903627,161.559677,142.740861,158.181352,92.604865,155.688847,-0.061520,-2.266469,32.025740,-235.683894,205.049612,3.266968,32.043447,12.127675,0.913783,47.235542,22.869377,519584.418303,0.987652,20.044419,15.075049,3.121463,0.076359,0.053592,114.117899,88.881501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.396922,75.235840,94.198663,0.000000,39.772729,40.379747,36.313105,34.444874,26.784810,26.253165,45.152433,1677.246094,32.309991,0.013635,75.366651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.679496,62.056947,161.534831,146.615269,116.220764,120.455510,54.469974,14.367795,158.973831,3.458158,62.231389,52.880226,144.886440,161.515290,142.748520,158.108300,92.564323,155.686354,-0.061531,-2.269935,32.025740,-235.684596,200.754577,3.266875,32.006052,12.084889,65.120611,3368.148978,22.893523,519748.653672,0.989242,20.085988,15.059234,3.124368,0.075195,0.053685,114.098829,88.880965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.391123,75.234603,94.225968,0.000000,39.774149,40.379747,36.313105,34.430325,26.784810,26.253165,45.150830,1658.935547,32.312281,0.013770,75.375507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.834564,62.056120,161.461863,146.581190,116.193010,120.460062,54.452212,14.361802,158.918643,3.458262,62.325994,52.875695,144.878262,161.552156,142.736874,158.061725,92.556435,155.560052,-0.061589,-2.273401,32.025740,-235.688629,192.418186,3.266535,31.984091,12.114278,-2.763415,-142.975174,22.869122,519697.316950,0.987886,20.003331,15.071788,3.121175,0.075167,0.053247,114.139666,88.835291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.371896,75.253403,94.227777,0.000000,39.777721,40.379747,36.313105,34.470474,26.784810,26.253165,45.151269,1673.583984,32.211455,0.013635,75.375430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.731174,62.120629,161.519086,146.622531,116.188684,120.460061,54.486354,14.368081,158.899426,3.458448,62.306346,52.816999,144.887394,161.457503,142.752540,158.122439,92.557951,155.566657,-0.061429,-2.276928,32.025740,-235.685944,195.906273,3.266763,32.013048,12.092588,71.339721,3688.702713,22.904199,519865.303875,0.990052,20.078082,15.111240,3.125704,0.077155,0.053058,114.182580,88.831537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.400028,75.268211,94.232114,0.000000,39.775553,40.379747,36.313105,34.387265,26.784810,26.253165,45.151737,1658.935547,32.301697,0.013807,75.369967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.785813,62.131932,161.477921,146.660520,116.167387,120.456990,54.507500,14.370221,158.847305,3.458495,62.318302,53.027547,144.897018,161.497104,142.733085,158.102088,92.535219,155.572552,-0.061500,-2.280430,32.025740,-235.682170,203.685540,3.267068,31.998876,12.114314,-2.083053,-107.664857,22.825436,519782.918099,0.987145,19.921396,15.063917,3.114946,0.075914,0.053475,114.277181,88.836713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.372354,75.255921,94.221524,0.000000,39.786545,40.379747,36.313105,34.442134,26.784810,26.253165,45.155340,1673.583984,32.271532,0.013639,75.375584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.724995,62.131932,161.479126,146.660520,116.177104,120.455458,54.474306,14.366083,158.781714,3.458862,62.215431,52.913276,144.900304,161.497383,142.759740,158.054272,92.529417,155.652320,-0.061413,-2.283936,32.025740,-235.687289,205.310542,3.267535,32.023217,12.097835,70.171978,3629.125636,22.883835,519959.010054,0.988870,20.089783,15.065289,3.122278,0.076821,0.054330,114.242713,88.861736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.374676,75.256582,94.224608,0.000000,39.782596,40.379747,36.313105,34.412416,26.784810,26.253165,45.156863,1658.935547,32.288751,0.013794,75.372166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.696909,62.138824,161.501150,146.667503,116.206219,120.452476,54.546831,14.364799,158.914285,3.459366,62.187721,52.932783,144.918117,161.428047,142.737774,158.062603,92.555838,155.692009,-0.061305,-2.287469,32.025740,-235.686776,195.809991,3.268253,32.029402,12.104055,-2.410913,-124.520811,22.853818,519974.443304,0.987341,20.046170,15.090598,3.118188,0.075002,0.052933,114.234181,88.868384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.377427,75.258084,94.242512,0.000000,39.792989,40.379747,36.313105,34.442865,26.784810,26.253165,45.158260,1677.246094,32.272956,0.013656,75.364665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.771463,62.102985,161.479194,146.646554,116.149939,120.445937,54.531243,14.371363,158.909736,3.459763,62.191835,52.892403,144.911167,161.473054,142.750336,158.108282,92.535588,155.596711,-0.061248,-2.292174,32.025740,-235.682335,193.227552,3.269466,32.005836,12.101260,30.477717,1574.588352,22.881487,520028.130364,0.989211,20.107298,15.131272,3.121878,0.075295,0.053066,114.206123,88.837489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.356631,75.222949,94.235206,0.000000,39.801939,40.379747,36.313105,34.389313,26.784810,26.253165,45.158259,1662.597656,32.318609,0.013793,75.379181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.822484,62.095818,161.407504,146.639012,116.151081,120.440566,54.443056,14.367795,158.969582,3.460460,62.196991,52.935780,144.915286,161.531321,142.765572,158.121990,92.562017,155.578941,-0.061510,-2.293912,32.025740,-235.688026,195.712319,3.270061,32.056501,12.031789,28.445933,1471.999533,22.896871,519987.420010,0.988481,20.142440,15.122196,3.124000,0.076892,0.054123,114.230743,88.874995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.370628,75.240182,94.267238,0.000000,39.799197,40.379747,36.313105,34.416586,26.784810,26.253165,45.159117,1677.246094,32.316933,0.013651,75.372430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.715998,62.073488,161.528385,146.635101,116.150184,120.432172,54.567884,14.370364,158.912823,3.460566,62.110757,52.935750,144.927030,161.495775,142.745562,158.075340,92.534001,155.593100,-0.061699,-2.295633,32.025740,-235.681211,204.642935,3.270468,32.011065,12.097979,36.459324,1882.354812,22.856447,519891.229095,0.987046,20.031642,15.100792,3.119077,0.075882,0.053556,114.225881,88.857816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.362652,75.193477,94.269528,0.000000,39.802314,40.379747,36.313105,34.389050,26.784810,26.253165,45.159627,1662.597656,32.279646,0.013747,75.376172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.768859,62.073488,161.439390,146.635101,116.206550,120.423024,54.465663,14.367653,158.866964,3.461672,62.193694,52.959028,144.922808,161.323916,142.751286,158.038403,92.539819,155.536846,-0.061722,-2.295837,32.025740,-235.683432,197.931788,3.271268,31.996875,12.026038,25.890103,1339.186245,22.822906,519757.988140,0.987509,19.973223,15.066594,3.114623,0.076656,0.053619,114.262733,88.856353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.390800,75.234695,94.280581,0.000000,39.814290,40.379747,36.313105,34.444687,26.784810,26.253165,45.159402,1677.246094,32.258893,0.013607,75.384150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.694750,62.079277,161.387859,146.624766,116.188296,120.415381,54.607717,14.366083,158.873402,3.462345,62.217929,52.863407,144.896782,161.413791,142.752379,158.011734,92.509616,155.642035,-0.061861,-2.296837,32.025740,-235.685492,196.254088,3.272162,31.981603,12.110943,36.021205,1858.378671,22.883469,519831.476641,0.987359,20.057901,15.100800,3.123374,0.076195,0.053960,114.319654,88.867422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.374998,75.214015,94.298036,0.000000,39.815850,40.379747,36.313105,34.416863,26.784810,26.253165,45.160264,1662.597656,32.280349,0.013764,75.373589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.726598,62.096369,161.447217,146.649626,116.183676,120.409461,54.509716,14.373218,158.807645,3.462654,62.178135,52.853324,144.928406,161.468365,142.770684,158.063689,92.530358,155.507967,-0.061848,-2.298578,32.025740,-235.677213,197.536635,3.272742,32.052841,12.040282,31.044856,1604.522201,22.846427,519737.650062,0.988024,20.004759,15.070386,3.118465,0.075843,0.053982,114.395529,88.939398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.416342,75.243626,94.312285,0.000000,39.818767,40.379747,36.313105,34.456660,26.784810,26.253165,45.160924,1680.908203,32.306547,0.013621,75.373726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.668666,62.086169,161.389684,146.631470,116.196907,120.402024,54.471717,14.365940,158.851523,3.463556,62.167038,52.886168,144.908689,161.348214,142.752064,158.058529,92.493306,155.484202,-0.061924,-2.300323,32.025740,-235.682041,199.280704,3.273338,32.017321,12.085322,17.722816,916.624931,22.872532,519840.235270,0.986963,20.085063,15.146578,3.121939,0.075406,0.053430,114.291895,88.912333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.380457,75.179446,94.287000,0.000000,39.823558,40.379747,36.313105,34.439321,26.784810,26.253165,45.162416,1662.597656,32.251735,0.013757,75.375260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.751888,62.086169,161.373475,146.631470,116.208422,120.395927,54.473942,14.360517,158.818969,3.464363,62.235145,52.902512,144.912753,161.367002,142.733545,157.967217,92.486738,155.484656,-0.061673,-2.303806,32.025740,-235.690894,202.795268,3.274154,32.037750,12.021476,27.925424,1444.245333,22.865446,519767.419382,0.988063,20.070124,15.067216,3.121164,0.075421,0.053932,114.278382,88.917509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.399778,75.215590,94.287303,0.000000,39.825984,40.379747,36.313105,34.472040,26.784810,26.253165,45.162751,1669.921875,32.296973,0.013603,75.370461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.776043,62.099953,161.310304,146.631190,116.210154,120.384501,54.557428,14.365369,158.629004,3.465168,62.221429,52.893394,144.925159,161.329321,142.758238,158.032860,92.504530,155.390258,-0.061555,-2.308453,32.025740,-235.682448,200.138022,3.275139,32.002158,12.073602,14.857944,767.246309,22.882796,519847.525351,0.989886,20.118201,15.093875,3.123550,0.076001,0.052952,114.235383,88.931318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.405777,75.255377,94.292556,0.000000,39.818781,40.379747,36.313105,34.424581,26.784810,26.253165,45.164341,1673.583984,32.273299,0.013763,75.383775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.720681,62.111532,161.264151,146.645157,116.200807,120.379543,54.499672,14.364228,158.649272,3.465950,62.160400,52.910933,144.920581,161.270925,142.764371,157.919100,92.510296,155.489182,-0.061510,-2.310768,32.025740,-235.687837,193.221559,3.275848,31.995378,12.047854,64.557376,3337.197961,22.841559,519773.529293,0.988042,20.034497,15.100640,3.118214,0.076570,0.053666,114.289149,88.926150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.410340,75.279714,94.281368,0.000000,39.823146,40.379747,36.313105,34.417086,26.784810,26.253165,45.165672,1662.597656,32.276346,0.013678,75.373095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.783817,62.093612,161.310012,146.650185,116.165067,120.368884,54.521928,14.363800,158.676302,3.466898,62.159398,52.904820,144.949674,161.238925,142.733036,157.833271,92.506493,155.402400,-0.061500,-2.310768,32.025740,-235.687612,200.852556,3.276722,31.991700,12.071763,0.135172,6.984688,22.821463,519685.328829,0.985965,20.024007,15.041548,3.115539,0.076345,0.053389,114.322524,88.929231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.392186,75.247621,94.263049,0.000000,39.823912,40.379747,36.313105,34.446038,26.784810,26.253165,45.166602,1669.921875,32.247534,0.013636,75.371373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.762795,62.080380,161.285289,146.635380,116.125378,120.359795,54.517440,14.367367,158.691637,3.467330,62.136507,52.891656,144.914701,161.273737,142.746603,157.859493,92.524263,155.376421,-0.061452,-2.310756,32.025740,-235.681757,199.413147,3.277560,32.001563,12.051767,71.757218,3708.174245,22.840706,519712.304297,0.988164,20.091236,15.079062,3.117982,0.075907,0.053213,114.380900,88.930029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.401477,75.246560,94.248108,0.000000,39.826059,40.379747,36.313105,34.412602,26.784810,26.253165,45.166660,1662.597656,32.270216,0.013738,75.370393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.740382,62.080380,161.269302,146.635380,116.120351,120.347613,54.501132,14.362658,158.678919,3.468219,62.065510,52.851048,144.927605,161.312378,142.759159,157.877112,92.502972,155.447292,-0.061402,-2.310766,32.025740,-235.688753,195.987162,3.278146,31.985335,12.080093,-2.139031,-110.571056,22.814395,519597.828542,0.986299,20.009854,15.044898,3.115066,0.077872,0.053961,114.410220,88.909865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.394346,75.264204,94.235327,0.000000,39.823091,40.379747,36.313105,34.422436,26.784810,26.253165,45.166833,1677.246094,32.252185,0.013662,75.382752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.826192,62.051985,161.247799,146.618621,116.146820,120.327846,54.510900,14.367938,158.599702,3.468864,62.177581,52.864288,144.914203,161.301954,142.751848,157.910913,92.519716,155.307125,-0.061206,-2.310784,32.025740,-235.684453,201.850494,3.278858,31.934472,12.048197,68.481567,3539.324091,22.818274,519512.960411,0.986713,20.017746,15.015758,3.115854,0.075753,0.054131,114.462462,88.915316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.386851,75.243960,94.177806,0.000000,39.825197,40.379747,36.313105,34.436405,26.784810,26.253165,45.166281,1662.597656,32.176584,0.013724,75.382846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.762112,62.050331,161.222614,146.592922,116.132214,120.309532,54.561274,14.368652,158.601887,3.469187,62.228524,52.833976,144.898788,161.151515,142.747498,157.796564,92.492429,155.333957,-0.061222,-2.310788,32.025740,-235.683740,199.801607,3.279002,31.959155,12.057122,2.307807,119.163964,22.824206,519527.317820,0.987379,20.040275,15.068060,3.116894,0.075273,0.052774,114.468176,88.915918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.360190,75.190200,94.159441,0.000000,39.820102,40.379747,36.313105,34.388995,26.784810,26.253165,45.166714,1677.246094,32.229737,0.013608,75.374586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.745745,62.091131,161.134643,146.618621,116.137844,120.294641,54.598510,14.367653,158.486808,3.469703,62.241135,52.847434,144.889205,161.109783,142.735209,157.727766,92.482051,155.410334,-0.061085,-2.310788,32.025740,-235.684575,193.141936,3.279348,31.979205,12.067327,63.680375,3285.903551,22.776931,519291.741931,0.985165,19.925667,14.989972,3.111319,0.075546,0.053544,114.506171,88.927414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.363880,75.153870,94.125677,0.000000,39.821830,40.379747,36.313105,34.424869,26.784810,26.253165,45.167067,1658.935547,32.238608,0.013700,75.381840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.795008,62.091131,161.167698,146.618621,116.121112,120.284001,54.549864,14.367367,158.566607,3.470063,62.218201,52.778275,144.913894,161.119477,142.747709,157.731066,92.519176,155.272274,-0.061303,-2.310785,32.025740,-235.683227,197.130393,3.279897,31.986363,12.080093,6.209757,320.708854,22.799239,519321.199660,0.985444,19.988383,15.029007,3.114684,0.075358,0.053367,114.512821,88.972409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.367874,75.173106,94.111095,0.000000,39.815696,40.379747,36.313105,34.433038,26.784810,26.253165,45.169356,1680.908203,32.208930,0.013593,75.376658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.774726,62.106294,161.103702,146.635380,116.104130,120.268138,54.477501,14.366511,158.631453,3.471225,62.196381,52.730149,144.917938,161.125655,142.717298,157.824411,92.502823,155.264561,-0.061534,-2.311377,32.025740,-235.682613,193.805177,3.280883,31.988166,12.127747,25.687802,1328.433309,22.795525,519358.134065,0.985100,20.045635,15.072811,3.113969,0.075865,0.053523,114.415992,88.928792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.328347,75.210878,94.075398,0.000000,39.806955,40.379747,36.313105,34.409261,26.784810,26.253165,45.171064,1666.259766,32.272956,0.013741,75.368023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.726706,62.093337,161.119974,146.628676,116.106219,120.253760,54.463450,14.364228,158.500871,3.472187,62.227404,52.684008,144.875284,161.110121,142.725463,157.784154,92.490937,155.338185,-0.061368,-2.313139,32.025740,-235.684406,200.126764,3.281752,32.006178,12.046502,15.304282,791.658380,22.775424,519188.040422,0.984858,19.996132,14.975254,3.111645,0.076743,0.053251,114.348369,88.931467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.333866,75.231630,94.029231,0.000000,39.806541,40.379747,36.313105,34.421890,26.784810,26.253165,45.171392,1677.246094,32.275481,0.013549,75.381669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.689624,62.096093,161.120710,146.633146,116.138474,120.245375,54.489323,14.362801,158.454989,3.472608,62.249098,52.818054,144.931250,161.076958,142.744432,157.693252,92.501510,155.198819,-0.061353,-2.314913,32.025740,-235.685834,203.309054,3.282552,31.977961,12.104037,36.623239,1893.543677,22.774598,519195.644187,0.986502,20.031670,14.988228,3.111628,0.076068,0.054385,114.309374,88.965221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.361430,75.278037,94.023646,0.000000,39.808573,40.379747,36.313105,34.447035,26.784810,26.253165,45.172169,1662.597656,32.278816,0.013668,75.367026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.729751,62.097196,161.114626,146.656889,116.136129,120.238544,54.566879,14.365798,158.515843,3.473210,62.160530,52.793599,144.922212,161.061634,142.735370,157.692663,92.452223,155.164434,-0.061489,-2.316674,32.025740,-235.686431,194.834484,3.283383,31.980305,12.077064,32.878664,1697.520564,22.794757,519177.737749,0.987614,20.066982,15.032349,3.114832,0.076469,0.053376,114.303082,88.933989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.353698,75.323122,93.973223,0.000000,39.805919,40.379747,36.313105,34.469916,26.784810,26.253165,45.173081,1662.597656,32.311541,0.013591,75.400327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.633586,62.097196,161.045608,146.656889,116.123202,120.233190,54.512452,14.365655,158.432184,3.474152,62.135805,52.659282,144.900305,161.016178,142.725276,157.729516,92.438301,155.126746,-0.061473,-2.318418,32.025740,-235.685593,196.780500,3.284214,31.956072,12.097240,21.202833,1095.792090,22.810302,519146.832975,0.987864,20.107037,14.960750,3.117080,0.076241,0.054097,114.296200,88.946392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.330349,75.345241,93.935915,0.000000,39.801326,40.379747,36.313105,34.449749,26.784810,26.253165,45.173933,1677.246094,32.235417,0.013720,75.374101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.640864,62.065217,161.009391,146.659124,116.109326,120.230959,54.524303,14.364941,158.391428,3.474759,62.205422,52.551360,144.890579,160.942178,142.722417,157.663122,92.400863,155.199980,-0.061683,-2.320189,32.025740,-235.686960,203.763471,3.284898,31.960886,12.021873,66.172667,3419.152768,22.790179,519201.325125,0.985563,20.067780,14.994973,3.114545,0.075845,0.053547,114.204019,88.955474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.314828,75.345873,93.896918,0.000000,39.794249,40.379747,36.313105,34.503645,26.784810,26.253165,45.173366,1662.597656,32.204477,0.013708,75.447419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.731812,62.097196,161.062957,146.663872,116.069391,120.212797,54.502920,14.367367,158.378327,3.475732,62.301739,52.649624,144.931684,161.032286,142.755590,157.618611,92.438692,155.135315,-0.061442,-2.321940,32.025740,-235.684207,195.919592,3.285543,31.952935,12.110258,-2.971203,-153.582799,22.824105,519281.272591,0.988528,20.164542,14.992384,3.119009,0.076906,0.054398,114.176236,88.971543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.351130,75.395198,93.945184,0.000000,39.785200,40.379747,36.313105,34.504074,26.784810,26.253165,45.173909,1673.583984,32.223012,0.013608,75.379146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.672714,62.131381,160.978467,146.711359,116.025307,120.196002,54.560435,14.367653,158.314055,3.476931,62.290206,52.588671,144.907273,160.867841,142.729199,157.624763,92.418186,155.070957,-0.061484,-2.323682,32.025740,-235.678041,196.869298,3.286291,31.919831,12.032979,68.904006,3557.923764,22.813823,519302.510216,0.988057,20.125236,15.061905,3.117868,0.075867,0.053863,114.148325,88.947299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.314708,75.349877,93.876681,0.000000,39.789169,40.379747,36.313105,34.461003,26.784810,26.253165,45.176007,1662.597656,32.198112,0.013722,75.365279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.719711,62.146268,160.878978,146.736499,115.976984,120.171622,54.423060,14.361659,158.281094,3.477889,62.316517,52.544992,144.926227,160.968014,142.733651,157.504359,92.414253,155.104467,-0.061468,-2.325991,32.025740,-235.688445,195.855636,3.287093,31.914350,12.109032,23.851591,1234.708396,22.777615,519118.837714,0.986465,20.065708,14.995748,3.113422,0.076239,0.053050,114.118440,88.954714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.332367,75.365804,93.855398,0.000000,39.769286,40.379747,36.313105,34.537946,26.784810,26.253165,45.178749,1673.583984,32.183327,0.013610,75.386425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.631136,62.146268,160.871550,146.736499,115.978091,120.155633,54.525109,14.371934,158.273718,3.478788,62.236104,52.610170,144.928122,160.902549,142.734786,157.525879,92.399153,154.993944,-0.061402,-2.327794,32.025740,-235.671146,194.797384,3.287885,31.923491,12.093111,28.916274,1494.086644,22.792971,519189.755232,0.986619,20.159339,14.988049,3.115348,0.075738,0.053220,114.087913,88.957411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.305008,75.395475,93.830229,0.000000,39.761615,40.379747,36.313105,34.474019,26.784810,26.253165,45.180526,1666.259766,32.239816,0.013709,75.362475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.720216,62.126694,160.907020,146.744879,116.007555,120.142699,54.457813,14.367082,158.329338,3.479688,62.154472,52.593948,144.960605,160.911111,142.729062,157.562750,92.383281,154.985990,-0.061437,-2.329588,32.025740,-235.685146,202.337483,3.289274,31.917271,12.108797,17.816601,921.710779,22.755491,519082.089152,0.987958,20.126947,15.006669,3.110593,0.075757,0.053262,114.040054,88.932137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.306273,75.411577,93.807921,0.000000,39.752819,40.379747,36.313105,34.524684,26.784810,26.253165,45.180902,1669.921875,32.187997,0.013597,75.380681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.586508,62.080655,160.787202,146.716666,116.045092,120.133417,54.504281,14.367510,158.232194,3.480294,62.121889,52.533299,144.956970,160.758587,142.735373,157.442737,92.382336,154.894514,-0.061610,-2.331327,32.025740,-235.683575,199.830650,3.290220,31.927872,12.098033,36.301567,1876.397104,22.791716,519112.040305,0.987842,20.216082,14.973321,3.115786,0.076689,0.054258,114.033607,88.900340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.311030,75.395696,93.805767,0.000000,39.752704,40.379747,36.313105,34.480070,26.784810,26.253165,45.181958,1666.259766,32.186338,0.013678,75.367759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.701431,62.067698,160.790316,146.697113,116.031562,120.124437,54.468090,14.369936,158.171696,3.481098,62.173993,52.521593,144.932431,160.732876,142.750212,157.464394,92.362234,154.990150,-0.061736,-2.333072,32.025740,-235.678698,191.369541,3.291318,31.911735,12.102306,45.317985,2344.004500,22.752069,518994.353421,0.987028,20.106866,14.985706,3.111105,0.076159,0.054009,114.011612,88.857016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.279853,75.370028,93.755822,0.000000,39.733577,40.379747,36.313105,34.554618,26.784810,26.253165,45.180776,1673.583984,32.211491,0.013625,75.400395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.663825,62.067698,160.714218,146.697113,115.977272,120.116092,54.530267,14.362943,158.163233,3.482013,62.212213,52.592246,144.944618,160.629041,142.753240,157.365971,92.338341,154.826936,-0.061840,-2.334856,32.025740,-235.687814,195.257475,3.292315,31.907913,12.094445,15.792757,815.925140,22.792915,518983.101556,0.988806,20.195423,14.946531,3.116846,0.075414,0.053348,114.001308,88.844794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.270285,75.372877,93.733173,0.000000,39.723538,40.379747,36.313105,34.497488,26.784810,26.253165,45.180854,1677.246094,32.165189,0.013679,75.384968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.623377,62.091131,160.678341,146.709683,115.948445,120.101601,54.481100,14.374503,158.223006,3.482701,62.230469,52.544515,144.928857,160.752329,142.742033,157.326680,92.322936,154.907546,-0.061951,-2.336593,32.025740,-235.677725,202.891159,3.292869,31.927512,12.098358,69.185978,3577.685916,22.738718,518885.579977,0.986932,20.066763,15.008578,3.109978,0.075748,0.053783,114.012711,88.841909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.273075,75.376890,93.708909,0.000000,39.710699,40.379747,36.313105,34.521926,26.784810,26.253165,45.182427,1662.597656,32.190305,0.013587,75.383331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.655198,62.095818,160.700168,146.730912,115.954587,120.080015,54.542341,14.370792,158.084296,3.483721,62.163129,52.555099,144.960282,160.731115,142.752098,157.307324,92.293868,154.870045,-0.061945,-2.338914,32.025740,-235.678659,202.634879,3.293483,31.896139,12.100431,31.904581,1647.969874,22.744579,518929.408910,0.986529,20.104603,14.960877,3.110769,0.076659,0.053022,114.079445,88.851284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.266563,75.360514,93.696432,0.000000,39.699743,40.379747,36.313105,34.589490,26.784810,26.253165,45.183641,1680.908203,32.183453,0.013561,75.457119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.599554,62.078174,160.609673,146.704375,115.961518,120.070143,54.519730,14.364941,158.056054,3.484160,62.200911,52.390060,144.953796,160.584745,142.751721,157.226666,92.266313,154.753027,-0.061814,-2.340683,32.025740,-235.685326,204.175936,3.294414,31.898104,12.027264,21.754008,1124.127529,22.757287,518969.894136,0.988214,20.168759,15.011648,3.112511,0.077175,0.053868,114.155939,88.877197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.273613,75.352273,93.708478,0.000000,39.681570,40.379747,36.313105,34.538303,26.784810,26.253165,45.184440,1662.597656,32.166721,0.013688,75.381746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.642307,62.090856,160.565810,146.708845,115.971066,120.061751,54.490126,14.367367,158.031513,3.485230,62.253404,52.463796,144.945175,160.575556,142.742311,157.254028,92.255080,154.829238,-0.061919,-2.342468,32.025740,-235.687311,192.465194,3.295150,31.892569,12.066786,15.376420,795.000508,22.741647,518926.581899,0.986269,20.141406,15.024264,3.111016,0.076149,0.054014,114.161153,88.893521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.258046,75.313690,93.690398,0.000000,39.667807,40.379747,36.313105,34.573318,26.784810,26.253165,45.184381,1666.259766,32.151684,0.013529,75.364674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.617869,62.090856,160.573223,146.708845,115.924042,120.054119,54.555151,14.365798,157.987450,3.485966,62.281358,52.418205,144.934761,160.556973,142.724593,157.250339,92.222016,154.779023,-0.061867,-2.342692,32.025740,-235.686757,194.476025,3.295769,31.913935,12.012767,35.783933,1847.916355,22.752638,518958.290008,0.987723,20.179798,15.000467,3.112617,0.076626,0.054796,114.152162,88.881837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.236390,75.290900,93.697752,0.000000,39.652047,40.379747,36.313105,34.555435,26.784810,26.253165,45.185613,1673.583984,32.226564,0.013685,75.378217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.620003,62.117597,160.557900,146.731192,115.899050,120.041925,54.495411,14.365227,157.914313,3.486734,62.259472,52.405614,144.956877,160.488515,142.742939,157.216521,92.227424,154.751191,-0.061877,-2.342854,32.025740,-235.685858,204.531582,3.296370,31.916694,12.074648,44.829157,2317.558091,22.726783,518936.631528,0.987323,20.149421,15.045148,3.109191,0.078785,0.054689,114.172435,88.920956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.254997,75.297048,93.739483,0.000000,39.641361,40.379747,36.313105,34.575947,26.784810,26.253165,45.187522,1666.259766,32.181632,0.013639,75.396210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.707197,62.131105,160.590067,146.741527,115.881993,120.026523,54.521846,14.364513,157.984694,3.487998,62.170141,52.392068,144.936519,160.642880,142.733249,157.241069,92.183442,154.814304,-0.061819,-2.342873,32.025740,-235.690655,196.854411,3.297188,31.898970,12.030906,12.438255,642.715688,22.737394,518996.912722,0.986598,20.174031,15.056174,3.110807,0.077731,0.054986,114.226973,88.916579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.249070,75.247025,93.739166,0.000000,39.630092,40.379747,36.313105,34.579680,26.784810,26.253165,45.188502,1673.583984,32.233181,0.013586,75.379428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.658241,62.105467,160.526226,146.740130,115.833733,120.003487,54.502964,14.368794,157.982765,3.488711,62.187076,52.417953,144.954469,160.588761,142.748567,157.150008,92.199500,154.734680,-0.061657,-2.342867,32.025740,-235.684741,194.649359,3.298203,31.915666,12.072700,71.816876,3712.242923,22.734129,518971.449255,0.987604,20.198621,15.038550,3.110381,0.076673,0.053513,114.278550,88.911999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.255699,75.252798,93.774171,0.000000,39.619275,40.379747,36.313105,34.539198,26.784810,26.253165,45.190138,1666.259766,32.194867,0.013644,75.369668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.576613,62.105467,160.603789,146.740130,115.770372,119.979821,54.496246,14.359090,158.041051,3.489422,62.192810,52.385183,144.965183,160.531127,142.777308,157.173063,92.199009,154.737708,-0.061798,-2.341698,32.025740,-235.691667,193.963851,3.298857,31.871726,12.014624,-2.878083,-148.787571,22.696542,518961.787147,0.985200,20.124370,15.110232,3.105759,0.076888,0.053446,114.271363,88.910694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.303368,75.199622,93.807991,0.000000,39.603127,40.379747,36.313105,34.567616,26.784810,26.253165,45.190056,1680.908203,32.127812,0.013562,75.372268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.584212,62.092510,160.521661,146.720018,115.726815,119.959492,54.517852,14.359804,157.985705,3.489972,62.172237,52.428131,144.955498,160.552616,142.779851,157.195941,92.203673,154.730750,-0.061673,-2.341704,32.025740,-235.692588,197.855249,3.299335,31.885771,12.071240,65.571520,3388.492370,22.704624,518820.717961,0.986314,20.147991,15.059225,3.107466,0.076327,0.053332,114.275915,88.934048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.282504,75.184627,93.813051,0.000000,39.596850,40.379747,36.313105,34.618099,26.784810,26.253165,45.190377,1662.597656,32.159239,0.013626,75.368739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.568580,62.088650,160.510851,146.716387,115.709805,119.936593,54.529536,14.371220,158.046153,3.490655,62.114421,52.449293,144.969752,160.603783,142.764273,157.192201,92.189523,154.871290,-0.061801,-2.341110,32.025740,-235.681171,203.732550,3.300415,31.889143,12.008548,7.326830,378.542212,22.747130,518781.019672,0.987961,20.230204,15.061046,3.113888,0.075669,0.053607,114.317343,88.907665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.305838,75.168263,93.818298,0.000000,39.577698,40.379747,36.313105,34.620425,26.784810,26.253165,45.191148,1680.908203,32.133076,0.013533,75.375541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.520053,62.068801,160.493971,146.710241,115.714818,119.909159,54.531921,14.359947,157.948257,3.491344,62.088728,52.545553,144.960974,160.566336,142.783043,157.142301,92.192044,154.746563,-0.061972,-2.342300,32.025740,-235.690485,199.295431,3.301310,31.882400,12.060530,25.032800,1293.268303,22.728597,518656.029375,0.987208,20.209590,15.053328,3.111837,0.075963,0.052756,114.337951,88.936985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.307087,75.138574,93.825659,0.000000,39.557592,40.379747,36.313105,34.641302,26.784810,26.253165,45.191977,1662.597656,32.130516,0.013671,75.374655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.531239,62.036547,160.594776,146.684543,115.718416,119.889329,54.468818,14.364370,158.019854,3.492283,62.051178,52.531622,144.970787,160.520376,142.768375,157.127493,92.180210,154.755232,-0.062040,-2.342885,32.025740,-235.689818,191.391060,3.301852,31.905334,12.021458,15.024851,777.127385,22.729573,518597.977136,0.987127,20.221484,15.129157,3.112571,0.076043,0.054408,114.270773,88.958388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.297017,75.088955,93.838466,0.000000,39.543733,40.379747,36.313105,34.673830,26.784810,26.253165,45.191751,1666.259766,32.147916,0.013522,75.365032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.427225,62.036547,160.523638,146.684543,115.712190,119.876406,54.559483,14.364370,158.060550,3.493239,62.145567,52.515540,144.947852,160.625397,142.765291,157.227399,92.161981,154.662511,-0.062252,-2.342885,32.025740,-235.684754,195.094111,3.302692,31.882832,12.061341,36.664766,1893.253057,22.743112,518475.978584,0.987830,20.250564,15.071898,3.115175,0.075840,0.053920,114.253377,88.939682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.281251,75.062947,93.827533,0.000000,39.539010,40.379747,36.313105,34.676644,26.784810,26.253165,45.190846,1673.583984,32.170796,0.013679,75.373078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
