OSU 80 Ton Compressor Load Stand
51.540139,62.038752,160.569909,146.663872,115.659761,119.860625,54.490756,14.362943,157.937852,3.494233,62.200885,52.421037,144.962848,160.480997,142.776881,157.173167,92.180175,154.766374,-0.062313,-2.342872,32.025740,-235.690428,201.930342,3.303646,31.863594,12.003608,22.478806,1162.198734,22.744723,518359.126903,0.988490,20.207028,15.087537,3.116455,0.075929,0.053564,114.280208,88.939276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.300006,75.090280,93.854980,0.000000,39.522413,40.379747,36.313105,34.739209,26.784810,26.253165,45.191246,1666.259766,32.122457,0.013650,75.382803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.469954,62.072661,160.493962,146.685660,115.655995,119.841598,54.556029,14.367510,157.958272,3.495716,62.212955,52.544995,144.944864,160.617577,142.771102,157.212774,92.183417,154.642633,-0.062320,-2.342892,32.025740,-235.684228,204.322248,3.305182,31.899745,12.048666,30.905213,1595.948914,22.780756,518420.476269,0.988940,20.312002,15.065056,3.121375,0.075464,0.052688,114.252596,88.931572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.287953,75.096429,93.846915,0.000000,39.509435,40.379747,36.313105,34.689607,26.784810,26.253165,45.191569,1669.921875,32.151359,0.013612,75.371936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.579518,62.085066,160.626355,146.709403,115.637952,119.819507,54.547118,14.364085,158.007311,3.496994,62.147373,52.529549,144.971154,160.657338,142.787507,157.238359,92.202954,154.681161,-0.062276,-2.342913,32.025740,-235.690430,194.505965,3.306638,31.908760,12.028472,50.847432,2626.196410,22.732253,518231.824095,0.987673,20.200258,15.092465,3.115434,0.076472,0.053382,114.258642,88.979191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.297002,75.143382,93.869244,0.000000,39.494125,40.379747,36.313105,34.735452,26.784810,26.253165,45.193540,1669.921875,32.186483,0.013643,75.372285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.490238,62.085066,160.524423,146.709403,115.616526,119.797380,54.476438,14.363942,158.027271,3.497904,62.105495,52.411477,144.960187,160.589471,142.773064,157.153794,92.189742,154.803776,-0.062208,-2.342901,32.025740,-235.689756,191.466501,3.307868,31.892064,12.052849,10.076101,521.091266,22.753266,518245.313197,0.987906,20.304973,15.034889,3.118207,0.076079,0.053435,114.234306,88.939545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.285933,75.132775,93.870989,0.000000,39.491800,40.379747,36.313105,34.685995,26.784810,26.253165,45.194714,1677.246094,32.146563,0.013625,75.375217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.550693,62.052536,160.529248,146.695995,115.599665,119.781416,54.527920,14.362801,157.882304,3.498800,62.115657,52.473686,144.960644,160.508500,142.780798,157.209857,92.166062,154.703384,-0.062108,-2.342901,32.025740,-235.691714,201.187664,3.308712,31.906200,12.004726,70.364789,3635.519274,22.716734,518043.540579,0.985606,20.206877,15.032272,3.114150,0.076721,0.054104,114.230135,88.936067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.283115,75.146467,93.862686,0.000000,39.473844,40.379747,36.313105,34.743968,26.784810,26.253165,45.194022,1658.935547,32.149574,0.013603,75.376274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.537419,62.058601,160.591924,146.684822,115.559692,119.771150,54.541869,14.361944,157.904329,3.499388,62.213647,52.479002,144.963344,160.587800,142.783505,157.251702,92.187729,154.783495,-0.062181,-2.340588,32.025740,-235.691100,204.970460,3.309541,31.921904,12.022792,-3.108358,-160.557677,22.740305,518047.117564,0.988587,20.296907,15.099313,3.117570,0.076466,0.053455,114.305729,88.943612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.293915,75.145259,93.838304,0.000000,39.461748,40.379747,36.313105,34.720709,26.784810,26.253165,45.194460,1677.246094,32.126261,0.013558,75.379249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.481798,62.084791,160.546472,146.699627,115.565012,119.750560,54.494930,14.363372,158.009212,3.500530,62.184206,52.476531,144.962989,160.579249,142.787361,157.201464,92.176091,154.834057,-0.062103,-2.337439,32.025740,-235.689183,197.991628,3.310933,31.920210,12.078704,16.971468,877.391246,22.708272,517933.939254,0.986162,20.203400,15.078924,3.114008,0.076769,0.054406,114.336193,88.935987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.296015,75.134976,93.839198,0.000000,39.447056,40.379747,36.313105,34.742647,26.784810,26.253165,45.195356,1662.597656,32.149160,0.013688,75.372541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.545400,62.077899,160.592356,146.714152,115.567256,119.735284,54.510622,14.368081,158.037947,3.501494,62.154259,52.456063,144.959791,160.591810,142.799089,157.063894,92.152640,154.791264,-0.061877,-2.335680,32.025740,-235.683167,194.287086,3.311719,31.864532,12.055770,25.793389,1333.083227,22.720559,517860.727236,0.986121,20.222850,15.092424,3.116026,0.076441,0.053237,114.269120,88.982664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.282188,75.157506,93.816594,0.000000,39.435907,40.379747,36.313105,34.780661,26.784810,26.253165,45.197117,1669.921875,32.156660,0.013546,75.379718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.403437,62.077899,160.562811,146.714152,115.571996,119.718498,54.528773,14.363942,157.988700,3.501896,62.169894,52.506990,144.973784,160.631185,142.775210,157.214422,92.167030,154.702566,-0.061896,-2.333940,32.025740,-235.686979,194.063336,3.312476,31.909698,12.099277,21.487617,1110.177775,22.738168,517881.470358,0.988043,20.305148,15.126252,3.118509,0.075845,0.054147,114.192016,89.010908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.297783,75.188289,93.822483,0.000000,39.430661,40.379747,36.313105,34.756018,26.784810,26.253165,45.197508,1666.259766,32.196742,0.013676,75.369268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.498258,62.078174,160.565496,146.711638,115.558216,119.698668,54.460396,14.370364,158.063438,3.502636,62.047565,52.530631,144.986714,160.689791,142.785493,157.273160,92.168208,154.814278,-0.061772,-2.332165,32.025740,-235.681701,197.676056,3.312999,31.910293,12.056509,19.921360,1030.547926,22.711552,517809.734692,0.986273,20.234100,15.130923,3.115552,0.076246,0.054004,114.143445,89.012902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.293580,75.166784,93.846666,0.000000,39.413901,40.379747,36.313105,34.840608,26.784810,26.253165,45.198169,1677.246094,32.188195,0.013600,75.382607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.425844,62.026347,160.538452,146.685101,115.567149,119.681852,54.518603,14.365940,158.025183,3.503078,62.043910,52.487547,144.974875,160.651178,142.796981,157.197025,92.177594,154.846094,-0.062003,-2.329827,32.025740,-235.687595,204.395405,3.313407,31.899475,12.101098,29.205268,1509.198878,22.769241,517809.395507,0.988805,20.377385,15.077596,3.123581,0.076296,0.053254,114.082363,89.005277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.281151,75.141213,93.858054,0.000000,39.403563,40.379747,36.313105,34.802072,26.784810,26.253165,45.198820,1666.259766,32.240141,0.013665,75.368049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.554719,62.022487,160.645718,146.666945,115.564092,119.666599,54.490794,14.368794,158.052880,3.503265,62.074322,52.386116,144.981571,160.722410,142.784166,157.233942,92.163486,154.922407,-0.062008,-2.326318,32.025740,-235.681800,194.551464,3.314235,31.897040,12.059105,18.468193,954.841446,22.722657,517652.541705,0.987876,20.281923,15.125455,3.117882,0.076636,0.054329,114.012551,88.978940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.279301,75.128648,93.855272,0.000000,39.387733,40.379747,36.313105,34.850979,26.784810,26.253165,45.196952,1677.246094,32.171427,0.013548,75.376709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.421561,62.022487,160.607208,146.666945,115.574055,119.657484,54.542431,14.366083,158.046409,3.503812,62.050025,52.549415,144.966963,160.666861,142.795558,157.222592,92.147552,154.771636,-0.062050,-2.322830,32.025740,-235.685165,191.602921,3.314421,31.862440,12.098069,35.046973,1810.281080,22.745606,517532.460879,0.988077,20.303197,15.130030,3.121747,0.076666,0.054107,114.022256,88.974715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.301569,75.152053,93.848245,0.000000,39.383265,40.379747,36.313105,34.792613,26.784810,26.253165,45.196995,1673.583984,32.149466,0.013651,75.379879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.480391,62.014217,160.620850,146.663034,115.577182,119.648331,54.508539,14.362087,158.040615,3.504395,62.068046,52.479633,144.932891,160.658448,142.775181,157.284114,92.129892,154.818408,-0.062045,-2.320433,32.025740,-235.687691,203.888697,3.314635,31.891848,12.060926,42.444603,2193.754019,22.697458,517397.137794,0.985724,20.169293,15.177616,3.116024,0.076740,0.053686,114.011727,88.979716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.277865,75.092986,93.824157,0.000000,39.371800,40.379747,36.313105,34.871567,26.784810,26.253165,45.196826,1662.597656,32.187889,0.013533,75.375873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.473422,62.012287,160.633060,146.669179,115.536935,119.638669,54.513194,14.370364,158.115085,3.504618,62.061309,52.497981,144.984195,160.672778,142.813985,157.306407,92.156499,154.892471,-0.061993,-2.316924,32.025740,-235.683661,200.734304,3.314943,31.878397,12.101982,17.519811,905.436065,22.751331,517490.421845,0.987525,20.303664,15.127396,3.123344,0.076185,0.053908,114.107945,89.001554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.310320,75.085288,93.888658,0.000000,39.362458,40.379747,36.313105,34.852046,26.784810,26.253165,45.196945,1677.246094,32.190161,0.013594,75.379317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.500695,62.015595,160.672590,146.663872,115.454897,119.608432,54.495813,14.366654,158.141120,3.505137,62.085051,52.480463,144.951841,160.831508,142.782311,157.325514,92.125396,154.845175,-0.061961,-2.312250,32.025740,-235.683777,204.205549,3.314863,31.878812,12.063901,45.110566,2332.089085,22.724175,517435.378307,0.986798,20.235994,15.165584,3.120039,0.076178,0.053511,114.076009,88.968708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.276050,75.045807,93.871736,0.000000,39.352091,40.379747,36.313105,34.868573,26.784810,26.253165,45.197004,1658.935547,32.141677,0.013668,75.373376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.423771,62.027725,160.712839,146.678677,115.454917,119.589214,54.447673,14.362515,158.124397,3.505416,62.100791,52.386984,144.961989,160.738052,142.790188,157.337673,92.162528,154.859483,-0.062024,-2.308759,32.025740,-235.689059,195.338136,3.314699,31.873024,12.110294,25.193516,1303.585309,22.726725,517336.500441,0.986776,20.241099,15.171472,3.120699,0.076551,0.053611,114.105543,88.961337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.277116,75.063367,93.846647,0.000000,39.342756,40.379747,36.313105,34.866656,26.784810,26.253165,45.197267,1677.246094,32.154623,0.013550,75.374774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.486343,62.027725,160.704659,146.678677,115.479827,119.570113,54.452448,14.356236,158.226150,3.505374,62.162597,52.438695,144.987802,160.670755,142.830237,157.424129,92.167215,154.894014,-0.062145,-2.305236,32.025740,-235.691908,190.835038,3.314747,31.902053,12.041472,33.087762,1711.906248,22.713752,517261.024059,0.986275,20.216885,15.181825,3.119814,0.075759,0.053255,114.141292,88.980653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.316304,75.101556,93.865452,0.000000,39.338523,40.379747,36.313105,34.918888,26.784810,26.253165,45.197953,1662.597656,32.148673,0.013692,75.371373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.425339,62.034617,160.678052,146.681749,115.463013,119.560196,54.465559,14.368509,158.228289,3.505968,62.191238,52.451293,144.982420,160.806208,142.822927,157.308137,92.161093,154.963584,-0.062066,-2.301738,32.025740,-235.678165,203.486242,3.315016,31.888692,12.123258,31.146123,1611.061148,22.751013,517169.904528,0.988646,20.306668,15.150971,3.125264,0.077164,0.054223,114.171226,88.969637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.298452,75.063572,93.862973,0.000000,39.328344,40.379747,36.313105,34.899150,26.784810,26.253165,45.198480,1677.246094,32.194326,0.013565,75.372635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.557699,62.064115,160.778459,146.699347,115.432491,119.545378,54.493256,14.367225,158.190395,3.506164,62.237515,52.525542,145.002395,160.844838,142.828022,157.472602,92.152306,155.011109,-0.061951,-2.298232,32.025740,-235.685984,204.081956,3.315244,31.928089,12.045997,17.488108,904.128275,22.717813,517030.410470,0.987079,20.243496,15.161434,3.121307,0.077101,0.055804,114.214343,88.967717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.314736,75.095870,93.869136,0.000000,39.318390,40.379747,36.313105,34.943156,26.784810,26.253165,45.198769,1662.597656,32.213023,0.013664,75.368066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.400097,62.089753,160.817487,146.709403,115.418650,119.525815,54.507254,14.363800,158.264113,3.506782,62.178849,52.486056,144.987828,160.765019,142.819925,157.449131,92.167244,155.079347,-0.062045,-2.294753,32.025740,-235.687285,192.484958,3.315333,31.955639,12.120355,23.115361,1194.748161,22.740915,517059.112114,0.988067,20.311978,15.198069,3.124492,0.078819,0.054436,114.237207,88.959577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.316333,75.084674,93.869114,0.000000,39.316685,40.379747,36.313105,34.882495,26.784810,26.253165,45.200491,1680.908203,32.240087,0.013558,75.443072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.412702,62.089753,160.889213,146.709403,115.422655,119.513049,54.497293,14.363372,158.341317,3.507448,62.139084,52.492775,144.990548,160.880736,142.817675,157.546001,92.171447,154.996155,-0.061783,-2.291827,32.025740,-235.686079,194.988854,3.315763,31.931424,12.055463,26.385797,1364.034245,22.692258,516963.028058,0.984727,20.207918,15.227694,3.118418,0.075947,0.053296,114.244860,88.986120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.322184,75.116896,93.888647,0.000000,39.310913,40.379747,36.313105,34.976967,26.784810,26.253165,45.202201,1673.583984,32.172996,0.013649,75.378763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.406319,62.080655,160.893036,146.723649,115.453355,119.503126,54.488544,14.365227,158.382397,3.507815,62.096477,52.471077,144.995472,160.843495,142.837545,157.651022,92.197958,155.058573,-0.061720,-2.290077,32.025740,-235.686348,203.994463,3.316005,31.935734,12.117416,16.469225,851.526076,22.766667,517002.917429,0.987705,20.392613,15.242668,3.128739,0.074780,0.053442,114.219043,89.011109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.325868,75.123863,93.868697,0.000000,39.313062,40.379747,36.313105,34.982224,26.784810,26.253165,45.202557,1666.259766,32.243116,0.013544,75.424977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.469075,62.055844,161.004278,146.715828,115.488401,119.492452,54.521974,14.362943,158.402995,3.508408,61.997063,52.461971,144.999215,160.968808,142.841681,157.632766,92.195136,155.172354,-0.061780,-2.288898,32.025740,-235.689938,197.512329,3.316774,31.930938,12.076216,36.327412,1877.123654,22.767571,516927.163863,0.987514,20.379880,15.201997,3.129367,0.075597,0.052211,114.127898,88.990418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.317915,75.115945,93.880813,0.000000,39.310230,40.379747,36.313105,34.999096,26.784810,26.253165,45.203229,1669.921875,32.237509,0.013604,75.370947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.529006,62.010909,161.001629,146.695716,115.453483,119.484032,54.510211,14.364228,158.467857,3.508843,62.058001,52.462768,144.977304,161.082639,142.839623,157.678870,92.190075,155.212979,-0.061722,-2.287132,32.025740,-235.686530,202.492893,3.317393,31.928287,12.039362,65.905338,3406.220184,22.768475,516815.657030,0.987701,20.377230,15.202849,3.129830,0.075707,0.054953,114.102833,89.006443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.308231,75.113316,93.907242,0.000000,39.308006,40.379747,36.313105,34.978968,26.784810,26.253165,45.202850,1658.935547,32.191279,0.013664,75.372660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.434824,62.019730,161.044938,146.691247,115.467527,119.486302,54.490798,14.365084,158.612375,3.509273,62.109389,52.533147,145.010098,161.032293,142.844169,157.720960,92.221828,155.232608,-0.061715,-2.285397,32.025740,-235.687144,198.213605,3.317947,31.926881,12.060277,1.101918,56.971308,22.750282,516692.812199,0.985617,20.289042,15.255531,3.128175,0.076747,0.053954,114.073842,89.041970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.328063,75.097177,93.937728,0.000000,39.307925,40.379747,36.313105,34.959532,26.784810,26.253165,45.201131,1673.583984,32.189656,0.013624,75.381456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.525298,62.019730,161.021246,146.691247,115.524657,119.488601,54.492511,14.372077,158.497443,3.509963,62.117270,52.602516,144.991863,161.091305,142.848860,157.758592,92.225445,155.272902,-0.061856,-2.283079,32.025740,-235.680315,193.773052,3.318586,31.928449,12.049062,66.662480,3446.471038,22.718097,516553.985080,0.984380,20.183641,15.278386,3.124485,0.076746,0.054948,114.041854,89.020032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.307453,75.087382,93.911877,0.000000,39.301692,40.379747,36.313105,35.020116,26.784810,26.253165,45.201626,1662.597656,32.215656,0.013694,75.379377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.436622,62.037649,161.039443,146.716107,115.587409,119.489102,54.526456,14.370079,158.534180,3.510809,62.061345,52.626995,144.992694,161.119734,142.829016,157.751542,92.230925,155.330976,-0.062035,-2.278415,32.025740,-235.683293,201.429564,3.319249,31.947886,12.064767,-1.189443,-61.456296,22.767440,516576.377114,0.986759,20.287512,15.255232,3.131049,0.077809,0.053734,114.017210,89.017417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.309597,75.072194,93.930667,0.000000,39.302451,40.379747,36.313105,34.983469,26.784810,26.253165,45.202562,1680.908203,32.235904,0.013604,75.373726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.439057,62.036547,161.109007,146.734823,115.626730,119.487574,54.591158,14.362801,158.542428,3.511582,62.059234,52.514620,145.030379,161.150735,142.855697,157.897953,92.253131,155.327127,-0.061961,-2.275515,32.025740,-235.687630,199.445781,3.319382,31.940007,12.039632,65.296463,3369.747388,22.723725,516511.268597,0.984839,20.196203,15.269259,3.125091,0.076520,0.054009,114.005735,89.009676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.306564,75.103408,93.935480,0.000000,39.308719,40.379747,36.313105,35.041247,26.784810,26.253165,45.202876,1662.597656,32.245280,0.013668,75.368918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.378439,62.028001,161.178149,146.716666,115.607239,119.486034,54.510545,14.363657,158.640857,3.512220,62.130114,52.604005,145.048455,161.175638,142.849699,157.972149,92.278356,155.289621,-0.061851,-2.272590,32.025740,-235.688734,193.482531,3.319767,31.969667,12.086584,2.356269,121.779542,22.767456,516596.120355,0.986146,20.303615,15.289205,3.130832,0.076432,0.053532,114.037465,89.018359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.311675,75.137780,93.940886,0.000000,39.306711,40.379747,36.313105,35.051288,26.784810,26.253165,45.203136,1677.246094,32.234389,0.013545,75.372029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.483665,62.028001,161.182656,146.716666,115.615108,119.481469,54.529710,14.367082,158.621237,3.512600,62.076164,52.634720,145.002282,161.209981,142.838630,157.871757,92.279691,155.411232,-0.061652,-2.268978,32.025740,-235.687596,200.339930,3.320325,31.986796,12.068517,59.201320,3058.638800,22.774613,516535.376430,0.984910,20.300053,15.265315,3.132037,0.076550,0.053547,114.091256,88.968967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.273597,75.105235,93.909528,0.000000,39.305761,40.379747,36.313105,35.097019,26.784810,26.253165,45.203049,1662.597656,32.225699,0.013698,75.372558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.397687,62.052812,161.163588,146.737896,115.615713,119.479985,54.561264,14.362373,158.620123,3.512795,62.048301,52.571045,145.009509,161.181879,142.853534,157.913822,92.284954,155.418113,-0.061526,-2.266644,32.025740,-235.687732,199.234878,3.321095,31.989645,12.082761,12.396593,640.100109,22.809988,516502.241463,0.987613,20.352749,15.223669,3.137078,0.077553,0.053981,114.246343,88.973439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.291381,75.152222,93.922451,0.000000,39.311818,40.379747,36.313105,35.052503,26.784810,26.253165,45.204351,1680.908203,32.222363,0.013600,75.370742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.457538,62.025244,161.252184,146.730354,115.625577,119.488940,54.511589,14.371078,158.663804,3.513119,62.103546,52.672340,145.013424,161.248657,142.854014,157.961479,92.321258,155.382417,-0.061497,-2.264331,32.025740,-235.682947,196.903723,3.321307,31.972299,12.047764,41.696280,2154.956265,22.761954,516403.295226,0.985007,20.246475,15.275565,3.130753,0.077115,0.054670,114.343720,88.941702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.281956,75.157687,93.951834,0.000000,39.307712,40.379747,36.313105,35.110424,26.784810,26.253165,45.204791,1662.597656,32.221750,0.013691,75.378976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.513413,62.041509,161.238489,146.733985,115.677024,119.504039,54.463499,14.367938,158.775888,3.513206,62.137944,52.602276,145.021858,161.203312,142.878935,157.920692,92.346199,155.408661,-0.061274,-2.259648,32.025740,-235.689354,198.779846,3.321503,31.964727,12.108671,15.857693,820.284438,22.800016,516488.302627,0.986303,20.358109,15.273311,3.135619,0.075688,0.054130,114.372795,88.938738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.337093,75.205150,93.952923,0.000000,39.319269,40.379747,36.313105,35.098818,26.784810,26.253165,45.203961,1677.246094,32.211274,0.013564,75.383630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.464983,62.052536,161.263397,146.753818,115.707283,119.514684,54.565670,14.361802,158.707482,3.513257,62.130896,52.531977,145.020850,161.277333,142.864905,157.874626,92.358751,155.398933,-0.061190,-2.257288,32.025740,-235.687649,199.464687,3.321367,31.972498,12.078145,34.980288,1806.067091,22.783842,516356.375774,0.985939,20.270090,15.221387,3.133694,0.076293,0.053735,114.306930,88.909535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.333927,75.228392,93.917026,0.000000,39.316989,40.379747,36.313105,35.077352,26.784810,26.253165,45.204962,1662.597656,32.243008,0.013704,75.365287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.505503,62.052536,161.240438,146.753818,115.747653,119.524622,54.537223,14.364085,158.659263,3.514041,62.184864,52.618403,145.037720,161.254424,142.886414,157.907712,92.356226,155.326778,-0.061222,-2.255569,32.025740,-235.682752,202.220601,3.321464,31.979367,12.118101,20.638630,1066.148862,22.760640,516348.664286,0.985798,20.229968,15.207932,3.130029,0.076021,0.053260,114.259485,88.889951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.302928,75.216505,93.921365,0.000000,39.320342,40.379747,36.313105,35.113368,26.784810,26.253165,45.205813,1662.597656,32.248922,0.013570,75.371637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.471306,62.064115,161.254648,146.766947,115.778329,119.526877,54.506836,14.367510,158.812233,3.514647,62.150230,52.687615,145.028916,161.278297,142.868015,158.005175,92.375924,155.505034,-0.061148,-2.253850,32.025740,-235.686025,197.204120,3.322086,31.988076,12.060746,34.934137,1805.631162,22.788366,516419.553488,0.985089,20.289865,15.191122,3.133459,0.076895,0.053448,114.258196,88.870764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.303734,75.197100,93.895830,0.000000,39.319519,40.379747,36.313105,35.104418,26.784810,26.253165,45.206750,1669.921875,32.211563,0.013706,75.376155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.482303,62.059979,161.293542,146.786779,115.825812,119.531639,54.619712,14.360803,158.735248,3.514850,62.091893,52.531953,145.028397,161.257685,142.875918,157.962776,92.378249,155.518079,-0.061219,-2.250926,32.025740,-235.690772,193.973396,3.322371,31.974175,12.101711,31.042707,1601.180072,22.769088,516436.604488,0.984831,20.248975,15.162067,3.130548,0.075764,0.052566,114.253758,88.870663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.303586,75.182518,93.866266,0.000000,39.327235,40.379747,36.313105,35.132947,26.784810,26.253165,45.207284,1666.259766,32.267024,0.013695,75.380323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.448864,62.045644,161.247182,146.773092,115.802052,119.531982,54.511380,14.364370,158.696485,3.515434,62.128743,52.600333,145.015536,161.261580,142.863788,157.932281,92.392231,155.465329,-0.061195,-2.248232,32.025740,-235.689491,200.200818,3.322511,31.990600,12.069581,23.609140,1220.177401,22.787636,516448.628137,0.986150,20.295063,15.220368,3.132904,0.077253,0.053840,114.209798,88.884298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.295847,75.168215,93.864083,0.000000,39.328158,40.379747,36.313105,35.139379,26.784810,26.253165,45.207617,1669.921875,32.308188,0.013646,75.373768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.566907,62.045644,161.252834,146.773092,115.798747,119.530158,54.502906,14.369793,158.707465,3.515642,62.213141,52.666182,145.024905,161.424208,142.864759,158.060101,92.402301,155.445776,-0.061334,-2.244751,32.025740,-235.678841,204.683481,3.322920,31.980611,12.095653,53.204135,2750.145791,22.787912,516449.427814,0.983909,20.279827,15.223747,3.132990,0.075696,0.053936,114.201083,88.892381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.319269,75.147402,93.870909,0.000000,39.322644,40.379747,36.313105,35.168196,26.784810,26.253165,45.207460,1658.935547,32.235796,0.013676,75.376018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.433732,62.083964,161.244632,146.799070,115.810929,119.536153,54.532394,14.366083,158.731048,3.516012,62.150811,52.627061,145.008947,161.263619,142.856034,157.924704,92.428631,155.414804,-0.061437,-2.241229,32.025740,-235.688595,194.620053,3.323303,31.996821,12.068139,13.714804,708.541092,22.796710,516420.925618,0.986535,20.299247,15.186693,3.134125,0.076017,0.053495,114.177068,88.881072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.292843,75.148728,93.840291,0.000000,39.325561,40.379747,36.313105,35.117840,26.784810,26.253165,45.209490,1673.583984,32.256459,0.013651,75.379325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.528470,62.078174,161.248487,146.826166,115.843888,119.552762,54.451448,14.372790,158.743312,3.516633,62.145241,52.567981,145.040329,161.281450,142.862611,157.877302,92.456767,155.396209,-0.061657,-2.238913,32.025740,-235.673721,195.845230,3.324117,32.005331,12.089883,39.703985,2054.256474,22.743427,516301.929452,0.984186,20.180165,15.168069,3.127060,0.075905,0.052493,114.169812,88.889439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.284629,75.096420,93.854664,0.000000,39.333301,40.379747,36.313105,35.188789,26.784810,26.253165,45.210174,1662.597656,32.275787,0.013710,75.367367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.467183,62.071282,161.223447,146.821417,115.869727,119.574738,54.494096,14.364370,158.748785,3.517025,62.098730,52.649226,145.042122,161.210868,142.873981,157.911094,92.481495,155.445413,-0.061696,-2.237745,32.025740,-235.689818,195.183196,3.324886,31.972480,12.115180,26.895796,1390.480655,22.806526,516425.693741,0.986609,20.352847,15.128187,3.134998,0.076172,0.053670,114.239725,88.920767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.313090,75.084745,93.872900,0.000000,39.325492,40.379747,36.313105,35.162175,26.784810,26.253165,45.210825,1677.246094,32.257739,0.013627,75.375004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.499913,62.047850,161.206009,146.814713,115.920914,119.590641,54.533059,14.367225,158.700156,3.517209,62.080337,52.604974,145.046984,161.260671,142.888046,157.911177,92.472920,155.386889,-0.061667,-2.237773,32.025740,-235.682063,198.396852,3.324772,31.967125,12.068229,32.323871,1669.911675,22.766816,516354.311727,0.986197,20.251447,15.091914,3.129309,0.076476,0.053015,114.230960,88.940974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.320437,75.089172,93.834873,0.000000,39.326259,40.379747,36.313105,35.206032,26.784810,26.253165,45.211142,1662.597656,32.239690,0.013694,75.370725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.467640,62.047850,161.248105,146.814713,115.925634,119.596790,54.501592,14.363229,158.612317,3.517549,62.113132,52.560856,145.038166,161.338795,142.866569,157.964550,92.500743,155.449495,-0.061639,-2.237192,32.025740,-235.689163,204.337546,3.324966,31.962761,12.096338,32.724071,1691.562856,22.794980,516428.379204,0.986881,20.306392,15.088715,3.132549,0.076308,0.053008,114.253387,88.934009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.319156,75.077173,93.854182,0.000000,39.331064,40.379747,36.313105,35.199064,26.784810,26.253165,45.210662,1677.246094,32.236535,0.013591,75.376393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.488620,62.030758,161.251594,146.793204,115.898376,119.599860,54.440252,14.363800,158.726150,3.517617,62.140920,52.503761,145.037545,161.170219,142.862883,157.909871,92.478435,155.386566,-0.061589,-2.235491,32.025740,-235.686468,195.921734,3.325652,31.985371,12.061341,20.043157,1037.232183,22.779586,516455.090291,0.985555,20.249928,15.071683,3.130219,0.074891,0.054051,114.293949,88.914853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.311439,75.077740,93.887603,0.000000,39.329904,40.379747,36.313105,35.230221,26.784810,26.253165,45.210325,1662.597656,32.233921,0.013701,75.379965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.518788,62.044266,161.240330,146.792646,115.886305,119.601893,54.504239,14.366796,158.735031,3.517937,62.105089,52.531774,145.040464,161.188429,142.859683,157.823067,92.488886,155.426455,-0.061628,-2.235505,32.025740,-235.684778,191.867136,3.325947,31.944406,12.118281,33.276661,1720.043605,22.800747,516443.026176,0.986856,20.282499,15.071255,3.133000,0.077952,0.055651,114.334926,88.912360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.340706,75.104402,93.884721,0.000000,39.325226,40.379747,36.313105,35.229657,26.784810,26.253165,45.210581,1677.246094,32.275625,0.013594,75.367972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.410186,62.040682,161.217753,146.816669,115.912700,119.614753,54.588469,14.366511,158.689146,3.518489,62.025748,52.715855,145.059537,161.142831,142.863491,157.903782,92.514053,155.356466,-0.061652,-2.235525,32.025740,-235.684247,204.412618,3.326567,31.969613,12.052398,17.803036,918.804580,22.791084,516463.850887,0.987505,20.244231,15.066026,3.131791,0.076486,0.054357,114.360676,88.951434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.348555,75.150161,93.910257,0.000000,39.330278,40.379747,36.313105,35.224868,26.784810,26.253165,45.211494,1662.597656,32.273533,0.013708,75.377544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.468011,62.040682,161.176601,146.816669,115.928541,119.625470,54.495916,14.366796,158.648899,3.518677,62.089157,52.527063,145.064711,161.221637,142.885910,157.872775,92.487956,155.394460,-0.061597,-2.235481,32.025740,-235.683635,202.766305,3.327256,31.978682,12.100575,30.983592,1601.761312,22.777240,516447.957674,0.985762,20.227303,15.073029,3.129738,0.076822,0.053991,114.438563,88.929691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.353340,75.140077,93.928995,0.000000,39.327693,40.379747,36.313105,35.293848,26.784810,26.253165,45.211698,1680.908203,32.224455,0.013580,75.371032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.368421,61.996022,161.220921,146.789294,115.920715,119.631564,54.483007,14.371220,158.671791,3.519197,62.208250,52.457415,145.048789,161.141651,142.874923,157.942390,92.478386,155.393823,-0.061463,-2.235473,32.025740,-235.680844,191.117766,3.327704,31.952448,12.061738,16.577146,857.193164,22.826088,516520.549818,0.986628,20.333350,15.017234,3.135911,0.076373,0.053182,114.430406,88.912774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.317838,75.113807,93.926704,0.000000,39.324622,40.379747,36.313105,35.275126,26.784810,26.253165,45.210115,1666.259766,32.232388,0.013729,75.377680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.494212,62.039579,161.142594,146.779796,115.949680,119.643975,54.436505,14.364228,158.646494,3.519504,62.280817,52.542037,145.062304,161.198130,142.880815,157.850812,92.468477,155.416051,-0.061368,-2.235481,32.025740,-235.687510,195.493381,3.328349,31.962743,12.138475,45.325399,2345.748220,22.796720,516583.787539,0.987169,20.274957,15.059959,3.131588,0.076282,0.053070,114.502785,88.932453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.345757,75.139539,93.949903,0.000000,39.321868,40.379747,36.313105,35.284877,26.784810,26.253165,45.211946,1662.597656,32.270540,0.013562,75.367623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.456118,62.101883,161.115068,146.834826,116.000851,119.652997,54.488588,14.364370,158.588616,3.519974,62.202257,52.437895,145.023612,161.186821,142.855038,157.902782,92.416784,155.401828,-0.061353,-2.235482,32.025740,-235.688511,192.818046,3.328724,31.962238,12.076396,21.272242,1099.860769,22.845759,516636.434593,0.989445,20.330897,15.069250,3.138522,0.076824,0.052318,114.501250,88.915449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.334024,75.075477,93.920484,0.000000,39.319740,40.379747,36.313105,35.288885,26.784810,26.253165,45.212276,1669.921875,32.235904,0.013711,75.371569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.482365,62.105191,161.142534,146.855776,116.004974,119.667972,54.429248,14.372790,158.603247,3.520017,62.278241,52.536955,145.085256,161.019714,142.859031,157.812600,92.441318,155.253373,-0.061431,-2.235463,32.025740,-235.680418,199.753698,3.328767,31.953259,12.117181,53.587023,2773.686002,22.783867,516687.107873,0.987842,20.247410,15.088887,3.129334,0.076293,0.054154,114.482196,88.966062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.353672,75.116074,93.943367,0.000000,39.316070,40.379747,36.313105,35.321511,26.784810,26.253165,45.215634,1669.921875,32.212104,0.013704,75.380732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.497619,62.105191,161.218065,146.855776,115.977211,119.673911,54.490856,14.363086,158.664965,3.520063,62.155816,52.628287,145.052401,161.139897,142.859783,157.912254,92.392266,155.353530,-0.061520,-2.236060,32.025740,-235.686692,204.169023,3.328987,31.979061,12.081427,12.172616,629.347173,22.803532,516969.166325,0.987941,20.348163,15.134357,3.131116,0.075541,0.052978,114.477322,89.001634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.345371,75.080175,93.936362,0.000000,39.318133,40.379747,36.313105,35.318720,26.784810,26.253165,45.216635,1677.246094,32.235327,0.013655,75.369515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.446580,62.099402,161.148714,146.864157,115.970838,119.683052,54.496534,14.362087,158.647786,3.519975,62.082593,52.510821,145.063843,161.192554,142.869341,157.875889,92.361532,155.385833,-0.061463,-2.235460,32.025740,-235.691284,195.874338,3.329352,31.966980,12.131624,67.181782,3473.062757,22.798070,516961.009838,0.988595,20.324977,15.044836,3.130053,0.076919,0.053591,114.461136,89.048699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.339970,75.132128,93.941192,0.000000,39.324359,40.379747,36.313105,35.323464,26.784810,26.253165,45.217262,1658.935547,32.237833,0.013652,75.367768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.503701,62.052536,161.187479,146.825608,115.974355,119.687099,54.487717,14.367938,158.644321,3.520301,62.108012,52.600327,145.083939,161.207565,142.911315,157.960132,92.407251,155.328509,-0.061381,-2.234900,32.025740,-235.679553,196.688967,3.329275,31.992079,12.077244,-3.678588,-190.200905,22.801585,517087.865232,0.987204,20.309584,15.137737,3.130593,0.075502,0.053635,114.452894,89.067411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.355972,75.132798,93.951728,0.000000,39.328708,40.379747,36.313105,35.361490,26.784810,26.253165,45.218090,1677.246094,32.293132,0.013595,75.372481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.451582,62.043439,161.216937,146.814155,116.030132,119.689378,54.453880,14.369793,158.691121,3.520546,62.111393,52.584639,145.071023,161.197152,142.901045,157.997028,92.406090,155.420800,-0.061494,-2.234343,32.025740,-235.683742,202.622296,3.329613,31.988310,12.114423,71.634238,3706.139906,22.817697,517226.877820,0.988240,20.355310,15.182609,3.132350,0.076963,0.054481,114.426119,89.027285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.351902,75.128334,93.957833,0.000000,39.321337,40.379747,36.313105,35.343351,26.784810,26.253165,45.216641,1662.597656,32.279700,0.013754,75.369370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.500098,62.043439,161.188998,146.814155,116.074453,119.692420,54.461820,14.363229,158.678836,3.520629,62.153440,52.620146,145.075326,161.130061,142.903444,157.960801,92.395212,155.351225,-0.061662,-2.234330,32.025740,-235.689163,198.880211,3.329506,31.978971,12.087882,-2.926827,-151.403150,22.794358,517023.944969,0.987103,20.250794,15.111799,3.129629,0.076164,0.054518,114.319634,89.010275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.345798,75.156077,93.933250,0.000000,39.324164,40.379747,36.313105,35.381920,26.784810,26.253165,45.216661,1673.583984,32.269621,0.013590,75.378456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
