OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, October 27, 2020
11:37:18 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
52.047360,62.992949,185.706421,158.239706,112.614661,119.319942,54.363243,14.366939,183.900941,3.230153,63.018217,53.411353,156.177613,186.390494,153.758511,183.060100,98.071886,180.813633,-0.063744,-2.147388,32.025740,-235.685779,217.122788,3.040970,35.912249,13.098306,36.263710,1879.303303,25.415627,504077.150138,0.975975,20.701108,19.904419,3.572963,0.077178,0.053979,119.307730,91.226349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.995630,75.432743,101.427992,28.860759,28.323550,40.379747,30.414466,16.240715,25.784810,27.253165,40.819115,1673.583984,35.919209,0.015153,75.399083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.146157,62.979990,185.800995,158.240266,112.629153,119.316300,54.486262,14.361231,183.749774,3.229632,63.016666,53.483128,156.190518,186.476721,153.764258,182.974532,98.104123,180.839920,-0.063789,-2.150325,32.025740,-235.689200,221.990959,3.039910,35.921769,13.159645,61.289976,3169.074357,25.440305,504163.777186,0.977763,20.774919,19.929569,3.576479,0.077176,0.054170,119.312152,91.198524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.019327,75.443948,101.427299,28.860759,28.313548,40.379747,30.414466,16.192466,25.784810,27.253165,40.827389,1658.935547,35.894652,0.015302,75.407444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.129245,62.970615,185.647750,158.242505,112.631845,119.314065,54.450905,14.354524,183.802558,3.228734,62.960289,53.480644,156.195292,186.452837,153.768667,183.055344,98.085377,180.762856,-0.063703,-2.152084,32.025740,-235.694110,222.677513,3.039374,35.960336,13.186114,-2.825135,-146.171992,25.381527,504114.412310,0.977421,20.644927,19.975978,3.568028,0.075992,0.054024,119.336607,91.193797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.014205,75.433081,101.435432,28.860759,28.320500,40.379747,30.414466,16.126442,25.784810,27.253165,40.835034,1677.246094,35.924023,0.015166,75.396202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.064235,62.970615,185.724031,158.242505,112.594797,119.311780,54.493663,14.360946,183.794434,3.227857,62.976629,53.397725,156.182197,186.449444,153.755913,182.996738,98.081089,180.795233,-0.063584,-2.153246,32.025740,-235.691446,219.349296,3.039498,35.868688,13.201530,54.361544,2810.449417,25.344943,503931.607537,0.973115,20.533163,19.954008,3.563081,0.076625,0.053021,119.352037,91.186235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.015996,75.452179,101.446766,28.860759,28.297318,40.379747,30.414466,16.119013,25.784810,27.253165,40.842771,1658.935547,35.920381,0.015278,75.397199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.121706,62.961241,185.689976,158.223473,112.590830,119.306467,54.461821,14.362230,183.784277,3.227253,63.016653,53.504106,156.194341,186.386439,153.765820,183.019861,98.111339,180.830961,-0.063603,-2.154394,32.025740,-235.688038,223.643125,3.039402,35.900854,13.148520,37.635671,1946.872426,25.334928,503961.645812,0.974052,20.540692,19.942651,3.561297,0.077319,0.053836,119.345101,91.174625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.014405,75.474096,101.434490,28.860759,28.301588,40.379747,30.414466,16.145825,25.784810,27.253165,40.850456,1673.583984,35.914305,0.015105,75.398205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.987550,62.967858,185.770970,158.222634,112.565678,119.298860,54.432736,14.362087,183.778251,3.226603,62.996449,53.488532,156.176695,186.318900,153.743200,182.967239,98.065706,180.827227,-0.063566,-2.156143,32.025740,-235.687691,221.132947,3.039211,36.059630,13.093798,25.206258,1304.602478,25.372435,504011.783203,0.974609,20.605706,19.959588,3.567209,0.076444,0.053869,119.301299,91.136316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.026949,75.475031,101.433040,28.860759,28.286477,40.379747,30.414466,16.100729,25.784810,27.253165,40.858466,1666.259766,35.887818,0.015294,75.397378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.133445,62.962068,185.769967,158.241665,112.570164,119.294679,54.415035,14.362658,183.693671,3.225561,62.981781,53.483743,156.162015,186.370345,153.757637,182.944015,98.029840,180.750748,-0.063650,-2.157891,32.025740,-235.691367,216.070701,3.038456,35.964520,13.067492,22.806817,1180.798407,25.340439,503863.247716,0.973926,20.538854,19.943293,3.562623,0.079887,0.053766,119.362003,91.096515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.030730,75.484152,101.427316,28.860759,28.293440,40.379747,30.414466,16.161492,25.784810,27.253165,40.866798,1662.597656,35.872546,0.015141,75.394199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.176429,62.962068,185.653909,158.241665,112.535310,119.286329,54.454429,14.356094,183.699855,3.225145,62.991664,53.439493,156.183916,186.263831,153.758016,182.982270,98.053450,180.671542,-0.063605,-2.159632,32.025740,-235.696951,220.594404,3.038250,35.889531,13.144518,20.621342,1066.875412,25.409856,504046.483056,0.977173,20.679719,19.987468,3.573374,0.078786,0.053651,119.410573,91.152706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.000062,75.469310,101.424029,28.860759,28.264950,40.379747,30.414466,16.070833,25.784810,27.253165,40.874598,1673.583984,35.924456,0.015250,75.392486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.915202,62.958208,185.532996,158.240546,112.497063,119.276722,54.450405,14.360803,183.539492,3.224452,62.925973,53.465969,156.171293,186.316307,153.752552,182.888703,98.051006,180.733712,-0.063598,-2.161393,32.025740,-235.691589,222.935383,3.038245,35.908914,13.209860,75.589580,3911.026925,25.341507,503988.507367,0.974427,20.527947,19.993458,3.563355,0.075554,0.053157,119.438005,91.167246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.022679,75.457590,101.431998,28.860759,28.270828,40.379747,30.414466,16.036982,25.784810,27.253165,40.882449,1658.935547,35.841552,0.015242,75.322900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.978909,62.943043,185.627290,158.237187,112.502599,119.263774,54.445059,14.360946,183.521820,3.224041,62.949682,53.453116,156.189243,186.235965,153.728518,182.882653,98.091190,180.723897,-0.063335,-2.163133,32.025740,-235.690956,226.059853,3.038244,35.806591,13.227385,36.995057,1914.322999,25.307337,503865.643064,0.972770,20.484997,19.938895,3.558195,0.076595,0.053206,119.367007,91.126781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.009638,75.458635,101.415212,28.860759,28.262224,40.379747,30.414466,16.163293,25.784810,27.253165,40.890434,1673.583984,35.884627,0.015122,75.391693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.885565,62.931739,185.578729,158.212558,112.471570,119.246270,54.531053,14.366083,183.590535,3.223816,62.959025,53.344710,156.160565,186.213948,153.707709,182.903436,98.078934,180.693611,-0.063330,-2.164895,32.025740,-235.689902,219.716972,3.038283,35.821647,13.139704,24.689264,1275.540490,25.411955,504024.797987,0.978149,20.742576,19.965635,3.573770,0.077425,0.053784,119.334236,91.057741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.981892,75.448762,101.366580,28.860759,28.253054,40.379747,30.414466,16.121636,25.784810,27.253165,40.897682,1666.259766,35.843536,0.015318,75.313448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.030310,62.940286,185.546899,158.193247,112.474425,119.223387,54.417143,14.359233,183.497063,3.222809,63.015380,53.450754,156.166134,186.089480,153.725413,182.784457,98.132598,180.476670,-0.063414,-2.167262,32.025740,-235.694955,214.096645,3.037731,35.899682,13.126794,24.752766,1281.498197,25.389037,503806.275473,0.976779,20.663560,19.921616,3.571204,0.077727,0.054129,119.356062,91.097269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.008728,75.447010,101.399246,28.860759,28.214609,40.379747,30.414466,16.026444,25.784810,27.253165,40.907611,1658.935547,35.848476,0.015170,75.320752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.987627,62.940286,185.598225,158.193247,112.461098,119.213426,54.437885,14.359090,183.543173,3.222227,63.009942,53.369880,156.139721,186.004928,153.725812,182.706899,98.121319,180.610711,-0.063422,-2.170163,32.025740,-235.695098,219.888312,3.037196,35.829093,13.196049,34.684976,1795.023536,25.422109,503813.327604,0.976999,20.745832,19.922037,3.576693,0.075898,0.053668,119.383888,91.145414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.998389,75.455690,101.378801,28.860759,28.208866,40.379747,30.414466,16.068686,25.784810,27.253165,40.915767,1673.583984,35.864523,0.015257,75.398162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.156579,62.951315,185.348723,158.185411,112.440032,119.203532,54.436762,14.362801,183.480038,3.221842,63.012332,53.401854,156.147435,186.101227,153.707418,182.753962,98.106360,180.518436,-0.063477,-2.171906,32.025740,-235.686977,224.191093,3.036553,35.843932,13.149891,75.879492,3927.011019,25.347983,503494.545124,0.975878,20.609330,19.783555,3.566131,0.075975,0.053129,119.342198,91.142075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.993593,75.466586,101.371498,28.860759,28.219115,40.379747,30.414466,16.081412,25.784810,27.253165,40.924078,1658.935547,35.844942,0.015280,75.325926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.142227,62.957105,185.425270,158.190169,112.428509,119.197426,54.478671,14.360375,183.426129,3.221961,63.021237,53.337864,156.168447,186.100437,153.716371,182.625880,98.157937,180.419372,-0.063364,-2.175381,32.025740,-235.686953,221.076250,3.035472,35.867588,13.049534,30.605690,1582.725709,25.370718,503512.401230,0.976308,20.652069,19.847250,3.570046,0.076218,0.053437,119.364341,91.182330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.019555,75.470149,101.356462,28.860759,28.184656,40.379747,30.414466,15.977990,25.784810,27.253165,40.932005,1673.583984,35.775345,0.015160,75.318579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.027429,62.954624,185.237486,158.198565,112.439852,119.195877,54.418141,14.361516,183.387392,3.221555,63.007874,53.459210,156.150402,185.950590,153.714180,182.668092,98.129761,180.426880,-0.063456,-2.178863,32.025740,-235.687281,219.815685,3.034579,35.801507,13.118175,24.483769,1267.548443,25.265248,503391.729505,0.972791,20.494075,19.826128,3.553698,0.076940,0.053883,119.456091,91.181860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.992290,75.437667,101.306768,28.860759,28.179640,40.379747,30.414466,15.974571,25.784810,27.253165,40.940215,1662.597656,35.830229,0.015230,75.315757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.009558,62.954624,185.431670,158.198565,112.427057,119.191302,54.404416,14.362087,183.393192,3.221239,62.992263,53.433303,156.148993,186.105912,153.703678,182.644216,98.168888,180.445897,-0.063540,-2.180045,32.025740,-235.688834,218.465791,3.033925,35.863297,13.145618,41.364562,2142.023680,25.279332,503266.722235,0.972302,20.514205,19.735800,3.556144,0.078552,0.052959,119.535903,91.197014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.992815,75.448497,101.289329,28.860759,28.170247,40.379747,30.414466,16.021525,25.784810,27.253165,40.948077,1658.935547,35.812505,0.015105,75.316576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.127965,62.954072,185.414419,158.196046,112.403941,119.183648,54.473231,14.360375,183.400469,3.221092,62.970923,53.360443,156.173740,186.013900,153.718272,182.646904,98.167942,180.528743,-0.063645,-2.181196,32.025740,-235.690220,218.556916,3.033459,35.926277,13.079843,-3.121305,-161.429536,25.310892,503407.963365,0.975732,20.626551,19.766914,3.560381,0.076198,0.053660,119.559695,91.223589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.013760,75.449542,101.283584,28.860759,28.156718,40.379747,30.414466,16.022520,25.784810,27.253165,40.956008,1677.246094,35.791265,0.015224,75.319082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.051990,62.944698,185.400510,158.189609,112.377201,119.178288,54.393181,14.363086,183.214410,3.221360,63.056675,53.328231,156.180025,185.986512,153.743888,182.664446,98.146809,180.552023,-0.063710,-2.182340,32.025740,-235.685058,223.167720,3.033603,35.742980,13.155715,35.380311,1832.513501,25.339229,503313.993246,0.976310,20.644443,19.735227,3.565338,0.079015,0.053915,119.508841,91.262200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.036820,75.467123,101.254915,28.860759,28.138826,40.379747,30.414466,15.946013,25.784810,27.253165,40.963959,1655.273437,35.799361,0.015274,75.321809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.013819,62.946628,185.192366,158.192408,112.353504,119.174460,54.408798,14.366226,183.317410,3.221459,62.970405,53.398294,156.170847,186.025477,153.724080,182.673779,98.113226,180.456728,-0.063818,-2.182329,32.025740,-235.682735,222.406624,3.034443,35.755980,13.123693,21.204611,1097.971739,25.281532,503194.120288,0.972572,20.525428,19.768576,3.556909,0.075840,0.053042,119.472502,91.255470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.010999,75.437313,101.190220,28.860759,28.131199,40.379747,30.414466,15.976839,25.784810,27.253165,40.971454,1666.259766,35.802354,0.015073,75.318851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.036391,62.956002,185.367087,158.189609,112.341983,119.159362,54.412377,14.364085,183.269017,3.221696,63.052631,53.491342,156.176147,185.964609,153.715384,182.504749,98.142098,180.462423,-0.063842,-2.183514,32.025740,-235.685693,219.215545,3.035290,35.832952,13.048488,29.162396,1509.925428,25.312810,503263.588408,0.975503,20.592041,19.798813,3.561833,0.076204,0.052797,119.411645,91.257046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.001482,75.422073,101.159753,28.860759,28.112622,40.379747,30.414466,15.985252,25.784810,27.253165,40.979415,1673.583984,35.771793,0.015292,75.307507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.934929,62.956002,185.355910,158.189609,112.321054,119.142457,54.433136,14.362087,183.272903,3.222358,63.036360,53.392369,156.166950,185.981424,153.711840,182.583914,98.138419,180.371949,-0.063860,-2.184705,32.025740,-235.693898,225.239980,3.036127,35.749092,13.117148,75.630179,3914.369054,25.307081,503353.149303,0.975985,20.632181,19.795125,3.560445,0.077620,0.056047,119.460626,91.276007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.007136,75.431408,101.126062,28.860759,28.097755,40.379747,30.414466,15.961861,25.784810,27.253165,40.987733,1655.273437,35.801056,0.015188,75.313252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.995065,62.975027,185.229024,158.209480,112.308766,119.128747,54.436705,14.363086,183.275863,3.222605,62.994010,53.277225,156.156356,185.891633,153.706896,182.600070,98.148489,180.403310,-0.063889,-2.186459,32.025740,-235.687508,219.159888,3.036285,35.798910,13.122052,36.820915,1905.604402,25.313253,503221.651628,0.975355,20.618959,19.768482,3.562259,0.076088,0.053176,119.475565,91.236770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.046900,75.449115,101.066041,28.860759,28.088773,40.379747,30.414466,16.003961,25.784810,27.253165,40.987733,1673.583984,35.770080,0.015125,75.318434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.884608,62.960690,185.172563,158.215917,112.300374,119.121145,54.406269,14.360946,183.252639,3.222863,62.985878,53.323004,156.170112,185.837636,153.731296,182.571690,98.077980,180.367705,-0.063755,-2.188195,32.025740,-235.689976,220.731251,3.035741,35.691683,13.135430,28.216249,1461.101287,25.355049,503234.347874,0.976943,20.720594,19.736762,3.569003,0.076824,0.053212,119.458470,91.205367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.054537,75.471554,101.015767,28.860759,28.059470,40.379747,30.414466,15.962681,25.784810,27.253165,40.987733,1662.597656,35.736128,0.015318,75.315655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.880575,62.962620,185.266820,158.221514,112.287112,119.108171,54.437700,14.360232,183.247839,3.223237,62.986584,53.405783,156.178048,185.906937,153.724107,182.627693,98.077457,180.388213,-0.063747,-2.188199,32.025740,-235.687259,218.541762,3.035460,35.753023,13.106690,64.961291,3361.900651,25.312089,503137.911903,0.975571,20.679360,19.738965,3.562435,0.076010,0.053028,119.406561,91.176097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.037138,75.495885,101.028058,28.860759,28.050395,40.379747,30.414466,16.010649,25.784810,27.532000,40.987733,1655.273437,35.747704,0.015124,75.323633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.985083,62.944422,185.136012,158.217596,112.270565,119.089115,54.491713,14.363800,183.275596,3.223464,62.997544,53.323096,156.197185,186.061984,153.748222,182.614148,98.072789,180.266249,-0.063645,-2.187024,32.025740,-235.689572,220.343992,3.035756,35.865839,13.126812,17.181259,888.289492,25.354059,503326.881996,0.978307,20.775744,19.795542,3.568931,0.077393,0.053342,119.364724,91.177868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.065600,75.508533,101.021802,28.860759,28.037605,40.379747,30.414466,16.000576,25.784810,27.532000,40.987733,1673.583984,35.798748,0.015250,75.314172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.915810,62.944422,185.305888,158.217596,112.248521,119.074625,54.438255,14.358091,183.220856,3.223705,62.979350,53.238444,156.175425,185.917392,153.720719,182.553679,98.071269,180.446961,-0.063855,-2.185274,32.025740,-235.698057,225.089468,3.036463,35.739320,13.168210,20.584331,1065.277002,25.363357,503278.984248,0.977725,20.781721,19.804089,3.571025,0.076603,0.053553,119.303595,91.159737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.025141,75.510749,100.982250,28.860759,28.007455,40.379747,30.414466,15.937059,25.784810,27.532000,40.994921,1655.273437,35.760848,0.015323,75.317999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.144155,62.940562,185.193573,158.205002,112.263213,119.061687,54.431614,14.360089,183.275317,3.223940,63.060923,53.251812,156.188999,185.862953,153.730166,182.462127,98.101118,180.407659,-0.063571,-2.184100,32.025740,-235.696223,222.867448,3.037184,35.757476,13.157662,22.634087,1171.498571,25.296088,503099.285451,0.974389,20.658754,19.761021,3.561330,0.077202,0.054235,119.314316,91.229501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.067805,75.554012,100.997594,28.860759,27.995264,40.379747,30.414466,15.964416,25.784810,27.532000,41.002625,1669.921875,35.741844,0.015115,75.317931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.068634,62.954899,185.153900,158.211439,112.267908,119.046471,54.450206,14.366083,183.232116,3.224729,62.993938,53.317095,156.177799,185.804494,153.721963,182.527445,98.083360,180.373496,-0.063548,-2.184532,32.025740,-235.681898,214.243322,3.037569,35.835818,13.082890,18.162359,939.729211,25.342869,503097.615801,0.976661,20.728182,19.833262,3.569354,0.079922,0.053856,119.217695,91.237915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.043080,75.540960,100.987499,28.860759,27.984029,40.379747,30.414466,15.833077,25.784810,27.532000,41.011080,1677.246094,35.757603,0.015310,75.309927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.042589,62.960414,185.103591,158.236348,112.232646,119.035061,54.427175,14.366226,183.223760,3.225642,63.068996,53.288649,156.208641,185.822468,153.724492,182.507052,98.062735,180.359437,-0.063545,-2.184956,32.025740,-235.685349,218.072475,3.037972,35.729097,13.138117,71.489625,3700.472818,25.223359,502794.892386,0.971952,20.495736,19.788037,3.551569,0.077958,0.053575,119.169283,91.239795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.043361,75.523926,100.942912,28.860759,27.969374,40.379747,30.414466,15.858338,25.784810,27.532000,41.019037,1655.273437,35.754159,0.015105,75.323190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.919642,62.971994,185.233220,158.247543,112.212593,119.022862,54.402646,14.358234,183.175563,3.226148,62.976531,53.284069,156.177030,185.856027,153.711724,182.547465,98.048061,180.293821,-0.063569,-2.184923,32.025740,-235.695301,225.881094,3.038419,35.751490,13.127064,36.172144,1873.200285,25.251434,502850.478464,0.973087,20.585589,19.792426,3.555958,0.078434,0.053369,119.114125,91.218932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.042236,75.523631,100.917070,28.860759,27.943371,40.379747,30.414466,15.857549,25.784810,27.532000,41.027263,1673.583984,35.758198,0.015055,75.316192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.118110,62.971994,185.140870,158.247543,112.188905,119.008389,54.467621,14.360232,183.209105,3.226622,63.008173,53.323590,156.186187,185.813366,153.722423,182.478078,98.097521,180.383642,-0.063755,-2.185813,32.025740,-235.693956,225.359841,3.038990,35.734434,13.075137,35.043852,1812.606039,25.255791,502876.833245,0.973956,20.617166,19.807550,3.556771,0.076347,0.053006,119.136163,91.238829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.055602,75.548881,100.921935,28.860759,27.932944,40.379747,30.414466,15.913105,25.784810,27.532000,41.035797,1666.259766,35.748119,0.015258,75.315715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.079028,62.957657,185.121445,158.245863,112.177695,118.996908,54.524198,14.361231,183.189674,3.227512,62.985949,53.207796,156.186429,185.828106,153.753341,182.571975,98.126643,180.274291,-0.063849,-2.184845,32.025740,-235.687077,227.291661,3.039968,35.749327,13.116571,29.973199,1548.723182,25.324462,502968.348591,0.976868,20.751911,19.796542,3.567691,0.076274,0.052925,119.128123,91.221226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.054210,75.561925,100.916937,28.860759,27.921829,40.379747,30.414466,15.788017,25.784810,27.532000,41.045940,1662.597656,35.762994,0.015132,75.329923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.034488,62.947179,185.096079,158.241665,112.166671,118.984700,54.467866,14.355665,183.216632,3.228113,62.995404,53.246251,156.200003,185.780990,153.737415,182.495188,98.136182,180.293374,-0.063768,-2.185374,32.025740,-235.695092,215.493795,3.041238,35.790039,13.152199,-2.441135,-126.264530,25.220435,502646.037562,0.971491,20.553202,19.782236,3.552333,0.075659,0.052886,119.141763,91.199669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.061233,75.562728,100.901221,28.860759,27.894315,40.379747,30.414466,15.800977,25.784810,27.532000,41.053469,1677.246094,35.764797,0.015136,75.321340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.037296,62.940286,185.226895,158.247263,112.121076,118.970981,54.376095,14.363514,183.271224,3.228905,62.986083,53.261085,156.192694,185.850347,153.756972,182.584689,98.095448,180.287511,-0.063933,-2.184890,32.025740,-235.683976,217.517308,3.042745,35.748028,13.111702,58.008055,3005.455361,25.232822,502537.413144,0.971155,20.577948,19.710315,3.554626,0.077448,0.054139,119.136492,91.211235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.051968,75.547740,100.918267,28.860759,27.890886,40.379747,30.414466,15.811631,25.784810,27.532000,41.061363,1655.273437,35.802498,0.015177,75.321451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.102096,62.938081,185.151322,158.249502,112.108854,118.949608,54.480918,14.366226,183.283742,3.229796,62.935174,53.289136,156.193071,186.002411,153.733114,182.604839,98.080381,180.365640,-0.064041,-2.184879,32.025740,-235.688616,227.103313,3.043761,35.758342,13.158437,34.765785,1797.784425,25.247016,502482.076209,0.972949,20.612040,19.708246,3.557181,0.076208,0.054920,119.149241,91.196857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.060671,75.532487,100.931675,28.860759,27.873751,40.379747,30.414466,15.798727,25.784810,27.532000,41.068921,1673.583984,35.780663,0.015053,75.395869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.078139,62.938081,185.381932,158.249502,112.111886,118.922923,54.385385,14.362801,183.375274,3.230141,62.900401,53.394707,156.200050,186.012891,153.749202,182.583650,98.073281,180.360746,-0.064007,-2.185450,32.025740,-235.690244,219.846012,3.044641,35.892182,13.141272,34.777755,1801.562483,25.256607,502503.686412,0.974403,20.602337,19.746685,3.559503,0.075670,0.053474,119.196857,91.179174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.060870,75.542992,100.949822,28.860759,27.853797,40.379747,30.414466,15.750826,25.784810,27.532000,41.076655,1669.921875,35.797666,0.015258,75.386485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.904552,62.914093,185.261537,158.260697,112.064415,118.899251,54.476170,14.363800,183.348816,3.230576,62.883416,53.339665,156.216570,185.938968,153.751001,182.685532,98.073735,180.365009,-0.064130,-2.185478,32.025740,-235.686305,217.956490,3.045403,35.834520,13.059757,59.913072,3098.453724,25.214021,502395.850376,0.971016,20.535301,19.792331,3.553625,0.076003,0.053469,119.241646,91.164247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.063667,75.533819,100.965890,28.860759,27.859154,40.379747,30.414466,15.748602,25.784810,27.532000,41.083440,1658.935547,35.838541,0.015066,75.390295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.046537,62.898653,185.451008,158.264335,112.034254,118.873917,54.494283,14.363657,183.384139,3.231202,62.889694,53.278771,156.201189,186.051863,153.751102,182.626391,98.066549,180.514069,-0.064159,-2.185493,32.025740,-235.688734,217.440276,3.045713,35.786127,13.114804,20.507141,1060.191154,25.244282,502317.571931,0.972996,20.559263,19.797515,3.559688,0.076411,0.054227,119.260133,91.195464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.071652,75.532280,100.988756,28.860759,27.836517,40.379747,30.414466,15.702956,25.784810,27.532000,41.092932,1677.246094,35.836089,0.015117,75.393466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.032174,62.905821,185.305664,158.274970,112.018015,118.856939,54.417162,14.359376,183.362697,3.231591,62.886178,53.389658,156.204190,186.032695,153.764715,182.674752,98.074395,180.560392,-0.064151,-2.185515,32.025740,-235.693832,218.089446,3.045415,36.015582,13.053572,78.204214,4048.780751,25.303818,502311.411942,0.974699,20.709142,19.798730,3.569273,0.077502,0.053294,119.222277,91.181107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.060441,75.509172,100.947329,28.860759,27.822603,40.379747,30.414466,15.737083,25.784810,27.532000,41.100420,1658.935547,35.793321,0.015253,75.320156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.042716,62.890933,185.300020,158.268813,111.991851,118.843916,54.389612,14.365369,183.465936,3.232180,62.870882,53.300463,156.234876,186.034109,153.779964,182.632667,98.078891,180.432528,-0.064112,-2.185503,32.025740,-235.682938,226.130846,3.045318,35.817464,13.061776,30.575294,1583.742879,25.252829,502091.450102,0.971199,20.551454,19.864231,3.563177,0.079605,0.053892,119.199984,91.166611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.083759,75.536903,100.937797,28.860759,27.810232,40.379747,30.414466,15.734922,25.784810,27.532000,41.108258,1673.583984,35.797648,0.015056,75.366395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.019255,62.890933,185.485320,158.268813,111.943217,118.829410,54.476260,14.361088,183.457078,3.232776,62.845169,53.218537,156.229913,186.055183,153.799222,182.818419,98.113080,180.573531,-0.064411,-2.184938,32.025740,-235.687873,221.250565,3.045092,35.819050,13.131500,22.301429,1153.334828,25.240654,502024.652355,0.972751,20.572999,19.874499,3.561367,0.076971,0.053770,119.152546,91.183262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.061321,75.552509,100.938249,28.860759,27.793193,40.379747,30.414466,15.717183,25.784810,27.532000,41.115124,1662.597656,35.836738,0.015215,75.327886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.069583,62.868048,185.443507,158.263216,111.908202,118.816461,54.409579,14.364941,183.375290,3.233050,62.819558,53.435833,156.234384,186.053474,153.774547,182.738175,98.101584,180.542777,-0.064487,-2.183168,32.025740,-235.689410,216.952084,3.044474,35.829814,13.171113,41.068209,2126.475516,25.231341,501926.633986,0.972882,20.547557,19.819993,3.560537,0.075560,0.053198,119.215095,91.188677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.045506,75.541313,100.929991,28.860759,27.801814,40.379747,30.414466,15.719523,25.784810,27.532000,41.121563,1658.935547,35.798423,0.015076,75.320641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.133691,62.853711,185.497347,158.259017,111.856071,118.801988,54.410237,14.362658,183.367940,3.233557,62.763516,53.336087,156.218370,186.123986,153.795976,182.780548,98.104059,180.590609,-0.064623,-2.180774,32.025740,-235.688100,219.587752,3.044420,35.761119,13.180975,33.300655,1724.257594,25.259031,501808.007252,0.971698,20.571043,19.840952,3.565705,0.076487,0.053200,119.290113,91.166881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.044922,75.561755,100.970897,28.860759,27.774095,40.379747,30.414466,15.620558,25.784810,27.532000,41.130591,1677.246094,35.795178,0.015193,75.321068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.996031,62.828621,185.523394,158.259017,111.844313,118.792172,54.431030,14.366511,183.437168,3.233561,62.823544,53.344001,156.212389,185.982085,153.766500,182.717417,98.091781,180.542388,-0.064652,-2.177862,32.025740,-235.687187,216.907154,3.044261,35.799541,13.163251,75.217366,3893.153802,25.227087,501705.332413,0.971688,20.497789,19.840422,3.561456,0.075496,0.052945,119.295383,91.180010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.008932,75.562646,100.972671,28.860759,27.756953,40.379747,30.414466,15.624296,25.784810,27.532000,41.137705,1658.935547,35.846042,0.015207,75.344814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.058550,62.834963,185.477634,158.258458,111.836800,118.781526,54.450437,14.362515,183.576017,3.234007,62.805124,53.318888,156.227850,186.014569,153.767994,182.710976,98.141450,180.516192,-0.064615,-2.176092,32.025740,-235.685466,223.474214,3.044673,35.823215,13.084044,25.630105,1326.108350,25.199304,501569.124491,0.970204,20.419343,19.856651,3.558109,0.076582,0.053559,119.285446,91.191620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.027974,75.590242,100.977747,28.860759,27.768381,40.379747,30.414466,15.684506,25.784810,27.532000,41.143599,1673.583984,35.804536,0.015024,75.318758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.154331,62.834963,185.363022,158.258458,111.814850,118.776157,54.430186,14.361659,183.518448,3.233893,62.798809,53.261504,156.225726,186.069986,153.798052,182.740923,98.139365,180.563165,-0.064639,-2.173198,32.025740,-235.686322,220.969197,3.045353,35.750607,13.153190,22.080434,1142.872512,25.261062,501619.789754,0.972519,20.531988,19.850074,3.568030,0.075166,0.053289,119.259078,91.145793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.042220,75.618427,101.008499,28.860759,27.757491,40.379747,30.414466,15.639585,25.784810,27.532000,41.150795,1666.259766,35.772586,0.015227,75.310822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.013846,62.825037,185.299443,158.269093,111.787250,118.770803,54.438433,14.361088,183.490093,3.234069,62.807032,53.153237,156.212173,186.118327,153.749621,182.758932,98.150523,180.648785,-0.064594,-2.169711,32.025740,-235.692773,217.140595,3.046527,35.774064,13.114317,26.132672,1352.409450,25.225866,501424.480015,0.970815,20.475741,19.790159,3.562866,0.076771,0.053922,119.292350,91.172427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.016984,75.651035,100.989195,28.860759,27.733880,40.379747,30.414466,15.576727,25.784810,27.532000,41.157326,1662.597656,35.813335,0.015073,75.398154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.068184,62.825588,185.390517,158.270492,111.740714,118.762457,54.450726,14.361944,183.389781,3.234646,62.867562,53.153768,156.219691,186.083358,153.788592,182.681395,98.152388,180.608995,-0.064526,-2.167377,32.025740,-235.690447,222.164621,3.047989,35.773307,13.085504,0.188357,9.745576,25.168809,501335.126221,0.969166,20.379969,19.810614,3.554125,0.075045,0.054163,119.371083,91.215602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.016947,75.671195,100.978643,28.860759,27.732645,40.379747,30.414466,15.637285,25.784810,27.532000,41.164201,1673.583984,35.761912,0.015105,75.341822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.168630,62.835514,185.569901,158.284766,111.750150,118.755455,54.444509,14.366368,183.528060,3.234761,62.807300,53.285705,156.212436,186.101196,153.779422,182.855480,98.161625,180.575057,-0.064605,-2.165052,32.025740,-235.690107,220.126949,3.049077,35.733676,13.197942,59.229570,3064.887127,25.224240,501379.860408,0.971835,20.510563,19.832928,3.562502,0.076758,0.054737,119.443671,91.231795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.006082,75.642666,100.967431,28.860759,27.713618,40.379747,30.414466,15.597804,25.784810,27.532000,41.171103,1658.935547,35.743485,0.015172,75.314436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.094499,62.815938,185.597731,158.280568,111.726387,118.753207,54.426552,14.361088,183.567235,3.235059,62.799560,53.112952,156.213649,186.198647,153.784426,182.817441,98.159366,180.652866,-0.064547,-2.163182,32.025740,-235.687219,220.717036,3.049589,35.791446,13.189594,13.966100,722.926777,25.207516,501299.113014,0.970432,20.456728,19.815509,3.560534,0.076806,0.053758,119.503847,91.247330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.012388,75.661715,100.966781,28.860759,27.702253,40.379747,30.414466,15.592604,25.784810,27.532000,41.180759,1673.583984,35.800515,0.015062,75.405348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.948211,62.815938,185.355873,158.280568,111.707955,118.750119,54.442331,14.361231,183.562638,3.235130,62.780553,53.174009,156.222037,186.186194,153.775798,182.793300,98.147427,180.683045,-0.064484,-2.163180,32.025740,-235.689364,220.575720,3.049382,35.770386,13.109485,22.107825,1144.034991,25.180000,501187.376792,0.968451,20.366233,19.793003,3.557117,0.077007,0.054019,119.477274,91.225174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.978077,75.645315,100.949672,28.860759,27.696999,40.379747,30.414466,15.549934,25.784810,27.532000,41.186824,1662.597656,35.749741,0.015178,75.316286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.984571,62.804910,185.605972,158.266014,111.696301,118.754628,54.429155,14.363657,183.580754,3.235225,62.769599,53.316456,156.236426,186.172425,153.801589,182.815609,98.189852,180.622787,-0.064377,-2.163181,32.025740,-235.687754,219.732167,3.048938,35.745198,13.143887,23.172076,1199.398080,25.215135,501210.661765,0.970222,20.420755,19.825680,3.562713,0.079159,0.053529,119.475565,91.244057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.992213,75.652779,100.977958,28.860759,27.677317,40.379747,30.414466,15.616394,25.784810,27.532000,41.193149,1658.935547,35.762254,0.015067,75.316644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.009338,62.792227,185.514259,158.267134,111.705445,118.754746,54.395597,14.356950,183.614416,3.235281,62.767870,53.214073,156.243783,186.196963,153.834716,182.879635,98.170110,180.621956,-0.064306,-2.163164,32.025740,-235.697402,224.293580,3.048057,35.851613,13.121331,1.520836,78.767799,25.255024,501335.993262,0.972926,20.567215,19.849415,3.568090,0.079390,0.052631,119.455100,91.237515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.999044,75.635253,101.008723,28.860759,27.681477,40.379747,30.414466,15.587848,25.784810,27.532000,41.199857,1673.583984,35.804914,0.015190,75.315647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.090591,62.773754,185.585145,158.264335,111.685258,118.754716,54.438992,14.363942,183.647068,3.235401,62.756343,53.200274,156.249028,186.225221,153.809683,182.846535,98.196721,180.747135,-0.064209,-2.163590,32.025740,-235.689919,221.280667,3.047437,35.766492,13.083124,46.647164,2414.043893,25.265603,501213.047858,0.972420,20.519755,19.783437,3.570405,0.078164,0.054340,119.407338,91.246934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.981592,75.572965,101.004026,28.860759,27.675336,40.379747,30.414466,15.563199,25.784810,27.532000,41.205948,1655.273437,35.773614,0.015230,75.316243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.035471,62.781199,185.635509,158.271892,111.669096,118.747837,54.456517,14.363657,183.688623,3.235395,62.750028,53.231826,156.219879,186.198108,153.797112,182.874282,98.181384,180.726771,-0.064217,-2.164749,32.025740,-235.686774,216.469808,3.047496,35.729511,13.129066,36.362444,1881.192332,25.243337,501220.362716,0.972477,20.482266,19.802855,3.566941,0.076244,0.054019,119.315443,91.274788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.981925,75.541555,100.969115,28.860759,27.652608,40.379747,30.414466,15.574344,25.784810,27.532000,41.213852,1669.921875,35.799595,0.015083,75.327025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.015817,62.781199,185.669980,158.271892,111.646512,118.744884,54.408443,14.360232,183.677680,3.235809,62.820090,53.262351,156.238759,186.283837,153.806957,182.902963,98.188440,180.715511,-0.064109,-2.165325,32.025740,-235.691343,221.630521,3.048400,35.801398,13.083070,35.527746,1839.633688,25.212721,501071.912245,0.969984,20.382480,19.825165,3.562738,0.076017,0.054334,119.332540,91.290401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.991872,75.532485,101.004978,28.860759,27.668557,40.379747,30.414466,15.522266,25.784810,27.532000,41.220641,1673.583984,35.804211,0.015232,75.315024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
