OSU 80 Ton Compressor Load Stand
52.100159,62.784507,185.507018,158.276650,111.568973,118.747174,54.421338,14.360232,183.661009,3.235875,62.825850,53.122817,156.234491,186.290544,153.825019,182.862708,98.217697,180.744568,-0.064287,-2.168816,32.025740,-235.689872,222.325088,3.048853,35.740834,13.155985,72.804031,3768.913801,25.242203,501130.395048,0.970767,20.445075,19.832545,3.567480,0.077766,0.054382,119.369762,91.295202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.989674,75.544727,101.022539,28.860759,27.662921,40.379747,30.414466,15.518372,25.784810,27.532000,41.227294,1658.935547,35.789084,0.015116,75.322338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.921953,62.801050,185.538615,158.286165,111.560253,118.740423,54.394322,14.358948,183.586341,3.236130,62.803935,53.169939,156.245643,186.293840,153.831659,182.861260,98.215396,180.710145,-0.064303,-2.170559,32.025740,-235.693770,225.094403,3.048824,35.768998,13.140100,26.077831,1350.665730,25.254225,501116.643921,0.972005,20.464751,19.821090,3.569491,0.077255,0.053409,119.394980,91.331338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.003987,75.559376,101.013037,28.860759,27.649579,40.379747,30.414466,15.460503,25.784810,27.532000,41.233831,1677.246094,35.807240,0.015090,75.317718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.000420,62.800774,185.691908,158.283926,111.556157,118.731866,54.486377,14.361802,183.672548,3.236474,62.746712,53.231271,156.241665,186.174332,153.823883,182.952449,98.202274,180.748586,-0.064332,-2.171146,32.025740,-235.689446,220.585917,3.049053,35.874512,13.132167,22.403932,1158.420676,25.199236,501002.510379,0.970068,20.383664,19.803185,3.560584,0.075970,0.053428,119.391183,91.352921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.025731,75.576881,101.000354,28.860759,27.634817,40.379747,30.414466,15.543098,25.784810,27.532000,41.241173,1662.597656,35.832050,0.015190,75.311862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.896220,62.800774,185.663750,158.283926,111.508106,118.734900,54.415420,14.362230,183.656143,3.236865,62.738207,53.213018,156.250255,186.276674,153.820001,182.907732,98.208112,180.799292,-0.064321,-2.171159,32.025740,-235.693265,214.791924,3.049630,35.752284,13.192479,43.160761,2234.586113,25.283728,501139.225447,0.974209,20.578650,19.792037,3.573414,0.079401,0.054373,119.417683,91.363258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.040547,75.576778,100.990960,28.860759,27.643089,40.379747,30.414466,15.492218,25.784810,27.532000,41.247836,1655.273437,35.785622,0.015075,75.313524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.993950,62.777063,185.478671,158.274690,111.436872,118.734149,54.439121,14.364799,183.638608,3.237871,62.756169,53.172054,156.240242,186.296419,153.839496,182.900685,98.224662,180.800065,-0.064264,-2.171171,32.025740,-235.683999,219.505376,3.050956,35.761840,13.173673,25.273795,1307.944607,25.262359,501072.945915,0.970876,20.499745,19.820178,3.570969,0.076740,0.054151,119.449156,91.349178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.065197,75.557190,100.985841,28.860759,27.633012,40.379747,30.414466,15.532014,25.784810,27.532000,41.255647,1677.246094,35.786577,0.015195,75.318238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.882847,62.769343,185.456692,158.265175,111.407692,118.739457,54.469922,14.368652,183.492426,3.238639,62.756473,53.160638,156.234659,186.276879,153.810798,182.995643,98.222948,180.683610,-0.064196,-2.171168,32.025740,-235.682270,224.679241,3.052431,35.889982,13.067456,76.768550,3970.604002,25.307821,501152.964695,0.974317,20.604181,19.834151,3.577597,0.076909,0.054029,119.434141,91.358379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.064043,75.573767,100.941689,28.860759,27.606414,40.379747,30.414466,15.467966,25.784810,27.532000,41.261790,1658.935547,35.805473,0.015289,75.323130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.946925,62.775133,185.546955,158.281407,111.405122,118.745573,54.446517,14.364370,183.645372,3.239548,62.760428,53.281109,156.253262,186.298772,153.807112,183.009615,98.244036,180.708549,-0.064151,-2.171356,32.025740,-235.685897,223.866182,3.053907,35.744819,13.161286,37.358311,1933.067982,25.241298,501001.323839,0.971809,20.482514,19.817901,3.567313,0.076541,0.053414,119.395891,91.382874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.052964,75.573053,100.912666,28.860759,27.611628,40.379747,30.414466,15.518975,25.784810,27.532000,41.268201,1673.583984,35.798171,0.015049,75.322951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.943375,62.765483,185.680658,158.300439,111.395916,118.750218,54.403867,14.365369,183.679712,3.240444,62.717299,53.121782,156.256444,186.337232,153.823558,182.930918,98.243328,180.670697,-0.064133,-2.172710,32.025740,-235.686695,218.832101,3.055104,35.726140,13.149152,36.711716,1901.099794,25.290092,501097.935030,0.973575,20.586163,19.774115,3.574528,0.076085,0.053587,119.316329,91.392279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.064331,75.579413,100.906754,28.860759,27.596044,40.379747,30.414466,15.474909,25.784810,27.532000,41.274894,1673.583984,35.758648,0.015245,75.315553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.931664,62.765483,185.680365,158.300439,111.317930,118.752526,54.483952,14.363372,183.642738,3.241609,62.770287,53.270039,156.239055,186.229885,153.816721,182.871388,98.196942,180.737260,-0.064135,-2.173233,32.025740,-235.685589,216.917883,3.055851,35.749255,13.106834,74.860540,3870.921381,25.272352,501037.046432,0.972735,20.527700,19.762772,3.571856,0.075667,0.052993,119.243528,91.374665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.070525,75.571971,100.888928,28.860759,27.587684,40.379747,30.414466,15.468398,25.784810,27.532000,41.280911,1655.273437,35.781403,0.015101,75.312638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.031175,62.768240,185.683861,158.298200,111.298292,118.751818,54.420587,14.358377,183.679257,3.242427,62.721443,53.180089,156.263618,186.338255,153.820907,182.942342,98.201553,180.763444,-0.064059,-2.174915,32.025740,-235.693361,220.534360,3.056102,35.743070,13.206777,30.115532,1559.040188,25.288538,501045.269343,0.973584,20.521607,19.748688,3.574675,0.077635,0.054171,119.252352,91.366361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.072205,75.593428,100.879912,28.860759,27.593845,40.379747,30.414466,15.465775,25.784810,27.532000,41.287408,1673.583984,35.801254,0.015110,75.313763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.026514,62.753627,185.820780,158.307716,111.263853,118.760946,54.394562,14.360232,183.724586,3.243371,62.701750,53.188767,156.250625,186.303958,153.837791,182.992927,98.180922,180.832391,-0.064122,-2.176666,32.025740,-235.690853,225.312362,3.056112,35.760325,13.194065,28.156871,1458.340398,25.294261,501169.743332,0.972413,20.533347,19.821086,3.575475,0.075670,0.053803,119.217669,91.343542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.064990,75.583778,100.859339,28.860759,27.572987,40.379747,30.414466,15.402952,25.784810,27.532000,41.293810,1658.935547,35.777093,0.015281,75.318170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.098959,62.741772,185.600059,158.290364,111.229247,118.772444,54.388998,14.358662,183.741485,3.244966,62.753649,53.328193,156.257638,186.331506,153.842552,183.058016,98.171630,180.748222,-0.064193,-2.178997,32.025740,-235.693239,220.324660,3.056462,35.769557,13.143274,21.527917,1115.118313,25.249260,501086.027182,0.971495,20.436416,19.826704,3.568704,0.075823,0.053462,119.278835,91.399343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.059010,75.594731,100.872497,28.860759,27.584185,40.379747,30.414466,15.390656,25.784810,27.532000,41.301596,1666.259766,35.831113,0.015087,75.321707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.986949,62.750870,185.597539,158.297640,111.235404,118.777819,54.402874,14.359518,183.716845,3.246169,62.739754,53.198449,156.244011,186.365570,153.839867,183.027580,98.146559,180.814864,-0.064201,-2.180725,32.025740,-235.689442,218.728845,3.057564,35.794511,13.142516,23.085126,1195.474711,25.267007,501153.287365,0.972093,20.426471,19.874268,3.571655,0.076610,0.054082,119.319084,91.392288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.015043,75.552647,100.838687,28.860759,27.567101,40.379747,30.414466,15.341792,25.784810,27.532000,41.307299,1677.246094,35.835674,0.015231,75.323633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.027524,62.750870,185.530001,158.297640,111.252641,118.780086,54.403669,14.363086,183.773203,3.247689,62.743021,53.250585,156.269410,186.387786,153.864203,182.974757,98.154133,180.767664,-0.064327,-2.182451,32.025740,-235.689632,220.243915,3.059047,35.783855,13.169580,73.041355,3782.427626,25.211735,501147.228663,0.970766,20.342130,19.850680,3.562452,0.076585,0.053474,119.383382,91.366327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.050796,75.560178,100.877875,28.860759,27.566852,40.379747,30.414466,15.388755,25.784810,27.532000,41.313898,1655.273437,35.795683,0.015131,75.320292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.899243,62.747286,185.580891,158.307996,111.289302,118.782407,54.395804,14.368081,183.768882,3.248672,62.712700,53.212697,156.263530,186.442675,153.868530,183.061730,98.175438,180.811999,-0.064290,-2.184184,32.025740,-235.681043,221.892735,3.060552,35.779041,13.118698,33.687416,1744.746296,25.264544,501327.122598,0.972891,20.463334,19.901786,3.570079,0.076409,0.053517,119.419109,91.342062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.050144,75.553346,100.903925,28.860759,27.545265,40.379747,30.414466,15.355918,25.784810,27.532000,41.320001,1673.583984,35.779708,0.015063,75.321843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.950337,62.729641,185.798989,158.312754,111.311774,118.785397,54.495139,14.362373,183.707605,3.250008,62.705925,53.186521,156.254826,186.376276,153.846926,183.024241,98.172506,180.777234,-0.064421,-2.185927,32.025740,-235.693123,225.436056,3.062149,35.784666,13.130851,36.846386,1904.877853,25.239145,501287.936518,0.972059,20.422702,19.875773,3.565997,0.076735,0.054468,119.387601,91.297818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.037689,75.517871,100.895396,28.860759,27.542329,40.379747,30.414466,15.415099,25.784810,27.532000,41.326228,1669.921875,35.809801,0.015248,75.318988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.935502,62.733225,185.728958,158.312194,111.289420,118.790758,54.480728,14.358234,183.741057,3.251158,62.735651,53.314282,156.264049,186.388333,153.842923,182.935028,98.116491,180.847860,-0.064500,-2.188825,32.025740,-235.691054,220.112126,3.063872,35.875918,13.148196,75.713164,3915.240914,25.303488,501342.721083,0.974858,20.547660,19.871787,3.575792,0.075998,0.053078,119.419193,91.317862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.032479,75.517223,100.888394,28.860759,27.556685,40.379747,30.414466,15.376585,25.784810,27.532000,41.331598,1658.935547,35.808466,0.015119,75.315178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.034905,62.728262,185.626804,158.317512,111.305205,118.796865,54.345589,14.362230,183.809283,3.252611,62.701790,53.252166,156.271466,186.447947,153.873838,183.048545,98.140000,180.920743,-0.064495,-2.191166,32.025740,-235.686404,214.123463,3.065435,35.769431,13.175314,-2.253457,-116.819384,25.303006,501295.175625,0.972005,20.478788,19.861140,3.576473,0.076510,0.053844,119.400178,91.374343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.033574,75.487806,100.905428,28.860759,27.550424,40.379747,30.414466,15.330133,25.784810,27.532000,41.339879,1677.246094,35.790797,0.015152,75.314692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.034497,62.728262,185.637369,158.317512,111.303382,118.797587,54.503048,14.361944,183.817333,3.253691,62.629730,53.219393,156.264710,186.450116,153.877286,183.185651,98.119376,180.844061,-0.064293,-2.192935,32.025740,-235.689140,219.532707,3.066884,35.807258,13.159411,29.118223,1505.130200,25.303751,501461.831917,0.972622,20.497242,19.944742,3.576146,0.076410,0.053375,119.425935,91.400509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.028645,75.463526,100.896877,28.860759,27.542437,40.379747,30.414466,15.308159,25.784810,27.532000,41.345762,1655.273437,35.813731,0.015253,75.313226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.941526,62.716407,185.823667,158.318351,111.254032,118.798219,54.458471,14.358234,183.777176,3.254598,62.556822,53.320942,156.260583,186.401583,153.877691,183.162709,98.140509,180.915768,-0.064196,-2.194703,32.025740,-235.692197,224.477439,3.068270,35.821052,13.194155,21.308235,1102.331038,25.248102,501353.168452,0.973025,20.392705,19.949693,3.567352,0.075675,0.054122,119.456391,91.401571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.030747,75.448713,100.913944,28.860759,27.524330,40.379747,30.414466,15.297778,25.784810,27.532000,41.351320,1669.921875,35.844996,0.015053,75.321826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.044712,62.671742,185.859130,158.305477,111.237254,118.800563,54.369627,14.363800,183.812651,3.255631,62.556044,53.186974,156.281390,186.467512,153.881897,183.126552,98.127710,180.905336,-0.064269,-2.198203,32.025740,-235.688102,227.327025,3.069289,35.791211,13.196626,5.754576,298.185813,25.249633,501401.789707,0.970228,20.393114,19.940372,3.567583,0.076042,0.053601,119.554523,91.406075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.039909,75.486274,100.961645,28.860759,27.529627,40.379747,30.414466,15.336993,25.784810,27.532000,41.357290,1677.246094,35.855670,0.015254,75.318792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.871637,62.639484,185.824670,158.274690,111.209212,118.799822,54.485333,14.364941,183.843538,3.256983,62.565347,53.311243,156.253712,186.505296,153.849975,183.105529,98.108183,180.935371,-0.064227,-2.201704,32.025740,-235.685163,218.334855,3.070473,35.814416,13.145005,66.018581,3413.630991,25.311298,501409.796934,0.972912,20.474385,19.947241,3.577555,0.076683,0.053015,119.602139,91.333775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.010772,75.434201,100.920554,28.860759,27.536405,40.379747,30.414466,15.274841,25.784810,27.532000,41.361089,1655.273437,35.885456,0.015157,75.332608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.031616,62.639484,185.682958,158.274690,111.215787,118.797544,54.476135,14.364228,183.867013,3.258069,62.591761,53.183828,156.293217,186.519305,153.872553,183.094710,98.194740,180.917518,-0.064114,-2.205198,32.025740,-235.686203,213.707122,3.071100,35.917550,13.111865,33.984424,1757.533571,25.265190,501301.181770,0.972277,20.326370,19.955967,3.571143,0.076807,0.054725,119.653738,91.361113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.037970,75.441056,100.936786,28.860759,27.533594,40.379747,30.414466,15.358104,25.784810,27.532000,41.365209,1666.259766,35.836215,0.015063,75.314939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.856492,62.631765,185.862724,158.260697,111.227062,118.799794,54.400481,14.361231,183.839991,3.259152,62.587425,53.339695,156.261547,186.471813,153.897969,183.116975,98.194165,180.913541,-0.064049,-2.208682,32.025740,-235.684300,227.264414,3.071732,35.786361,13.176161,35.390671,1832.804121,25.338340,501424.138679,0.973691,20.467553,19.987221,3.582395,0.076725,0.053859,119.679458,91.401819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.042166,75.433686,100.921798,28.860759,27.512362,40.379747,30.414466,15.264577,25.784810,27.532000,41.370205,1662.597656,35.831744,0.015308,75.319039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.059984,62.640863,185.825209,158.264055,111.196380,118.799155,54.458582,14.358662,183.765347,3.260168,62.561480,53.213999,156.251804,186.529935,153.881762,183.150914,98.179143,180.926154,-0.063723,-2.212293,32.025740,-235.689972,226.833553,3.072186,35.793880,13.147240,32.139282,1662.646178,25.249317,501097.318689,0.970537,20.307220,19.893693,3.568656,0.076837,0.053290,119.727151,91.374535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.022354,75.412740,100.883594,28.860759,27.525481,40.379747,30.414466,15.276661,25.784810,27.532000,41.377617,1662.597656,35.810179,0.015153,75.327273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.013576,62.624321,185.743901,158.277209,111.217032,118.802558,54.434211,14.361802,183.823728,3.261021,62.573818,53.280976,156.264231,186.454226,153.881728,183.155520,98.176604,180.968145,-0.063624,-2.213477,32.025740,-235.691406,224.503359,3.072383,35.884843,13.072937,-1.698416,-87.902705,25.348567,501228.958184,0.975503,20.475031,19.892716,3.584175,0.075983,0.053054,119.695646,91.395857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.048012,75.446511,100.888270,28.860759,27.526489,40.379747,30.414466,15.227018,25.784810,27.532000,41.382957,1677.246094,35.805185,0.015246,75.313959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.946194,62.630386,185.680673,158.275530,111.217875,118.801524,54.378039,14.359090,183.776071,3.261876,62.555231,53.158386,156.264305,186.452496,153.861355,183.212948,98.171500,180.914502,-0.063671,-2.214618,32.025740,-235.690687,217.631337,3.072800,35.777184,13.205893,58.789839,3045.851525,25.252071,501119.696802,0.970284,20.280207,19.912661,3.569444,0.076957,0.053776,119.585532,91.389903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.044364,75.439995,100.869565,28.860759,27.508553,40.379747,30.414466,15.241617,25.784810,27.532000,41.387494,1655.273437,35.818239,0.015188,75.351701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.085583,62.630386,185.887196,158.275530,111.176057,118.802305,54.416242,14.369508,183.779298,3.262825,62.591096,53.167829,156.280709,186.506428,153.900146,183.160781,98.204537,180.944019,-0.063705,-2.216341,32.025740,-235.680597,216.075267,3.073709,35.870743,13.189215,33.952675,1757.824190,25.264215,501150.569233,0.971658,20.310117,19.931594,3.571066,0.076628,0.052895,119.539346,91.421177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.048693,75.465328,100.836035,28.860759,27.523902,40.379747,30.414466,15.267615,25.784810,27.532000,41.392974,1673.583984,35.830608,0.015063,75.328560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.035577,62.625423,185.887466,158.278049,111.169280,118.809167,54.432157,14.359090,183.868904,3.263829,62.569308,53.262996,156.275086,186.440882,153.884283,183.087943,98.198751,180.960863,-0.063834,-2.218062,32.025740,-235.691177,221.788459,3.074818,35.858302,13.116282,36.374253,1882.645431,25.288254,501217.087834,0.974059,20.383686,19.915755,3.574481,0.075186,0.053424,119.550955,91.388227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.086864,75.483513,100.838675,28.860759,27.515039,40.379747,30.414466,15.184398,25.784810,27.532000,41.398014,1666.259766,35.838920,0.015277,75.316456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.994749,62.618531,185.722675,158.290364,111.178473,118.810687,54.409077,14.360803,183.891046,3.264254,62.568995,53.335369,156.273737,186.526514,153.886339,183.162996,98.196039,180.931396,-0.063889,-2.217027,32.025740,-235.690118,227.817094,3.076239,35.811351,13.186925,64.856977,3358.267902,25.246979,501040.944426,0.970511,20.244120,19.894242,3.568880,0.076663,0.054021,119.569882,91.374566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.077095,75.500592,100.807137,28.860759,27.513991,40.379747,30.414466,15.197868,25.784810,27.532000,41.403226,1658.935547,35.857058,0.015086,75.322687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.942222,62.611914,185.730179,158.295401,111.172436,118.804560,54.421855,14.362373,183.922688,3.264461,62.574475,53.298116,156.266820,186.586320,153.900984,183.271154,98.194507,181.107797,-0.063907,-2.216449,32.025740,-235.687405,217.045453,3.077254,35.769935,13.164856,10.588102,548.118915,25.270998,501113.036169,0.971299,20.289195,19.906603,3.572315,0.076964,0.053964,119.540139,91.395282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.073232,75.512827,100.817622,28.860759,27.494693,40.379747,30.414466,15.208822,25.784810,27.532000,41.408102,1673.583984,35.827452,0.015166,75.324477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.038312,62.607227,185.930638,158.289804,111.177878,118.800687,54.466247,14.361088,183.853577,3.265311,62.563993,53.207491,156.271815,186.532524,153.870402,183.202070,98.193216,180.984245,-0.063965,-2.215286,32.025740,-235.692447,219.046453,3.077512,35.773704,13.116535,65.102109,3367.422429,25.271732,501145.809219,0.972546,20.323181,19.897811,3.571951,0.075365,0.054085,119.542016,91.362410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.071671,75.499730,100.831553,28.860759,27.508573,40.379747,30.414466,15.201358,25.784810,27.532000,41.414653,1655.273437,35.847160,0.015234,75.329813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.072514,62.607227,185.982703,158.289804,111.209233,118.793360,54.404675,14.364799,183.921028,3.266208,62.559554,53.283324,156.279846,186.569770,153.899659,183.235769,98.217439,181.010319,-0.063739,-2.214111,32.025740,-235.686123,217.987184,3.078132,35.756575,13.151820,33.516126,1735.591769,25.294760,501156.516024,0.973334,20.369194,19.968189,3.575707,0.076344,0.053503,119.594711,91.352016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.065980,75.496130,100.870926,28.860759,27.513371,40.379747,30.414466,15.162089,25.784810,27.532000,41.419538,1673.583984,35.790364,0.015114,75.313362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.946012,62.600334,185.820252,158.286725,111.192080,118.793700,54.445256,14.366654,183.849664,3.266917,62.581990,53.220041,156.253988,186.537599,153.886981,183.303793,98.193734,181.008257,-0.063661,-2.214102,32.025740,-235.682797,218.909581,3.078370,35.758396,13.197185,36.015135,1863.609829,25.271284,501059.834177,0.970518,20.268259,19.921267,3.572957,0.076413,0.054904,119.620196,91.343098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.069510,75.501291,100.867710,28.860759,27.512002,40.379747,30.414466,15.133544,25.784810,27.532000,41.424301,1673.583984,35.841246,0.015267,75.317488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.035460,62.603918,185.914174,158.286165,111.185020,118.799933,54.423851,14.361802,183.908225,3.267112,62.561440,53.274479,156.273629,186.584113,153.888502,183.223482,98.186333,181.103308,-0.063687,-2.214116,32.025740,-235.690590,225.555244,3.078541,35.765590,13.167038,76.358348,3952.730879,25.259692,500949.128067,0.970853,20.234036,19.907221,3.571610,0.077332,0.054163,119.604336,91.313375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.071589,75.499649,100.863132,28.860759,27.511339,40.379747,30.414466,15.189990,25.784810,27.532000,41.429304,1658.935547,35.790292,0.015093,75.312970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.020432,62.595372,185.842835,158.283926,111.170758,118.800708,54.441212,14.363372,183.899989,3.267287,62.552147,53.199703,156.268606,186.610057,153.893309,183.261070,98.167316,180.971021,-0.063813,-2.214130,32.025740,-235.687060,219.902872,3.078730,35.784810,13.156905,24.971505,1292.251133,25.299442,501089.909915,0.972719,20.353816,19.930121,3.577180,0.076743,0.054421,119.526914,91.309588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.048255,75.499112,100.842167,28.860759,27.503113,40.379747,30.414466,15.132516,25.784810,27.532000,41.434481,1673.583984,35.825289,0.015117,75.321860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.137305,62.586825,186.035587,158.291763,111.174784,118.797611,54.458705,14.361231,183.991008,3.267121,62.513616,53.277807,156.272105,186.624602,153.874100,183.364213,98.133311,181.099636,-0.064038,-2.211776,32.025740,-235.695734,221.307487,3.079140,35.878298,13.180687,58.523132,3027.542472,25.270447,501071.638716,0.971318,20.267805,19.974611,3.572836,0.075562,0.054919,119.523902,91.314981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.068673,75.511178,100.859916,28.860759,27.501723,40.379747,30.414466,15.161194,25.784810,27.532000,41.440776,1658.935547,35.833294,0.015233,75.394787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.015299,62.586825,185.852373,158.291763,111.135503,118.792298,54.455909,14.365369,184.041072,3.267445,62.499377,53.186432,156.257514,186.754537,153.871963,183.390191,98.131204,181.225062,-0.063826,-2.211774,32.025740,-235.688819,221.025282,3.079440,35.771396,13.191289,30.064860,1555.407440,25.269202,501114.099793,0.971302,20.274303,19.942003,3.572497,0.075555,0.053290,119.548128,91.297880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.034424,75.535235,100.851408,28.860759,27.505051,40.379747,30.414466,15.050713,25.784810,27.532000,41.445345,1669.921875,35.842039,0.015099,75.321792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.038299,62.567250,186.130558,158.290923,111.070523,118.786954,54.474867,14.363657,184.079075,3.267212,62.520143,53.277634,156.262767,186.754461,153.895027,183.350668,98.131584,181.151524,-0.063855,-2.210618,32.025740,-235.689878,219.866937,3.079436,35.810576,13.149188,30.280436,1566.015066,25.235007,501077.556510,0.968543,20.148844,20.026200,3.568186,0.076612,0.054497,119.498675,91.336718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.035215,75.562818,100.834567,28.860759,27.491924,40.379747,30.414466,15.104058,25.784810,27.532000,41.449393,1677.246094,35.819988,0.015212,75.322346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.958693,62.568077,185.957956,158.288964,111.088289,118.786931,54.397490,14.363229,184.068840,3.266806,62.526737,53.233997,156.277155,186.751906,153.909456,183.453894,98.149599,181.058375,-0.063915,-2.208892,32.025740,-235.687856,223.180100,3.078909,35.818942,13.166911,77.611994,4019.573453,25.270058,501155.551436,0.971055,20.270895,20.077229,3.573033,0.076858,0.053964,119.497443,91.392923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.063441,75.606558,100.839316,28.860759,27.516636,40.379747,30.414466,15.080237,25.784810,27.532000,41.454120,1655.273437,35.811027,0.015132,75.316831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.069594,62.562287,186.080885,158.280008,111.103969,118.789959,54.396142,14.366796,184.107220,3.266589,62.497003,53.295880,156.288165,186.677934,153.906866,183.427799,98.145376,181.255056,-0.063855,-2.207156,32.025740,-235.685105,222.324310,3.078633,35.812577,13.140894,36.145374,1872.037806,25.286735,501082.666580,0.970150,20.228297,20.048170,3.576799,0.075169,0.052963,119.483117,91.395953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.050246,75.596319,100.828698,28.860759,27.504337,40.379747,30.414466,15.115222,25.784810,27.532000,41.458887,1669.921875,35.879596,0.015076,75.320846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.962610,62.562287,186.107566,158.280008,111.114530,118.789935,54.428847,14.358662,184.133735,3.266311,62.532075,53.298304,156.276878,186.838129,153.914101,183.401249,98.152747,181.154528,-0.063831,-2.205982,32.025740,-235.689809,218.200170,3.078093,35.849972,13.127587,34.662373,1794.151676,25.304731,501101.693018,0.973172,20.308849,19.993813,3.578958,0.076832,0.055488,119.510327,91.425238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.070597,75.605431,100.832444,28.860759,27.526039,40.379747,30.414466,15.044990,25.784810,27.532000,41.463356,1658.935547,35.869337,0.015287,75.329421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.026382,62.550984,186.155826,158.277769,111.129503,118.792982,54.411087,14.361944,184.149111,3.266384,62.514702,53.271860,156.289338,186.842720,153.924324,183.438593,98.138778,181.187683,-0.063592,-2.205952,32.025740,-235.688160,222.910093,3.078332,35.898132,13.183373,72.978347,3778.649567,25.267372,501034.839280,0.970922,20.192018,20.074752,3.573696,0.077418,0.055039,119.494326,91.422087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.058164,75.628103,100.818113,28.860759,27.522878,40.379747,30.414466,15.093113,25.784810,27.532000,41.467555,1658.935547,35.881526,0.015131,75.322593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.088102,62.553189,186.219915,158.283646,111.141778,118.793729,54.410123,14.361944,184.289177,3.266358,62.513477,53.331800,156.286601,186.774014,153.921200,183.455543,98.127957,181.317949,-0.063661,-2.204189,32.025740,-235.691590,222.649202,3.078443,35.778969,13.227674,34.768317,1800.254694,25.319144,501097.306883,0.972540,20.299136,20.028178,3.581567,0.076954,0.053481,119.512002,91.428989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.029879,75.607801,100.832552,28.860759,27.516316,40.379747,30.414466,15.048712,25.784810,27.532000,41.472146,1669.921875,35.802534,0.015262,75.321630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.998010,62.552638,186.193719,158.296521,111.093124,118.795606,54.414601,14.368366,184.182337,3.266228,62.495193,53.255703,156.278274,186.801375,153.917393,183.456098,98.150053,181.228712,-0.063844,-2.201313,32.025740,-235.681902,223.246585,3.078372,35.813190,13.203982,21.650315,1120.930710,25.294862,501076.614835,0.971539,20.223959,20.055079,3.578104,0.076326,0.053383,119.537511,91.370309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.032344,75.607779,100.833361,28.860759,27.535991,40.379747,30.414466,14.999846,25.784810,27.532000,41.478382,1662.597656,35.838992,0.015248,75.318783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.037377,62.543540,186.238606,158.294002,111.054971,118.792203,54.393529,14.367653,184.255824,3.266119,62.444490,53.230299,156.288455,186.908628,153.903370,183.627815,98.177783,181.317618,-0.063912,-2.197810,32.025740,-235.681962,222.372646,3.077797,35.841390,13.183013,33.820671,1751.721173,25.274133,501062.731825,0.970299,20.164405,20.116689,3.575095,0.075790,0.052990,119.479468,91.367498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.006633,75.638267,100.828577,28.860759,27.539579,40.379747,30.414466,15.036483,25.784810,27.532000,41.482965,1669.921875,35.859835,0.015135,75.327673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.040317,62.543540,186.279040,158.294002,111.034786,118.791093,54.426717,14.365798,184.240567,3.266411,62.485000,53.198231,156.293619,186.897775,153.936947,183.528825,98.198838,181.244916,-0.064043,-2.196062,32.025740,-235.679406,219.060952,3.077247,35.815661,13.208399,-3.621133,-187.440016,25.312763,501087.058063,0.972087,20.254022,20.059804,3.580785,0.076147,0.053399,119.425492,91.403290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.036340,75.669049,100.847571,28.860759,27.531124,40.379747,30.414466,15.004282,25.784810,27.532000,41.487153,1677.246094,35.829886,0.015225,75.313064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.006548,62.532787,186.102596,158.273571,111.017195,118.788474,54.353609,14.361659,184.222700,3.266152,62.512405,53.222356,156.329690,186.927663,153.943208,183.522568,98.209244,181.303299,-0.064085,-2.194319,32.025740,-235.692203,220.487226,3.076968,35.806772,13.143364,29.896243,1549.595042,25.298239,500968.054229,0.971601,20.205508,20.066734,3.578939,0.076778,0.053621,119.366995,91.430778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.031174,75.679986,100.871163,28.860759,27.554727,40.379747,30.414466,14.993123,25.784810,27.532000,41.491220,1655.273437,35.827380,0.015149,75.318059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.026856,62.538577,186.215276,158.277489,111.016581,118.786168,54.443091,14.365369,184.194867,3.266428,62.504720,53.333600,156.286108,186.838784,153.915027,183.516336,98.197003,181.277952,-0.064143,-2.193139,32.025740,-235.684735,227.048288,3.077541,35.858843,13.120285,20.336241,1052.344417,25.300937,500911.607280,0.970939,20.202567,20.017337,3.579514,0.077687,0.053779,119.303629,91.387679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.023122,75.644774,100.871770,28.860759,27.540816,40.379747,30.414466,14.999488,25.784810,27.532000,41.495660,1662.597656,35.885132,0.015085,75.316908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.053470,62.534441,186.301174,158.283367,111.013107,118.786945,54.418689,14.362230,184.221963,3.266712,62.470175,53.206846,156.284699,186.930360,153.929137,183.612451,98.208212,181.351862,-0.064049,-2.193143,32.025740,-235.685261,218.879215,3.078625,35.839677,13.214854,8.889365,460.206400,25.296006,500887.413053,0.972892,20.225622,20.029692,3.578445,0.075877,0.054094,119.308304,91.405049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.047685,75.645709,100.857320,28.860759,27.553467,40.379747,30.414466,14.980128,25.784810,27.532000,41.500381,1677.246094,35.871483,0.015282,75.320667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.021793,62.521208,186.158818,158.292323,110.976168,118.791448,54.369758,14.361659,184.233977,3.267326,62.482299,53.252570,156.295595,186.965941,153.944986,183.534628,98.200245,181.350149,-0.064332,-2.191864,32.025740,-235.691549,219.939502,3.079054,35.858609,13.199384,73.500599,3808.583416,25.298814,500898.520680,0.970871,20.211077,20.032051,3.579214,0.076448,0.053708,119.333481,91.456515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.043481,75.686043,100.910242,28.860759,27.562347,40.379747,30.414466,14.997885,25.784810,27.532000,41.506164,1658.935547,35.836864,0.015216,75.323446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.939607,62.521208,186.178808,158.292323,111.002885,118.792967,54.472321,14.364799,184.363780,3.267869,62.405435,53.229557,156.302843,187.072794,153.936352,183.624146,98.247283,181.376958,-0.064447,-2.190671,32.025740,-235.688736,219.438155,3.079229,35.839316,13.185699,24.128853,1247.931601,25.295752,500851.246788,0.970754,20.180303,20.049653,3.579035,0.076232,0.053782,119.319802,91.467095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.049365,75.684476,100.927917,28.860759,27.571571,40.379747,30.414466,14.956702,25.784810,27.532000,41.510011,1677.246094,35.912754,0.015082,75.324460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.053920,62.493914,186.288560,158.300999,110.993943,118.791428,54.420586,14.366368,184.395423,3.268234,62.354535,53.215208,156.290349,186.974904,153.920037,183.599476,98.248324,181.461944,-0.064537,-2.187169,32.025740,-235.691087,222.750379,3.078953,35.840452,13.234129,22.817564,1181.234337,25.294997,500891.784331,0.972283,20.198777,20.056952,3.578478,0.076353,0.054710,119.285110,91.470167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.026119,75.682378,100.900124,28.860759,27.565617,40.379747,30.414466,14.990234,25.784810,27.532000,41.513180,1662.597656,35.863621,0.015248,75.321443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.960895,62.469101,186.235572,158.293442,110.980670,118.796003,54.462723,14.361374,184.354472,3.268607,62.360164,53.311574,156.313623,186.969255,153.955871,183.645494,98.260987,181.473273,-0.064668,-2.183640,32.025740,-235.689384,227.027160,3.078816,35.877252,13.228305,32.703543,1691.708166,25.334852,500854.868838,0.972157,20.281109,20.020361,3.584525,0.076199,0.053725,119.300232,91.470385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.046278,75.669865,100.936377,28.860759,27.587647,40.379747,30.414466,14.919032,25.784810,27.532000,41.517295,1658.935547,35.885709,0.015105,75.400992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.018595,62.451732,186.185607,158.289244,110.937721,118.800475,54.480647,14.358091,184.333375,3.269145,62.351396,53.319987,156.320972,187.066087,153.931815,183.681001,98.251316,181.547530,-0.064668,-2.180135,32.025740,-235.689726,219.393105,3.078864,35.873556,13.140190,-2.084836,-107.810167,25.292036,500718.275121,0.970643,20.139325,20.052433,3.578761,0.076571,0.053723,119.282540,91.430282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.041498,75.675827,100.960767,28.860759,27.581842,40.379747,30.414466,14.958079,25.784810,27.532000,41.520205,1677.246094,35.913530,0.015212,75.316806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.008735,62.451732,186.295585,158.289244,110.931687,118.803556,54.413751,14.358805,184.461733,3.269243,62.374593,53.312904,156.301683,187.023123,153.932538,183.689700,98.230751,181.339133,-0.064657,-2.177203,32.025740,-235.696200,214.715404,3.078921,35.904803,13.206993,59.799519,3096.128765,25.328063,500741.802717,0.971780,20.207668,20.044183,3.584149,0.075931,0.053363,119.304431,91.402268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.037731,75.667547,100.960681,28.860759,27.600833,40.379747,30.414466,14.917127,25.784810,27.532000,41.523318,1658.935547,35.868868,0.015268,75.331441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.950642,62.448148,186.286697,158.298760,110.915547,118.811270,54.403969,14.362801,184.463277,3.269436,62.349361,53.318524,156.298662,187.159623,153.933295,183.718632,98.203575,181.469966,-0.064927,-2.174276,32.025740,-235.688611,219.099234,3.080161,36.048271,13.162476,1.363931,70.630443,25.296062,500712.893242,0.970264,20.132503,20.082777,3.579213,0.077369,0.053467,119.382252,91.304849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.020739,75.661364,101.011660,28.860759,27.614411,40.379747,30.414466,14.902932,25.784810,27.532000,41.528173,1677.246094,35.923176,0.015082,75.412899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
52.025120,62.442634,186.419365,158.297081,110.874702,118.819669,54.445757,14.364370,184.336875,3.269361,62.380267,53.277860,156.281651,187.073347,153.934032,183.700970,98.229805,181.441663,-0.064946,-2.171946,32.025740,-235.683610,226.709550,3.081313,36.007738,13.078833,44.546804,2305.061436,25.313098,500776.082841,0.971685,20.142376,20.022153,3.582006,0.077426,0.053307,119.391795,91.344243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.015743,75.682363,101.027004,28.860759,27.606565,40.379747,30.414466,14.925440,25.784810,27.532000,41.531670,1658.935547,35.921409,0.015259,75.396952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
