OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, October 28, 2020
12:41:52 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
52.008344,62.998188,214.221045,173.315706,110.014848,114.744335,54.344865,14.347103,213.051090,3.384298,62.828932,52.832732,171.077333,215.825139,168.593697,212.344607,106.791573,210.670605,-0.062003,-2.158453,32.025740,-235.707575,245.666343,3.194730,40.189548,14.455382,28.310538,1467.640234,27.146088,466532.922158,0.941275,20.653535,22.273987,4.111910,0.075785,0.054165,130.158763,97.593314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.344747,77.585302,108.878444,52.626582,27.058803,34.379747,31.794935,27.490099,25.784810,25.646896,46.752318,1673.583984,39.919669,0.016364,75.391684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.948313,62.959311,214.297403,173.319353,109.960921,114.722925,54.398353,14.341538,213.029998,3.385240,62.832223,52.832364,171.058201,215.775406,168.594664,212.293408,106.771653,210.591255,-0.061867,-2.158452,32.025740,-235.711671,252.468414,3.195113,40.100063,14.415769,34.727127,1798.510974,27.230726,466541.150318,0.944350,20.797751,22.227679,4.128512,0.076048,0.053244,130.088908,97.591271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.350378,77.570329,108.851025,52.626582,27.062320,34.379747,31.794935,27.440775,25.784810,25.646896,46.761735,1669.921875,39.900845,0.016342,75.397762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.951542,62.938081,214.414593,173.300835,109.931615,114.703098,54.243986,14.347103,213.019547,3.385547,62.818553,52.740792,171.054620,215.748418,168.555991,212.359275,106.822208,210.617715,-0.062032,-2.156686,32.025740,-235.706758,247.157614,3.195232,40.088993,14.441373,0.366701,19.045413,27.172070,466356.937171,0.941048,20.689224,22.258491,4.118975,0.075867,0.053646,130.004379,97.606588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.328577,77.568427,108.824871,52.626582,27.059792,34.379747,31.794935,27.450377,25.784810,25.646896,46.769729,1669.921875,39.911231,0.016236,75.397898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.933412,62.930085,214.165020,173.299713,109.903192,114.680186,54.252190,14.342251,213.023194,3.385678,62.803220,52.736103,171.065160,215.696290,168.546408,212.296240,106.836966,210.545118,-0.061945,-2.154928,32.025740,-235.711610,242.276925,3.195161,40.084683,14.448188,17.105738,888.289492,27.197962,466299.249671,0.941047,20.710487,22.250771,4.125204,0.076857,0.054330,130.004809,97.578899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.322082,77.556633,108.789984,52.626582,27.112168,34.379747,31.794935,27.437713,25.784810,25.646896,46.776692,1662.597656,39.850973,0.016287,75.399236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.956032,62.930085,214.117844,173.299713,109.897739,114.658794,54.383434,14.346675,212.920893,3.385821,62.812701,52.659470,171.072995,215.703004,168.566955,212.310769,106.855583,210.510038,-0.061854,-2.153744,32.025740,-235.705880,243.953727,3.195022,40.107041,14.507310,38.465075,1992.645058,27.200400,466074.815840,0.943444,20.686020,22.209435,4.127204,0.075763,0.053206,129.910068,97.568774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.326661,77.577630,108.776016,52.626582,27.098417,34.379747,31.794935,27.438975,25.784810,25.646896,46.784142,1658.935547,39.949942,0.016288,75.389622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.910157,62.921537,214.082219,173.303080,109.887142,114.640454,54.404879,14.353668,212.851887,3.385665,62.807455,52.770585,171.018196,215.644235,168.542976,212.305375,106.838234,210.510827,-0.062029,-2.153752,32.025740,-235.699867,248.462107,3.194972,40.099577,14.492471,33.729515,1746.635325,27.180165,465949.939428,0.943455,20.696197,22.169386,4.123839,0.075889,0.054483,129.853566,97.547222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.310401,77.583697,108.747586,52.626582,27.108516,34.379747,31.794935,27.416210,25.784810,25.646896,46.791525,1651.611328,39.900467,0.016348,75.397949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.940108,62.912439,214.068705,173.307288,109.874430,114.625253,54.354964,14.347103,213.050110,3.385733,62.797020,52.674030,171.003842,215.674641,168.570009,212.310382,106.865235,210.557316,-0.062118,-2.153757,32.025740,-235.705288,252.043404,3.195102,40.070548,14.428932,81.338882,4215.887186,27.160649,465804.408182,0.940552,20.673524,22.138546,4.121135,0.076387,0.052616,129.846540,97.567275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.312651,77.594155,108.710625,52.626582,27.108311,34.379747,31.794935,27.432800,25.784810,25.646896,46.799205,1655.273437,39.888441,0.016372,75.392392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.983869,62.893690,214.331858,173.310094,109.874933,114.598386,54.332762,14.348816,212.955884,3.385788,62.751323,52.729347,170.991208,215.700564,168.580479,212.353980,106.857303,210.585800,-0.062171,-2.153736,32.025740,-235.704883,250.941510,3.194872,40.044980,14.445826,59.987949,3110.514450,27.173353,465790.349421,0.940925,20.710965,22.156170,4.124091,0.075150,0.053707,129.851605,97.547602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.302316,77.583896,108.701913,52.626582,27.121728,34.379747,31.794935,27.407351,25.784810,25.646896,46.808976,1662.597656,39.862314,0.016453,75.389877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.899184,62.877698,214.252763,173.292698,109.885734,114.580093,54.305114,14.343678,212.893707,3.385773,62.741953,52.749713,170.990432,215.626066,168.578581,212.196947,106.881347,210.526467,-0.062213,-2.153715,32.025740,-235.711817,239.930498,3.194619,40.050570,14.493931,21.444298,1112.502734,27.154108,465634.287898,0.941043,20.671837,22.145367,4.121453,0.075961,0.053018,129.869631,97.587175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.314295,77.558363,108.709638,52.626582,27.165311,34.379747,31.794935,27.371278,25.784810,25.646896,46.815669,1666.259766,39.894715,0.016405,75.395921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.943687,62.877698,213.965690,173.292698,109.849423,114.567134,54.304209,14.344534,213.043782,3.385738,62.727338,52.760153,170.998399,215.681397,168.555594,212.151354,106.907530,210.474923,-0.062310,-2.153716,32.025740,-235.705243,243.473041,3.194584,40.043141,14.503271,38.787162,2012.261901,27.150208,465481.622562,0.940287,20.609239,22.163223,4.123046,0.075191,0.053891,129.876553,97.571435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.321507,77.542902,108.733788,52.626582,27.153130,34.379747,31.794935,27.408028,25.784810,25.646896,46.822383,1669.921875,39.868481,0.016330,75.391429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.919429,62.858950,213.965006,173.296907,109.832664,114.554153,54.291815,14.347817,212.996235,3.385722,62.737134,52.745729,170.976349,215.591762,168.553636,212.300502,106.869577,210.492243,-0.062302,-2.153752,32.025740,-235.703105,252.051459,3.194539,40.041320,14.465119,14.485979,751.698145,27.175600,465395.089469,0.942267,20.678132,22.118506,4.128249,0.076680,0.054837,129.900829,97.582113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.324305,77.516479,108.745923,52.626582,27.155089,34.379747,31.794935,27.376295,25.784810,25.646896,46.828890,1673.583984,39.872700,0.016309,75.389937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.901311,62.852608,214.039042,173.288489,109.798001,114.533596,54.360247,14.348387,212.884198,3.386249,62.757164,52.686685,170.996275,215.539822,168.560927,212.310851,106.894309,210.427681,-0.062591,-2.151988,32.025740,-235.701390,248.547706,3.194556,40.057440,14.416545,2.302108,119.309273,27.126921,465249.739970,0.941286,20.633511,22.074361,4.119186,0.074980,0.053392,129.877622,97.569327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.329499,77.471868,108.769814,52.626582,27.196719,34.379747,31.794935,27.381332,25.784810,25.646896,46.836048,1662.597656,39.873511,0.016244,75.396355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.888567,62.854538,214.019496,173.287928,109.802176,114.517594,54.350351,14.344249,212.970603,3.386547,62.772216,52.677024,170.997731,215.679312,168.584408,212.196865,106.887634,210.526384,-0.062748,-2.151331,32.025740,-235.709123,243.154107,3.194534,40.003204,14.428517,39.574204,2051.350275,27.133358,465270.879795,0.941832,20.639081,22.118350,4.121097,0.081407,0.054457,129.860245,97.610812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.310406,77.460316,108.756801,52.626582,27.183850,34.379747,31.794935,27.381837,25.784810,25.646896,46.842898,1655.273437,39.827786,0.016213,75.392204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.854163,62.852333,214.133618,173.289612,109.791450,114.503990,54.313262,14.347959,212.975131,3.386533,62.711824,52.687069,170.971991,215.678114,168.557849,212.199761,106.865643,210.555887,-0.062680,-2.149015,32.025740,-235.706066,242.314613,3.194880,40.001888,14.461206,26.089393,1353.281309,27.142783,465136.717307,0.940824,20.650908,22.071117,4.123962,0.076147,0.053764,129.906303,97.586175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.292110,77.457371,108.764622,52.626582,27.187147,34.379747,31.794935,27.363357,25.784810,25.646896,46.852465,1651.611328,39.828147,0.016326,75.400020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.908019,62.852333,214.142695,173.289612,109.822568,114.486435,54.317734,14.347103,212.962507,3.386842,62.715284,52.667371,170.981024,215.570928,168.572132,212.132898,106.854238,210.394565,-0.062711,-2.147810,32.025740,-235.707575,243.737480,3.194993,40.002212,14.486124,36.379037,1886.859420,27.142937,465100.877722,0.941123,20.665622,22.112189,4.124598,0.076228,0.053923,129.969282,97.608411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.309208,77.496144,108.794918,52.626582,27.216804,34.379747,31.794935,27.392308,25.784810,25.646896,46.859485,1651.611328,39.830347,0.016398,75.397600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.806225,62.826967,213.890161,173.282316,109.802998,114.473432,54.310875,14.349815,212.910140,3.386571,62.734033,52.701920,170.979415,215.577893,168.565294,212.250673,106.833203,210.390420,-0.062816,-2.147784,32.025740,-235.700290,251.761893,3.195459,40.005151,14.445988,71.729041,3720.816210,27.165385,465117.358262,0.942337,20.697935,22.144461,4.129536,0.075574,0.053868,130.000361,97.604435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.312389,77.468454,108.781068,52.626582,27.228968,34.379747,31.794935,27.357005,25.784810,25.646896,46.865495,1655.273437,39.834602,0.016448,75.386587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.873824,62.817593,213.929429,173.273618,109.800499,114.460440,54.344517,14.346104,212.850861,3.386987,62.720519,52.585315,170.977210,215.481102,168.567188,212.187964,106.831010,210.464086,-0.062732,-2.147803,32.025740,-235.704654,246.677255,3.195670,39.998390,14.403184,83.318976,4319.347865,27.137767,465026.009250,0.941038,20.643904,22.099644,4.125426,0.075915,0.053676,130.077751,97.554792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.304963,77.464372,108.792772,52.626582,27.243986,34.379747,31.794935,27.406430,25.784810,25.646896,46.872387,1658.935547,39.830256,0.016431,75.392307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.860827,62.820074,213.877791,173.269410,109.777656,114.450549,54.267190,14.347246,212.812451,3.387400,62.739279,52.562741,170.972944,215.507763,168.552833,212.153087,106.778961,210.463432,-0.062931,-2.147791,32.025740,-235.704819,242.183046,3.195617,39.979404,14.409224,63.685803,3306.246943,27.155921,465059.768538,0.943024,20.720701,22.119234,4.128658,0.075307,0.052837,130.077415,97.525906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.265826,77.439091,108.788856,52.626582,27.228964,34.379747,31.794935,27.362703,25.784810,25.646896,46.878823,1658.935547,39.804058,0.016406,75.392912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.849285,62.820074,213.901508,173.269410,109.781571,114.436064,54.339802,14.348245,212.942565,3.387384,62.712194,52.631639,170.984441,215.584338,168.553166,212.165658,106.834180,210.381831,-0.062942,-2.147164,32.025740,-235.706760,245.650679,3.195707,39.961680,14.446710,35.645484,1848.061665,27.125046,464946.767269,0.940957,20.643467,22.147104,4.124034,0.076480,0.053804,130.071145,97.526243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.285254,77.436579,108.816974,52.626582,27.261548,34.379747,31.794935,27.364375,25.784810,25.646896,46.885750,1669.921875,39.796089,0.016351,75.388071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.798758,62.828345,213.819646,173.262115,109.772834,114.418491,54.377366,14.347389,212.709138,3.387080,62.693882,52.645402,171.023799,215.475025,168.544863,212.111997,106.834954,210.358284,-0.063131,-2.147694,32.025740,-235.703533,248.024436,3.195656,39.951781,14.475793,21.094197,1092.885891,27.124390,465033.782804,0.942482,20.658989,22.198926,4.124072,0.076245,0.053588,130.087029,97.537476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.278109,77.458689,108.849103,52.626582,27.244737,34.379747,31.794935,27.364447,25.784810,25.646896,46.892940,1669.921875,39.764914,0.016350,75.398034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.887385,62.798017,214.062941,173.254820,109.729680,114.398625,54.317590,14.350813,212.793464,3.387779,62.674963,52.569882,170.988463,215.472070,168.512039,212.040125,106.816455,210.309636,-0.063335,-2.150067,32.025740,-235.698801,250.237194,3.196063,39.947274,14.451542,32.630402,1692.434716,27.128295,464862.095114,0.941335,20.670574,22.115263,4.125448,0.077261,0.052374,130.055020,97.562591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.272745,77.404827,108.814764,52.626582,27.273155,34.379747,31.794935,27.332585,25.784810,25.646896,46.900838,1669.921875,39.781773,0.016245,75.390380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.934180,62.778166,213.797657,173.234337,109.731200,114.387094,54.287872,14.344249,212.754376,3.387877,62.658358,52.558120,170.971343,215.404162,168.516145,212.003410,106.822442,210.316620,-0.063398,-2.151823,32.025740,-235.705692,247.957501,3.196501,39.964042,14.418276,40.326729,2092.763609,27.140281,464839.425586,0.941571,20.729579,22.106279,4.127891,0.076205,0.053658,130.060472,97.566632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.257000,77.380969,108.790969,52.626582,27.255079,34.379747,31.794935,27.332993,25.784810,25.646896,46.907488,1669.921875,39.739311,0.016252,75.394182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.763755,62.781199,213.958574,173.229848,109.747142,114.374068,54.286398,14.344106,212.632799,3.387961,62.681288,52.709206,170.983241,215.385697,168.514267,212.006364,106.843983,210.317947,-0.063545,-2.153584,32.025740,-235.708448,242.336539,3.196535,39.922139,14.393700,22.649302,1175.421939,27.114668,464684.857846,0.940595,20.610285,22.107816,4.125530,0.075322,0.053609,130.102431,97.616535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.289718,77.394119,108.814849,52.626582,27.260670,34.379747,31.794935,27.302137,25.784810,25.646896,46.913173,1673.583984,39.755899,0.016237,75.391719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.749932,62.781199,213.740952,173.229848,109.733101,114.359564,54.280903,14.346390,212.602231,3.388539,62.674795,52.628809,170.977498,215.407774,168.530902,211.896681,106.839759,210.269462,-0.063776,-2.153589,32.025740,-235.704858,246.673461,3.197059,39.920913,14.441553,4.661699,241.950865,27.065765,464560.159123,0.940031,20.543508,22.104264,4.116704,0.077260,0.054056,130.141368,97.625127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.265095,77.376665,108.812221,52.626582,27.265183,34.379747,31.794935,27.388304,25.784810,25.646896,46.919797,1658.935547,39.727898,0.016208,75.393133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.778621,62.772651,214.017097,173.227884,109.713633,114.345057,54.278545,14.350243,212.659202,3.388794,62.666919,52.558266,170.967709,215.345212,168.516606,212.020649,106.854495,210.276253,-0.063802,-2.153603,32.025740,-235.700515,247.270560,3.197483,39.913106,14.467030,-2.116297,-109.844507,27.154316,464595.961624,0.943367,20.717600,22.083185,4.133367,0.076492,0.053108,130.128976,97.604652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.251298,77.367903,108.812639,52.626582,27.267650,34.379747,31.794935,27.391632,25.784810,25.646896,46.925939,1658.935547,39.746199,0.016225,75.395435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.826976,62.768516,213.741327,173.229287,109.707958,114.332089,54.334783,14.346960,212.627645,3.389228,62.640910,52.645136,170.967709,215.308722,168.495332,211.955598,106.855463,210.314761,-0.063823,-2.155358,32.025740,-235.708208,242.639279,3.197240,39.901801,14.413371,12.196603,632.398682,27.137504,464555.896220,0.943621,20.731494,22.070502,4.130265,0.077146,0.053287,130.100438,97.615677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.255856,77.376130,108.846152,52.626582,27.277589,34.379747,31.794935,27.375536,25.784810,25.646896,46.932377,1658.935547,39.734839,0.016358,75.395938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.761397,62.759969,213.942793,173.216380,109.698109,114.317619,54.301775,14.348387,212.678593,3.389736,62.616215,52.482989,170.968122,215.376892,168.491640,211.964522,106.837802,210.156865,-0.063734,-2.158288,32.025740,-235.703351,247.469227,3.197345,39.923528,14.383603,36.256317,1881.047022,27.145110,464430.135071,0.942945,20.694115,22.058133,4.133310,0.077320,0.053968,130.047910,97.605868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.249685,77.367124,108.844403,52.626582,27.280521,34.379747,31.794935,27.346702,25.784810,25.646896,46.938615,1655.273437,39.791365,0.016363,75.387926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.779336,62.759969,213.647894,173.216380,109.681697,114.305415,54.284511,14.346532,212.558082,3.389819,62.642438,52.626515,170.974921,215.270669,168.519733,211.928442,106.832664,210.182761,-0.063781,-2.160364,32.025740,-235.704062,247.837252,3.197263,39.915757,14.415571,37.630737,1952.975444,27.095100,464332.484442,0.940884,20.641410,22.070595,4.124133,0.075677,0.053836,130.068502,97.598264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.258083,77.396441,108.871425,52.626582,27.282269,34.379747,31.794935,27.379369,25.784810,25.646896,46.944628,1651.611328,39.706478,0.016333,75.387781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.845612,62.741220,213.821312,173.195056,109.627871,114.288652,54.314660,14.341252,212.505079,3.390470,62.652392,52.577377,170.953514,215.276022,168.498639,211.916153,106.832642,210.098472,-0.063805,-2.163267,32.025740,-235.709342,247.423586,3.197703,39.896194,14.443500,28.947541,1501.497451,27.138657,464346.743612,0.942629,20.698741,22.033181,4.133250,0.075515,0.052701,130.037834,97.597438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.268642,77.367434,108.873785,52.626582,27.288457,34.379747,31.794935,27.366788,25.784810,25.646896,46.952213,1651.611328,39.736985,0.016395,75.397063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.774153,62.737912,213.737084,173.198143,109.579038,114.274929,54.310655,14.346390,212.620209,3.390857,62.568575,52.493986,170.952850,215.269218,168.487522,211.911838,106.848303,210.195514,-0.063881,-2.166781,32.025740,-235.707145,246.149395,3.197904,39.929261,14.452083,76.992281,3993.853593,27.101532,464294.875059,0.942468,20.680714,22.047354,4.126123,0.075551,0.053356,130.105481,97.591562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.251329,77.343252,108.855280,52.626582,27.305108,34.379747,31.794935,27.327434,25.784810,25.646896,46.958247,1655.273437,39.765473,0.016409,75.392196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.779887,62.705103,213.804662,173.175696,109.547201,114.263498,54.356039,14.346960,212.574364,3.391148,62.591092,52.467917,170.963996,215.252449,168.499446,211.796042,106.835641,210.229876,-0.064078,-2.170278,32.025740,-235.704614,243.495862,3.198500,39.944371,14.404915,73.790447,3824.567509,27.081564,464146.303681,0.940434,20.595407,22.017965,4.124193,0.074732,0.052980,130.205233,97.622574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.249650,77.370791,108.826370,52.626582,27.298383,34.379747,31.794935,27.362400,25.784810,25.646896,46.964396,1655.273437,39.751157,0.016397,75.392196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.683914,62.677807,213.554776,173.159423,109.545721,114.256668,54.304401,14.345533,212.594347,3.391160,62.547395,52.482896,170.946411,215.203418,168.506818,211.933636,106.838780,210.233835,-0.064059,-2.173791,32.025740,-235.704408,244.568999,3.198976,39.935464,14.386957,23.976046,1243.862922,27.102584,464108.551522,0.941812,20.663865,22.036164,4.128258,0.076004,0.053117,130.163299,97.575908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.266120,77.382619,108.797351,52.626582,27.311865,34.379747,31.794935,27.356559,25.784810,25.646896,46.968951,1662.597656,39.709272,0.016373,75.391454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.717942,62.677807,213.575032,173.159423,109.540765,114.248300,54.353289,14.347103,212.539695,3.391666,62.493706,52.473745,170.927157,215.200735,168.508412,211.797978,106.823613,210.088815,-0.063904,-2.175559,32.025740,-235.703491,250.272315,3.199716,39.959462,14.412849,36.977554,1916.647958,27.100872,464037.653931,0.940735,20.625293,22.060812,4.129106,0.075862,0.054271,130.093423,97.551738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.254217,77.381496,108.778245,52.626582,27.301457,34.379747,31.794935,27.407954,25.784810,25.646896,46.973575,1673.583984,39.823639,0.016372,75.387968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.755553,62.657405,213.724141,173.154934,109.571466,114.235348,54.338282,14.345248,212.562682,3.391575,62.521888,52.521271,170.933172,215.233233,168.505113,211.877449,106.820345,210.144584,-0.063986,-2.177301,32.025740,-235.707960,244.051011,3.200503,39.917181,14.417735,25.498839,1322.039671,27.118132,464035.757011,0.943431,20.694496,22.059054,4.131939,0.075646,0.055309,130.040581,97.533965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.258841,77.389789,108.773792,52.626582,27.294963,34.379747,31.794935,27.389025,25.784810,25.646896,46.978345,1669.921875,39.739455,0.016311,75.384908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.664435,62.642517,213.736315,173.147919,109.565825,114.218567,54.314700,14.347817,212.539591,3.392048,62.499493,52.466499,170.933424,215.210446,168.459830,211.803744,106.822387,210.050677,-0.063907,-2.182003,32.025740,-235.705392,245.545177,3.201030,39.954378,14.424424,7.421228,384.935849,27.102549,464005.962400,0.941830,20.660267,22.023625,4.129612,0.076203,0.054220,130.034426,97.498245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.274866,77.396649,108.793693,52.626582,27.295488,34.379747,31.794935,27.345432,25.784810,25.646896,46.985009,1666.259766,39.731810,0.016194,75.390133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.637635,62.638381,213.629281,173.147639,109.550126,114.208990,54.313588,14.343393,212.455246,3.392414,62.514236,52.340897,170.928274,215.087586,168.465489,211.807306,106.804275,210.113019,-0.064062,-2.183811,32.025740,-235.709489,244.366989,3.201742,39.928486,14.378537,40.586752,2105.260264,27.094054,463902.305509,0.941179,20.602051,22.046353,4.129492,0.079645,0.054420,130.029949,97.467077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.248830,77.404942,108.816897,52.626582,27.295045,34.379747,31.794935,27.417445,25.784810,25.646896,46.990363,1655.273437,39.732658,0.016225,75.396389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.554134,62.625975,213.704506,173.148200,109.517449,114.196796,54.325740,14.343250,212.442192,3.393140,62.504437,52.451049,170.938411,215.042294,168.488345,211.842203,106.800072,209.943106,-0.063939,-2.185551,32.025740,-235.708488,245.541752,3.202234,39.905569,14.401598,28.065206,1455.434199,27.131470,463875.542852,0.943241,20.678808,22.011540,4.137011,0.076288,0.053504,129.987829,97.481721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.259701,77.402983,108.855570,52.626582,27.308504,34.379747,31.794935,27.434433,25.784810,25.646896,46.995516,1651.611328,39.749065,0.016283,75.391940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.555121,62.625975,213.872800,173.148200,109.484986,114.180819,54.299344,14.350385,212.401603,3.393729,62.480873,52.363971,170.921442,215.173427,168.483272,211.725638,106.777132,209.958240,-0.063857,-2.187269,32.025740,-235.699392,249.534041,3.202562,39.941865,14.435441,49.877089,2587.834585,27.131331,463892.140702,0.943710,20.701651,22.051409,4.137085,0.076015,0.054039,129.894839,97.466577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.249098,77.365307,108.873162,52.626582,27.292582,34.379747,31.794935,27.484561,25.784810,25.646896,47.000268,1651.611328,39.741637,0.016391,75.390576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.541250,62.608881,213.478603,173.153531,109.451031,114.166244,54.328495,14.346104,212.380325,3.394234,62.442845,52.498574,170.928654,215.073775,168.471469,211.619495,106.787290,209.936492,-0.063881,-2.189002,32.025740,-235.707104,244.396132,3.203211,39.940765,14.427381,86.430030,4481.949691,27.172186,463894.186252,0.945050,20.773371,21.996302,4.145245,0.076021,0.053399,129.842666,97.491314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.227294,77.362582,108.860279,52.626582,27.336040,34.379747,31.794935,27.488657,25.784810,25.646896,47.004748,1655.273437,39.746812,0.016452,75.392452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.530501,62.587652,213.577726,173.154653,109.418766,114.154816,54.355494,14.348387,212.376071,3.394774,62.450892,52.434257,170.909692,214.979871,168.465144,211.733582,106.783055,209.991339,-0.063889,-2.190768,32.025740,-235.700737,240.553905,3.203698,39.936095,14.412019,54.192870,2808.851008,27.182957,463878.544473,0.945357,20.772375,22.024526,4.148430,0.076924,0.054294,129.825342,97.457288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.244718,77.353966,108.868753,52.626582,27.295830,34.379747,31.794935,27.503925,25.784810,25.646896,47.009822,1658.935547,39.732964,0.016458,75.395017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.645163,62.582689,213.639087,173.141466,109.415141,114.143401,54.442579,14.341823,212.390426,3.395004,62.474052,52.394718,170.899550,215.072275,168.482221,211.780800,106.819925,209.950657,-0.063776,-2.193705,32.025740,-235.704524,249.780659,3.204194,39.970281,14.370116,24.233616,1254.034618,27.149198,463782.484106,0.944966,20.769266,22.006774,4.141898,0.076680,0.054451,129.808929,97.440687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.261189,77.332884,108.882129,52.626582,27.309517,34.379747,31.794935,27.515107,25.784810,25.646896,47.013864,1666.259766,39.736805,0.016402,75.396952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.588315,62.579381,213.429028,173.125193,109.403926,114.125107,54.314632,14.346818,212.404737,3.395449,62.399691,52.515856,170.886723,215.019851,168.459280,211.746191,106.804876,210.032701,-0.063703,-2.198376,32.025740,-235.706390,248.654963,3.204757,39.969181,14.368764,4.460090,231.343239,27.158356,463722.643156,0.944566,20.758876,22.030159,4.144686,0.076181,0.053684,129.787649,97.445978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.227437,77.308422,108.857189,52.626582,27.297851,34.379747,31.794935,27.509272,25.784810,25.646896,47.020152,1666.259766,39.779122,0.016371,75.467782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.604571,62.579381,213.350090,173.125193,109.430268,114.112944,54.319039,14.349672,212.263602,3.395751,62.465938,52.405004,170.914427,215.002912,168.481089,211.693632,106.807391,209.986910,-0.063480,-2.201569,32.025740,-235.701086,249.637423,3.204957,39.931605,14.446024,28.532425,1479.846270,27.108785,463500.324538,0.940643,20.638379,21.979085,4.136672,0.077406,0.053824,129.774969,97.478668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.251232,77.337396,108.862477,52.626582,27.294714,34.379747,31.794935,27.499297,25.784810,25.646896,47.024856,1658.935547,39.725752,0.016269,75.386238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.523989,62.561736,213.541596,173.113128,109.435013,114.102227,54.333669,14.347531,212.287448,3.395463,62.460511,52.268365,170.883645,215.023346,168.479708,211.585393,106.775551,209.869684,-0.063540,-2.205084,32.025740,-235.704533,244.111052,3.205424,39.900052,14.454607,29.848843,1547.706013,27.111170,463498.468365,0.943844,20.692326,22.022776,4.137158,0.074844,0.052665,129.771068,97.483068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.238512,77.332583,108.841023,52.626582,27.285706,34.379747,31.794935,27.495458,25.784810,25.646896,47.028925,1651.611328,39.680622,0.016271,75.389051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.519794,62.566147,213.373603,173.122106,109.389015,114.086779,54.423452,14.346532,212.338749,3.395684,62.460477,52.333803,170.885122,214.906529,168.475591,211.533545,106.753643,209.928432,-0.063338,-2.208606,32.025740,-235.708636,241.341412,3.205720,39.900341,14.422296,60.725280,3143.499807,27.093721,463430.827777,0.943339,20.675950,22.004275,4.134325,0.077619,0.053042,129.802468,97.526447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.255901,77.340386,108.833846,52.626582,27.314901,34.379747,31.794935,27.545620,25.784810,25.646896,47.033606,1655.273437,39.761002,0.016332,75.437575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.590313,62.559806,213.466759,173.133049,109.382544,114.074327,54.350626,14.348816,212.330082,3.396246,62.469882,52.388878,170.904125,214.994367,168.459188,211.586677,106.749515,209.909983,-0.063398,-2.212128,32.025740,-235.706190,247.022926,3.206096,39.901008,14.375616,76.799452,3980.921008,27.143527,463489.485873,0.944577,20.739528,21.995183,4.144508,0.075841,0.053763,129.871778,97.551215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.243079,77.372906,108.791622,52.626582,27.288884,34.379747,31.794935,27.553773,25.784810,25.646896,47.038502,1666.259766,39.734515,0.016435,75.392358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.487650,62.559806,213.338356,173.133049,109.322966,114.063641,54.356820,14.345248,212.325207,3.396503,62.411525,52.463118,170.885042,214.940088,168.440425,211.580828,106.770456,209.965182,-0.063280,-2.213325,32.025740,-235.709104,251.496109,3.206300,39.873674,14.393358,20.721756,1073.995599,27.127070,463484.853113,0.942986,20.748171,22.037606,4.141585,0.076320,0.054416,129.892982,97.493997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.252497,77.392129,108.770841,52.626582,27.283186,34.379747,31.794935,27.523807,25.784810,25.646896,47.042929,1669.921875,39.702854,0.016388,75.397438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.659919,62.550984,213.275654,173.136135,109.281906,114.049120,54.337985,14.345391,212.216174,3.397032,62.376686,52.268173,170.876249,214.840117,168.447284,211.680550,106.755825,209.895131,-0.063126,-2.213350,32.025740,-235.705204,244.749962,3.206646,39.897744,14.401003,22.471837,1165.104933,27.100037,463379.626800,0.942710,20.670739,22.035291,4.137729,0.076759,0.053975,129.978035,97.485642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.243952,77.433007,108.754652,52.626582,27.274248,34.379747,31.794935,27.586878,25.784810,25.646896,47.048745,1673.583984,39.786515,0.016264,75.436339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.527195,62.526170,213.331649,173.120142,109.256783,114.037689,54.346544,14.345819,212.204181,3.397367,62.379686,52.381171,170.865767,214.917430,168.465886,211.551248,106.776594,209.893111,-0.063272,-2.213336,32.025740,-235.704939,243.592779,3.207251,39.965845,14.392582,9.945558,515.569488,27.132684,463370.953999,0.944584,20.774259,22.033625,4.143486,0.078128,0.053917,130.074330,97.507435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.238085,77.437876,108.767440,52.626582,27.269891,34.379747,31.794935,27.502310,25.784810,25.646896,47.052268,1673.583984,39.738283,0.016248,75.391156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.557027,62.514315,213.469415,173.099099,109.292739,114.026250,54.374956,14.346390,212.276991,3.397594,62.402759,52.298573,170.880323,214.905895,168.467046,211.464951,106.775594,209.851892,-0.063262,-2.213972,32.025740,-235.703388,242.981668,3.207400,39.903965,14.373596,40.388613,2092.618299,27.044666,463196.711072,0.941300,20.591819,22.023796,4.128455,0.076258,0.053906,130.113699,97.532954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.255531,77.423112,108.783511,52.626582,27.268492,34.379747,31.794935,27.578885,25.784810,25.646896,47.056653,1655.273437,39.662646,0.016160,75.395350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.663493,62.506596,213.402540,173.097135,109.261863,114.019400,54.094276,14.351670,212.265764,3.397850,62.434146,52.291346,170.850182,214.871097,168.431595,211.445132,106.790106,209.848194,-0.063335,-2.214559,32.025740,-235.697945,242.395008,3.207440,39.877767,14.374858,51.546916,2684.611007,27.105235,463170.467275,0.943665,20.700730,22.002322,4.140176,0.076860,0.054016,130.168194,97.522698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.244353,77.442454,108.774177,52.626582,27.282577,34.379747,31.794935,27.515190,25.784810,25.646896,47.059032,1651.611328,39.739437,0.016196,75.391190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.574341,62.508801,213.270477,173.094891,109.256879,114.010334,54.318013,14.350671,212.190401,3.398729,62.417256,52.359383,170.858331,214.815951,168.405799,211.512096,106.789063,209.837727,-0.063265,-2.214579,32.025740,-235.704008,250.896049,3.207641,39.871149,14.411316,86.662697,4494.882276,27.100177,463085.113968,0.942447,20.658795,21.988925,4.140452,0.077071,0.053555,130.154376,97.510792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.223178,77.423077,108.725105,52.626582,27.273366,34.379747,31.794935,27.515469,25.784810,25.646896,47.062964,1655.273437,39.681650,0.016372,75.396509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.646123,62.508801,213.188410,173.094891,109.275519,113.995835,54.397254,14.350528,212.069151,3.398823,62.412794,52.328052,170.843009,214.838547,168.403873,211.426389,106.811443,209.731804,-0.063131,-2.214579,32.025740,-235.704150,247.682495,3.207823,39.853930,14.433493,45.261854,2344.149810,27.043937,462932.048618,0.945111,20.543835,21.973123,4.130625,0.075503,0.053122,130.140129,97.527380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.226426,77.411082,108.722830,52.626582,27.250531,34.379747,31.794935,27.567940,25.784810,25.646896,47.067287,1666.259766,39.711743,0.016374,75.388676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.574631,62.516797,213.232894,173.103027,109.254745,113.978720,54.372937,14.350100,212.219739,3.399168,62.417986,52.346792,170.853059,214.779392,168.413205,211.449267,106.848226,209.749496,-0.063102,-2.214550,32.025740,-235.703435,239.114273,3.208134,39.854345,14.397739,26.322783,1363.888935,27.070429,462969.503889,0.942941,20.635830,21.970508,4.135205,0.074999,0.052884,130.093768,97.511096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.264544,77.407791,108.729772,52.626582,27.243465,34.379747,31.794935,27.536060,25.784810,25.646896,47.071871,1669.921875,39.673392,0.016354,75.383809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.650672,62.510731,213.250500,173.111164,109.208782,113.961192,54.328265,14.350528,212.102165,3.399573,62.390430,52.328540,170.869173,214.770168,168.449520,211.476424,106.839369,209.781593,-0.063188,-2.214555,32.025740,-235.701373,243.274923,3.208586,39.879642,14.369936,35.083090,1819.290296,27.027376,462804.683848,0.940006,20.563526,21.911123,4.127869,0.075130,0.052293,130.115774,97.533497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.272951,77.433002,108.727680,52.626582,27.235247,34.379747,31.794935,27.579498,25.784810,25.646896,47.076178,1673.583984,39.696272,0.016220,75.387653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.514749,62.497498,213.352560,173.099380,109.164601,113.946688,54.275157,14.347389,212.076635,3.399617,62.410220,52.339857,170.855413,214.716808,168.421164,211.316988,106.801424,209.695527,-0.063002,-2.214544,32.025740,-235.708923,250.288427,3.208369,39.837577,14.361678,0.506882,26.310910,27.060264,462722.605134,0.941741,20.643532,21.880521,4.134453,0.076677,0.053738,130.053937,97.577948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.244790,77.449469,108.698937,52.626582,27.238621,34.379747,31.794935,27.546164,25.784810,25.646896,47.080190,1662.597656,39.657723,0.016205,75.393151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.579316,62.497222,213.088738,173.095171,109.136955,113.934440,54.279044,14.347531,212.071384,3.400248,62.389800,52.274050,170.861024,214.650863,168.415220,211.314849,106.787859,209.715585,-0.062876,-2.216857,32.025740,-235.698979,250.232933,3.208557,39.809972,14.409387,29.253313,1518.353404,27.022729,462603.643624,0.940828,20.560877,21.900592,4.128707,0.074403,0.052133,130.060102,97.569062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.267195,77.442096,108.700482,52.626582,27.244616,34.379747,31.794935,27.567692,25.784810,25.646896,47.085221,1655.273437,39.604912,0.016147,75.394693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
