OSU 80 Ton Compressor Load Stand
51.431094,62.124489,213.122646,172.833122,108.398084,113.353220,54.319772,14.345248,212.073023,3.372498,61.981225,52.162446,170.657537,214.757036,168.266412,211.390306,106.772613,209.733054,-0.063086,-2.203271,32.025740,-235.708124,247.751289,3.183434,39.827606,14.389355,27.134757,1407.336608,26.976498,460113.567901,0.940267,20.480658,21.937331,4.150176,0.075405,0.052445,130.361351,97.462411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.300907,77.279348,108.369212,52.626582,26.827633,34.379747,31.794935,28.349102,25.784810,25.646896,47.236296,1669.921875,39.652026,0.016226,75.395938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.389208,62.100780,213.089723,172.819936,108.393841,113.339647,54.316163,14.345533,212.151759,3.371984,61.957859,52.195219,170.646680,214.761248,168.295097,211.488053,106.784083,209.694815,-0.063120,-2.200937,32.025740,-235.706695,248.885527,3.183021,39.823802,14.419321,38.470724,1995.405947,26.954174,459971.415723,0.938159,20.393062,21.958719,4.147515,0.076922,0.053897,130.302339,97.433805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.291725,77.300263,108.371928,52.626582,26.816724,34.379747,31.794935,28.373655,25.784810,25.646896,47.236593,1669.921875,39.656750,0.016176,75.401904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.358840,62.090028,213.158042,172.826389,108.388537,113.331256,54.325707,14.345533,212.197031,3.371918,61.918796,52.200742,170.641820,214.795110,168.278278,211.479252,106.761455,209.714730,-0.063141,-2.199219,32.025740,-235.707185,244.779800,3.182627,39.864280,14.457852,16.674991,864.749281,26.935735,459877.465587,0.939394,20.396038,21.950389,4.143848,0.076710,0.052730,130.202314,97.420181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.266844,77.368117,108.356880,52.626582,26.793004,34.379747,31.794935,28.408933,25.784810,25.646896,47.236970,1673.583984,39.736967,0.016130,75.398427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.362495,62.070455,213.465837,172.819936,108.375994,113.324431,54.326576,14.347959,212.268101,3.371876,61.935359,52.173280,170.649326,214.870168,168.282818,211.546869,106.769334,209.754375,-0.063147,-2.197471,32.025740,-235.703615,241.199749,3.182584,39.894625,14.455058,9.409512,487.960599,26.946369,459793.539186,0.940128,20.414645,21.925556,4.146585,0.075850,0.053301,130.137851,97.443018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.276026,77.399858,108.386191,52.626582,26.800755,34.379747,31.794935,28.440024,25.784810,25.646896,47.237720,1655.273437,39.708317,0.016136,75.395009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.422134,62.060531,213.153412,172.807311,108.363225,113.316077,54.365551,14.346247,212.198725,3.371589,61.914466,52.190897,170.645855,214.852915,168.294643,211.389023,106.781976,209.809797,-0.063225,-2.195714,32.025740,-235.702224,246.560739,3.182486,39.879822,14.386578,42.336065,2193.899329,26.963513,459816.581101,0.940478,20.434589,21.955145,4.150367,0.076343,0.054001,130.138543,97.413988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.272992,77.431809,108.374192,52.626582,26.819061,34.379747,31.794935,28.455784,25.784810,25.646896,47.237519,1651.611328,39.706081,0.016111,75.388275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.351593,62.060531,213.443765,172.807311,108.388087,113.309985,54.330595,14.348245,212.277212,3.371868,61.908495,52.267291,170.632180,214.835937,168.249572,211.604034,106.776267,209.806734,-0.063312,-2.193966,32.025740,-235.708231,248.750370,3.182728,39.892371,14.402697,30.721463,1593.042715,26.985832,459740.968994,0.940284,20.411320,21.961118,4.156064,0.078028,0.053471,130.116683,97.430328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.272275,77.441381,108.379215,52.626582,26.821640,34.379747,31.794935,28.438294,25.784810,25.646896,47.237651,1647.949219,39.750183,0.016303,75.393994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.422724,62.047850,213.273585,172.794966,108.433166,113.305428,54.305973,14.346960,212.285243,3.371925,61.945018,52.140605,170.638802,214.916936,168.280104,211.578303,106.805614,209.832548,-0.063409,-2.192233,32.025740,-235.700857,243.076055,3.182547,39.901945,14.426768,84.408292,4378.924942,26.928447,459620.666223,0.938316,20.341128,21.967839,4.145169,0.075380,0.053388,130.129013,97.440693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.279644,77.470084,108.388660,52.626582,26.812987,34.379747,31.794935,28.492095,25.784810,25.646896,47.237609,1651.611328,39.772018,0.016304,75.387201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.376854,62.048952,213.277565,172.796649,108.452612,113.301588,54.318432,14.345105,212.313951,3.372424,61.904571,52.275198,170.646640,214.947961,168.279378,211.662989,106.822630,209.908722,-0.063398,-2.190501,32.025740,-235.707450,245.329543,3.182406,39.914188,14.466814,52.037878,2698.996691,26.984683,459662.278295,0.940289,20.412419,21.972478,4.156517,0.079436,0.053210,130.126213,97.427341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.285466,77.491906,108.384206,52.626582,26.811422,34.379747,31.794935,28.468672,25.784810,25.646896,47.238008,1673.583984,39.721966,0.016375,75.387721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.405900,62.041233,213.276973,172.804505,108.476561,113.300558,54.327743,14.347103,212.292741,3.372670,61.903806,52.220830,170.634886,214.920350,168.269459,211.575023,106.798831,209.873011,-0.063194,-2.189903,32.025740,-235.704145,247.865397,3.182633,39.901404,14.443500,26.407385,1369.410713,26.935391,459507.895484,0.939213,20.327851,21.952148,4.147458,0.075997,0.053248,130.180970,97.433436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.283159,77.488381,108.377519,52.626582,26.791927,34.379747,31.794935,28.508698,25.784810,25.646896,47.238460,1673.583984,39.744053,0.016309,75.392349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.443004,62.041233,213.304869,172.804505,108.492907,113.301329,54.334431,14.344249,212.371115,3.373020,61.880270,52.362383,170.612688,214.959210,168.244960,211.575755,106.787866,209.929413,-0.063291,-2.189898,32.025740,-235.704222,244.180049,3.182928,39.912511,14.410450,36.073540,1870.439396,26.955598,459493.351369,0.939892,20.375302,21.961738,4.151238,0.075701,0.051776,130.275777,97.428785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.274614,77.473729,108.390398,52.626582,26.812453,34.379747,31.794935,28.507446,25.784810,25.646896,47.238515,1673.583984,39.748489,0.016107,75.396193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.333625,62.018628,213.573206,172.794124,108.496164,113.299052,54.345004,14.351670,212.421683,3.373280,61.864616,52.326595,170.579088,215.028957,168.254201,211.676562,106.817448,209.960993,-0.063385,-2.188136,32.025740,-235.702519,247.321261,3.183396,39.916856,14.404518,-0.756624,-39.223874,26.941521,459506.756076,0.939119,20.338231,21.973064,4.148881,0.077939,0.051928,130.235974,97.463910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.268297,77.479797,108.421126,52.626582,26.816503,34.379747,31.794935,28.505561,25.784810,25.646896,47.237937,1666.259766,39.797315,0.016098,75.393866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.425603,62.031033,213.439704,172.803102,108.498629,113.299047,54.267313,14.349101,212.398685,3.373040,61.862142,52.395661,170.586566,215.041765,168.250499,211.704796,106.804345,209.891170,-0.063493,-2.187553,32.025740,-235.701657,247.921074,3.183585,39.888999,14.426191,37.806348,1962.711210,26.927594,459505.829664,0.938263,20.300753,22.003726,4.146431,0.075490,0.052284,130.312013,97.410869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.277862,77.474485,108.404469,52.626582,26.815186,34.379747,31.794935,28.579516,25.784810,25.646896,47.238626,1662.597656,39.740483,0.016090,75.382138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.388999,62.009530,213.554117,172.778694,108.515006,113.300533,54.346040,14.342251,212.361926,3.372951,61.876446,52.316039,170.584372,214.929730,168.239713,211.640252,106.825177,209.996303,-0.063954,-2.187572,32.025740,-235.703933,242.028598,3.183505,39.896536,14.444330,30.158371,1563.399487,26.998304,459483.765935,0.940207,20.388687,21.985171,4.160493,0.075762,0.052311,130.353657,97.403383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.300279,77.481521,108.427651,52.626582,26.801435,34.379747,31.794935,28.545439,25.784810,25.646896,47.238885,1651.611328,39.747623,0.016203,75.396892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.445169,61.992438,213.399956,172.750077,108.509035,113.299013,54.319639,14.345676,212.351459,3.373145,61.854011,52.405394,170.600118,215.043084,168.244675,211.719136,106.777880,209.914026,-0.063928,-2.187582,32.025740,-235.702795,247.286551,3.183672,39.932327,14.447395,37.212419,1930.016473,26.945993,459458.280664,0.939730,20.308128,21.973892,4.150456,0.075735,0.052326,130.309089,97.405426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.293356,77.415007,108.428080,52.626582,26.813517,34.379747,31.794935,28.578235,25.784810,25.646896,47.238098,1651.611328,39.746595,0.016207,75.392230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.392172,61.992438,213.208483,172.750077,108.501693,113.299830,54.355174,14.342965,212.396144,3.373344,61.826864,52.311067,170.565372,215.036447,168.198260,211.712513,106.757498,210.012361,-0.064033,-2.187592,32.025740,-235.708447,245.639199,3.183519,39.927747,14.410541,84.420284,4375.582813,26.971276,459418.404506,0.939063,20.323606,21.989769,4.155639,0.076156,0.053505,130.221728,97.370353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.279965,77.406236,108.417262,52.626582,26.825668,34.379747,31.794935,28.561458,25.784810,25.646896,47.237394,1655.273437,39.765690,0.016330,75.391471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.477544,61.983065,213.523405,172.739135,108.513922,113.305174,54.354145,14.345961,212.453402,3.373117,61.858509,52.339892,170.573111,215.072815,168.237381,211.758699,106.792123,209.917740,-0.064038,-2.187608,32.025740,-235.710514,242.863276,3.183100,39.940062,14.389229,57.959407,3004.147571,26.930443,459444.016482,0.938335,20.249773,22.008340,4.148105,0.075632,0.053255,130.237264,97.389671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.306391,77.385992,108.451830,52.626582,26.779570,34.379747,31.794935,28.603284,25.784810,25.646896,47.236927,1658.935547,39.726491,0.016306,75.392741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.391779,61.970384,213.630518,172.716971,108.511415,113.315861,54.352573,14.343678,212.447850,3.373037,61.899858,52.256227,170.582963,215.029144,168.250993,211.740770,106.802614,210.003933,-0.064342,-2.188783,32.025740,-235.703323,248.153537,3.182787,39.887377,14.425326,20.874324,1081.987646,26.937725,459533.536626,0.938793,20.303308,22.063055,4.148657,0.076176,0.053173,130.208320,97.418768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.279653,77.405104,108.478585,52.626582,26.814772,34.379747,31.794935,28.570258,25.784810,25.646896,47.236786,1666.259766,39.757864,0.016274,75.388991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.411062,61.976449,213.432295,172.702663,108.509388,113.325031,54.304735,14.351527,212.501134,3.372442,61.873016,52.352442,170.530765,215.076090,168.235988,211.683427,106.837807,210.062876,-0.064369,-2.188798,32.025740,-235.698741,245.944384,3.182477,39.898916,14.464632,41.431620,2149.434487,26.927604,459399.435025,0.937117,20.207717,21.995393,4.147894,0.076410,0.053977,130.108432,97.427405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.279573,77.421478,108.492675,52.626582,26.821350,34.379747,31.794935,28.630953,25.784810,25.646896,47.236029,1673.583984,39.753375,0.016232,75.388659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.430222,61.982238,213.584591,172.690318,108.499127,113.338762,54.357415,14.351384,212.346053,3.375063,61.870947,52.424584,170.549642,215.126495,168.221315,211.719792,106.822705,209.996131,-0.064091,-2.188805,32.025740,-235.699537,254.581867,3.184828,39.922049,14.454949,-0.854925,-44.309722,26.977266,459469.540409,0.938924,20.281650,22.014996,4.156901,0.076670,0.054174,130.086719,97.413346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.291463,77.447268,108.482362,52.626582,26.792601,34.379747,31.794935,28.672296,25.784810,25.646896,47.235994,1666.259766,39.770161,0.016190,75.444837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.373319,61.982238,213.403612,172.690318,108.488484,113.348660,54.402883,14.347103,212.467455,3.380286,61.845329,52.356465,170.506783,215.071175,168.203728,211.719259,106.838785,210.011439,-0.064075,-2.188814,32.025740,-235.704798,257.108668,3.189647,39.925006,14.434287,42.278151,2189.394721,26.953717,459426.011242,0.939454,20.268232,22.000377,4.151486,0.075750,0.053199,129.999988,97.399852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.291833,77.440231,108.445209,52.626582,26.828588,34.379747,31.794935,28.643487,25.784810,25.646896,47.236064,1655.273437,39.783990,0.016105,75.396287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.447465,61.979482,213.736511,172.688355,108.480871,113.364923,54.333151,14.345391,212.461820,3.385697,61.915545,52.343544,170.519663,215.166632,168.194989,211.753076,106.863744,210.004666,-0.064080,-2.188827,32.025740,-235.712555,256.814412,3.194520,39.940855,14.419754,30.467890,1579.819510,26.962407,459506.428612,0.938286,20.254668,21.992182,4.152900,0.074579,0.053022,129.940145,97.362367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.271362,77.468444,108.410167,52.626582,26.800193,34.379747,31.794935,28.689038,25.784810,25.646896,47.235797,1647.949219,39.814318,0.016181,75.389664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.431695,61.990509,213.411112,172.664227,108.534470,113.377113,54.356437,14.347817,212.411456,3.391069,61.915331,52.425890,170.524223,215.063873,168.224202,211.716550,106.869107,210.016233,-0.064140,-2.188816,32.025740,-235.703921,254.990275,3.199983,39.956505,14.454427,86.850164,4501.421224,26.974317,459556.069524,0.938728,20.312161,21.981445,4.153978,0.075345,0.052867,129.960509,97.333214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.276851,77.480885,108.413140,52.626582,26.807117,34.379747,31.794935,28.662941,25.784810,25.646896,47.235626,1662.597656,39.753519,0.016296,75.445016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.404882,61.994368,213.589331,172.650480,108.607141,113.389309,54.303606,14.345961,212.507010,3.396436,61.918199,52.341354,170.507888,215.020958,168.204836,211.770759,106.873836,209.973731,-0.064238,-2.188809,32.025740,-235.702509,254.187800,3.205429,39.936762,14.467372,43.052467,2233.568944,26.973918,459507.274061,0.938569,20.234498,21.954122,4.154461,0.074853,0.053416,129.983745,97.311058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.285605,77.501092,108.360678,52.626582,26.801750,34.379747,31.794935,28.687327,25.784810,25.646896,47.235991,1669.921875,39.745369,0.016368,75.408629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.462074,61.994368,213.486695,172.650480,108.633802,113.403073,54.344169,14.349672,212.326853,3.401871,61.880708,52.485897,170.517136,215.187599,168.203656,211.719546,106.838796,209.924878,-0.064209,-2.188857,32.025740,-235.699616,253.052988,3.211110,39.948013,14.445429,29.977943,1554.099650,26.956012,459573.664109,0.938612,20.261449,21.952798,4.149408,0.075389,0.054177,129.962753,97.350414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.265237,77.485396,108.316157,52.626582,26.807465,34.379747,31.794935,28.714723,25.784810,25.646896,47.236089,1673.583984,39.795548,0.016213,75.381414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.397568,61.985822,213.664729,172.637575,108.655817,113.418366,54.314070,14.345533,212.429929,3.407552,61.859139,52.415484,170.534657,215.076803,168.180528,211.735943,106.827724,210.052475,-0.064133,-2.188862,32.025740,-235.706368,250.495905,3.216671,39.973869,14.418402,21.080849,1093.467131,26.987248,459637.992024,0.940175,20.292395,21.933229,4.155040,0.076489,0.053464,130.008596,97.380631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.278103,77.512153,108.320589,52.626582,26.808608,34.379747,31.794935,28.698776,25.784810,25.646896,47.235674,1673.583984,39.779393,0.016161,75.399671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.446846,61.970384,213.581126,172.624389,108.659131,113.437406,54.392727,14.346247,212.462023,3.413017,61.916838,52.429355,170.505946,214.990490,168.194675,211.727367,106.850265,209.974996,-0.064146,-2.188885,32.025740,-235.708595,247.027373,3.222148,39.966116,14.408593,14.086472,729.611034,26.955564,459724.764375,0.938438,20.234635,21.951213,4.148428,0.077075,0.053996,130.071317,97.356380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.288002,77.496890,108.319269,52.626582,26.807765,34.379747,31.794935,28.745887,25.784810,25.646896,47.235556,1669.921875,39.824793,0.016106,75.475283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.316438,61.982790,213.453297,172.611203,108.670638,113.459485,54.341686,14.346532,212.474403,3.418733,61.873184,52.442473,170.482196,215.076657,168.170488,211.790236,106.806150,210.108813,-0.064169,-2.188875,32.025740,-235.703572,248.221002,3.227653,39.938872,14.430410,34.648909,1796.331325,27.003235,459849.759677,0.940361,20.291238,22.006831,4.157098,0.076265,0.054222,130.136130,97.357216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.264475,77.469422,108.332010,52.626582,26.820151,34.379747,31.794935,28.734685,25.784810,25.646896,47.234687,1651.611328,39.826272,0.016135,75.383110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.390905,61.972314,213.764807,172.598298,108.652654,113.490020,54.346260,14.346247,212.376055,3.427119,61.882743,52.449173,170.486039,215.033349,168.169862,211.744479,106.829605,209.994585,-0.064185,-2.188830,32.025740,-235.706961,250.341944,3.234681,39.955568,14.437280,58.522827,3033.790800,26.977132,459816.630495,0.938130,20.226025,21.957243,4.151491,0.076374,0.054913,130.207104,97.359216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.265851,77.460917,108.326836,52.626582,26.806392,34.379747,31.794935,28.799050,25.784810,25.646896,47.234961,1651.611328,39.763111,0.016155,75.393295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.467258,61.972314,213.494574,172.598298,108.671678,113.511404,54.316774,14.349815,212.474253,3.432453,61.865279,52.516091,170.478492,215.144883,168.179468,211.726208,106.839161,210.006315,-0.064017,-2.190549,32.025740,-235.702087,253.419749,3.239978,39.985047,14.438722,85.122666,4415.107118,27.030784,460122.428469,0.941854,20.370235,22.048066,4.159550,0.076216,0.053208,130.289728,97.424754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.282313,77.471912,108.359412,52.626582,26.817145,34.379747,31.794935,28.799447,25.784810,25.646896,47.234337,1658.935547,39.812172,0.016366,75.399816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.418263,61.957152,213.716057,172.580342,108.698450,113.532760,54.289751,14.345819,212.457672,3.437749,61.844643,52.458653,170.446389,215.060240,168.149893,211.765238,106.867162,210.057821,-0.064091,-2.191119,32.025740,-235.706899,252.500922,3.245437,39.969758,14.418131,35.621052,1848.497595,27.031146,460120.573414,0.940499,20.284464,21.984741,4.159584,0.078469,0.053697,130.370165,97.406023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.276009,77.477993,108.365133,52.626582,26.813856,34.379747,31.794935,28.772299,25.784810,25.646896,47.233454,1662.597656,39.813668,0.016367,75.387602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.456968,61.947228,213.417695,172.539382,108.730686,113.557175,54.326300,14.346532,212.460020,3.442925,61.854370,52.422656,170.446449,215.052774,168.148086,211.694241,106.867710,210.022621,-0.064135,-2.190531,32.025740,-235.704879,251.232913,3.251319,39.939791,14.439912,23.988516,1244.008232,26.977874,460128.192553,0.939649,20.207348,21.979281,4.148163,0.077723,0.053573,130.307097,97.406577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.264889,77.476414,108.385536,52.626582,26.813151,34.379747,31.794935,28.810592,25.784810,25.646896,47.233097,1669.921875,39.779591,0.016262,75.399049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.353101,61.943093,213.642919,172.495898,108.774255,113.580285,54.273561,14.345819,212.444270,3.448108,61.907786,52.470024,170.432479,215.051733,168.159094,211.679838,106.869451,210.023704,-0.064185,-2.188756,32.025740,-235.710003,250.233994,3.256958,39.959498,14.444312,41.472221,2152.776615,27.023538,460170.539736,0.941242,20.241659,21.969258,4.156423,0.075372,0.054340,130.294057,97.430447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.265918,77.508694,108.412689,52.626582,26.808568,34.379747,31.794935,28.805710,25.784810,25.646896,47.232257,1673.583984,39.784694,0.016254,75.388514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.444739,61.943093,213.527640,172.495898,108.789526,113.599959,54.285815,14.349672,212.501731,3.453287,61.849051,52.530568,170.430124,215.082905,168.145533,211.686787,106.874954,210.018252,-0.064135,-2.188772,32.025740,-235.699289,249.709702,3.261970,39.925277,14.469464,16.091555,835.106053,26.984598,460223.430125,0.940007,20.192650,21.956423,4.147498,0.076666,0.053413,130.278093,97.413900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.274900,77.530360,108.466629,52.626582,26.835445,34.379747,31.794935,28.874666,25.784810,25.646896,47.231628,1666.259766,39.787975,0.016159,75.398213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.355562,61.949984,213.514275,172.484396,108.751282,113.624221,54.296943,14.349386,212.489841,3.458746,61.866920,52.526059,170.387561,215.071659,168.139820,211.679983,106.826413,210.061062,-0.064300,-2.187612,32.025740,-235.705129,247.406267,3.266965,39.942946,14.462883,-3.357650,-174.216811,27.056599,460386.854693,0.943198,20.293456,21.955060,4.160273,0.076531,0.054591,130.330042,97.382924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.251573,77.544220,108.441591,52.626582,26.822608,34.379747,31.794935,28.840036,25.784810,25.646896,47.231451,1669.921875,39.726221,0.016167,75.399577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.426874,61.951914,213.555943,172.470649,108.735113,113.648602,54.280964,14.344963,212.454364,3.463721,61.893415,52.469818,170.407509,215.034191,168.121737,211.686967,106.821113,209.954286,-0.064340,-2.187606,32.025740,-235.708899,243.992804,3.271908,39.928396,14.419646,22.067495,1145.342781,27.009625,460383.815479,0.941299,20.200861,21.947654,4.150622,0.075055,0.051752,130.263208,97.365104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.253052,77.557615,108.420417,52.626582,26.824600,34.379747,31.794935,28.901428,25.784810,25.646896,47.231034,1666.259766,39.775246,0.016210,75.403191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.455077,61.954671,213.441580,172.453816,108.771943,113.677402,54.310972,14.343535,212.458004,3.470696,61.904176,52.474888,170.354297,215.069898,168.122151,211.655063,106.830605,210.032031,-0.064353,-2.187603,32.025740,-235.707876,245.875045,3.278327,39.943830,14.419952,33.993440,1763.345968,27.055351,460667.037053,0.943124,20.297859,22.011139,4.157569,0.075977,0.053775,130.131276,97.304342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.228651,77.551901,108.388594,52.626582,26.815673,34.379747,31.794935,28.880351,25.784810,25.646896,47.230577,1651.611328,39.819240,0.016202,75.393381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.406047,61.968179,213.643253,172.434739,108.810274,113.700365,54.343822,14.354381,212.385496,3.475772,61.881775,52.588232,170.358858,215.147323,168.122990,211.702579,106.848566,209.996026,-0.064243,-2.187619,32.025740,-235.697030,246.667421,3.283325,39.947057,14.443374,25.582724,1326.253660,27.032706,460723.617259,0.942168,20.227724,21.979164,4.152614,0.075948,0.052734,130.163535,97.339787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.238697,77.542543,108.361655,52.626582,26.815225,34.379747,31.794935,28.880508,25.784810,25.646896,47.230311,1651.611328,39.784964,0.016224,75.387781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.485103,61.968179,213.650899,172.434739,108.798233,113.718671,54.324319,14.346390,212.464780,3.480502,61.876119,52.606555,170.339973,215.061792,168.097335,211.706485,106.853500,210.007787,-0.064075,-2.187129,32.025740,-235.707309,248.671504,3.287729,39.935734,14.462793,55.929816,2900.541582,27.016806,460803.139629,0.941325,20.202001,21.996813,4.148115,0.076247,0.053928,130.149340,97.339146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.237989,77.548421,108.301054,52.626582,26.810733,34.379747,31.794935,28.919324,25.784810,25.646896,47.230552,1651.611328,39.771730,0.016358,75.384354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.423256,61.954671,213.536164,172.414260,108.790011,113.735497,54.348209,14.347246,212.434420,3.485179,61.859341,52.681483,170.326254,214.965151,168.086567,211.668227,106.813600,210.051249,-0.063954,-2.186625,32.025740,-235.702695,249.144541,3.292513,39.935247,14.446385,82.427619,4272.848683,27.063450,460914.777713,0.941968,20.265027,21.966284,4.155995,0.076187,0.053652,130.147275,97.379621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.243442,77.539028,108.267167,52.626582,26.835932,34.379747,31.794935,28.890394,25.784810,25.646896,47.229705,1651.611328,39.827552,0.016386,75.388471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.459831,61.950260,213.434580,172.396866,108.815430,113.756080,54.280932,14.339682,212.400543,3.489711,61.852368,52.567036,170.312767,215.082240,168.090594,211.692933,106.811310,209.915215,-0.064007,-2.186612,32.025740,-235.707808,248.862382,3.297345,39.929460,14.406664,84.380569,4379.506182,27.032632,460917.480489,0.940864,20.185202,21.965456,4.149762,0.076370,0.053331,130.154351,97.352783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.218493,77.529069,108.255348,52.626582,26.829287,34.379747,31.794935,28.935039,25.784810,25.646896,47.229327,1666.259766,39.785307,0.016367,75.394122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.323003,61.937855,213.547890,172.381998,108.759556,113.773888,54.301656,14.345105,212.469053,3.494291,61.846149,52.589027,170.335344,215.022719,168.096801,211.735841,106.839171,209.991811,-0.064059,-2.186632,32.025740,-235.705489,249.018237,3.301815,39.965917,14.436811,50.344142,2611.956035,27.053454,461100.710491,0.941802,20.234136,22.020527,4.152521,0.076307,0.053595,130.157087,97.369287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.261428,77.540018,108.291908,52.626582,26.817524,34.379747,31.794935,28.928787,25.784810,25.646896,47.228735,1666.259766,39.826091,0.016380,75.383937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.423113,61.937855,213.440820,172.381998,108.748144,113.790700,54.284647,14.347103,212.411723,3.499407,61.899430,52.693523,170.300910,215.117143,168.093642,211.656675,106.817716,209.997890,-0.063915,-2.186637,32.025740,-235.709699,249.771418,3.306525,39.946967,14.458357,22.824965,1184.576465,27.032154,461151.904740,0.942391,20.192791,21.975324,4.147596,0.075630,0.052864,130.176891,97.379359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.239277,77.528724,108.301859,52.626582,26.842536,34.379747,31.794935,29.015664,25.784810,25.646896,47.227752,1669.921875,39.786244,0.016223,75.389656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.352455,61.942541,213.682784,172.356749,108.755851,113.810529,54.293762,14.343821,212.476104,3.504315,61.912744,52.599113,170.273158,215.092431,168.090462,211.721681,106.828057,210.059578,-0.063823,-2.186632,32.025740,-235.709877,250.404455,3.311397,39.946787,14.464758,33.024942,1713.649968,27.107683,461252.415295,0.944914,20.318658,21.974207,4.160861,0.075929,0.054372,130.085733,97.386998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.241135,77.546196,108.347927,52.626582,26.819681,34.379747,31.794935,28.976989,25.784810,25.646896,47.227436,1669.921875,39.734371,0.016269,75.395179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.414638,61.949984,213.711006,172.364885,108.792878,113.830351,54.328370,14.345391,212.479308,3.509517,61.947401,52.583465,170.278937,215.030857,168.076092,211.785020,106.855617,210.036824,-0.063876,-2.186639,32.025740,-235.704714,247.447956,3.315903,39.987842,14.461170,27.668659,1434.800187,27.056833,461289.930295,0.943323,20.217464,21.997784,4.150679,0.075553,0.053621,129.995069,97.426514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.255436,77.538594,108.380609,52.626582,26.825280,34.379747,31.794935,29.028961,25.784810,25.646896,47.226957,1673.583984,39.829625,0.016202,75.396014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.443127,61.968455,213.431639,172.365446,108.814022,113.847133,54.314677,14.344249,212.476042,3.514712,61.957565,52.583622,170.264905,215.111508,168.072852,211.784204,106.820393,210.036009,-0.063655,-2.186631,32.025740,-235.704385,246.545852,3.320815,39.953152,14.448963,-3.061793,-158.813957,27.115436,461410.496984,0.944770,20.293559,22.008977,4.161102,0.075430,0.052885,129.965751,97.441159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.251426,77.524332,108.381178,52.626582,26.848749,34.379747,31.794935,29.008312,25.784810,25.646896,47.226840,1655.273437,39.790590,0.016238,75.390926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.409955,61.985822,213.839331,172.371057,108.822687,113.870173,54.273144,14.343535,212.449995,3.521412,61.988397,52.657630,170.285388,215.124535,168.048955,211.765237,106.817652,209.993669,-0.063477,-2.186602,32.025740,-235.707386,249.442022,3.326879,40.003294,14.455545,41.158380,2136.501902,27.095055,461393.436926,0.943094,20.238155,21.973475,4.156618,0.077378,0.053909,129.969673,97.435173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.244382,77.500066,108.374867,52.626582,26.820281,34.379747,31.794935,28.974387,25.784810,25.646896,47.227182,1647.949219,39.831104,0.016190,75.384985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.543885,61.985822,213.485761,172.371057,108.871649,113.885464,54.326786,14.343821,212.497024,3.526220,61.959893,52.640697,170.251849,215.111734,168.054162,211.782146,106.808300,210.067413,-0.063472,-2.186021,32.025740,-235.712001,252.751657,3.331639,39.985210,14.475180,24.776113,1284.840326,27.062767,461542.860504,0.942942,20.227850,22.008415,4.148885,0.079618,0.054325,130.014089,97.406826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.253890,77.500455,108.348453,52.626582,26.833669,34.379747,31.794935,29.038405,25.784810,25.646896,47.227715,1651.611328,39.860890,0.016349,75.392324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.423528,61.994368,213.489819,172.372179,108.908535,113.900823,54.303703,14.342108,212.452164,3.531323,61.937730,52.648569,170.255433,215.152390,168.031991,211.764951,106.808192,210.138016,-0.063419,-2.184264,32.025740,-235.707833,254.087194,3.336515,39.998119,14.481562,65.868526,3417.263739,27.120972,461693.294029,0.944568,20.278723,21.996376,4.159493,0.075811,0.053633,130.027951,97.364104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.250419,77.491252,108.341594,52.626582,26.831322,34.379747,31.794935,28.977917,25.784810,25.646896,47.227965,1651.611328,39.870482,0.016457,75.393628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.607216,61.980033,213.477383,172.371057,108.895713,113.912233,54.315503,14.349244,212.458646,3.536314,61.977085,52.658790,170.260355,215.111758,168.029831,211.850805,106.819963,210.104505,-0.063241,-2.181360,32.025740,-235.704455,256.249004,3.341501,40.016330,14.490758,80.122816,4155.874179,27.032444,461673.302755,0.941062,20.143552,22.031468,4.141825,0.075569,0.052510,130.066975,97.338613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.254652,77.469130,108.377571,52.626582,26.833229,34.379747,31.794935,29.052305,25.784810,25.646896,47.227918,1655.273437,39.805014,0.016367,75.384243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.461473,61.996849,213.659447,172.360116,108.883871,113.925177,54.369016,14.347103,212.484780,3.541614,61.967753,52.660223,170.231445,215.259789,168.009434,211.759515,106.830131,210.081306,-0.063078,-2.179596,32.025740,-235.703491,257.184863,3.346501,40.001419,14.457239,28.785821,1491.616375,27.091511,461842.653600,0.944038,20.273558,22.056214,4.151598,0.076067,0.053699,130.023358,97.326781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.245278,77.461470,108.387328,52.626582,26.829844,34.379747,31.794935,28.964476,25.784810,25.646896,47.227175,1669.921875,39.821818,0.016403,75.399168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.621950,61.996849,213.469511,172.360116,108.935007,113.939666,54.335731,14.341109,212.518665,3.545602,61.975162,52.676808,170.261793,215.244798,168.023057,211.799807,106.866247,210.102574,-0.063186,-2.179037,32.025740,-235.710465,257.566045,3.350451,40.003763,14.451452,35.483069,1839.778998,27.008974,461699.894132,0.940191,20.073936,22.032751,4.136580,0.081365,0.054216,129.987205,97.349218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.262466,77.461669,108.398769,52.626582,26.862111,34.379747,31.794935,29.050374,25.784810,25.646896,47.227779,1673.583984,39.827930,0.016317,75.394369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.486416,61.992990,213.561019,172.349736,108.947558,113.957187,54.318376,14.346104,212.590342,3.546061,61.931534,52.702595,170.268729,215.249629,168.038600,211.921168,106.873062,210.202738,-0.063314,-2.177281,32.025740,-235.707594,257.695204,3.351166,40.005422,14.465299,22.721478,1178.473448,27.095361,461867.547999,0.942346,20.237723,22.014486,4.151833,0.075011,0.052334,130.043123,97.394701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.250294,77.433955,108.425825,52.626582,26.834712,34.379747,31.794935,28.973373,25.784810,25.646896,47.227586,1669.921875,39.867002,0.016226,75.394702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.594805,61.978655,213.722070,172.335428,108.962988,113.969287,54.367117,14.343964,212.532796,3.546005,61.908719,52.696394,170.298744,215.249452,168.046289,211.823033,106.845685,210.084696,-0.063445,-2.175498,32.025740,-235.710225,258.488625,3.350984,40.059261,14.508536,9.862394,511.064880,27.009225,461724.825890,0.939814,20.075913,21.985791,4.135247,0.077068,0.053584,130.077324,97.469537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.261312,77.439957,108.435817,52.626582,26.855533,34.379747,31.794935,29.053034,25.784810,25.646896,47.227528,1669.921875,39.844627,0.016139,75.397634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.490139,61.973968,213.598778,172.318596,108.981460,113.983098,54.314651,14.347246,212.618287,3.545897,61.943442,52.771798,170.300486,215.185991,168.023764,211.826805,106.851834,210.128625,-0.063466,-2.173750,32.025740,-235.701715,256.069000,3.350631,40.028447,14.493462,42.918350,2226.158137,27.082830,461881.527645,0.942976,20.208688,22.013925,4.147910,0.076219,0.053334,130.077114,97.511928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.251235,77.457100,108.417733,52.626582,26.863331,34.379747,31.794935,29.002330,25.784810,25.646896,47.226773,1647.949219,39.857789,0.016218,75.385173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.603207,61.989130,213.583122,172.312144,108.976413,114.005933,54.374833,14.347817,212.685704,3.545630,61.997223,52.827760,170.300446,215.222714,168.034926,211.888329,106.824897,210.207715,-0.063367,-2.171425,32.025740,-235.702941,250.740152,3.349884,40.056051,14.447395,31.088632,1610.770528,27.049641,461883.002549,0.940015,20.085063,22.000115,4.142318,0.077083,0.054615,130.028727,97.503194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.265277,77.452531,108.410693,52.626582,26.870270,34.379747,31.794935,29.022558,25.784810,25.646896,47.226308,1651.611328,39.859628,0.016198,75.394872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.585711,61.989130,213.737867,172.312144,109.021566,114.021962,54.364682,14.343107,212.672333,3.544943,61.971002,52.716654,170.291243,215.226512,168.023459,211.956471,106.843976,210.202026,-0.063335,-2.170235,32.025740,-235.706017,251.291162,3.348947,40.067500,14.416491,81.645044,4230.999420,27.089035,461999.664890,0.943133,20.185908,22.009297,4.148343,0.075462,0.053258,130.020181,97.487908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.277827,77.439489,108.409093,52.626582,26.879120,34.379747,31.794935,29.014848,25.784810,25.646896,47.226786,1655.273437,39.871420,0.016438,75.389434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.531944,61.993265,213.587929,172.316352,109.026591,114.036452,54.318774,14.342822,212.696399,3.543993,62.010175,52.722217,170.298059,215.250437,168.025065,211.917071,106.845631,210.260671,-0.063377,-2.170240,32.025740,-235.710060,251.586520,3.347922,40.036578,14.455346,66.937430,3471.754968,27.043177,462087.252934,0.940041,20.087073,22.063826,4.138951,0.076233,0.053277,130.007829,97.477924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.255993,77.442903,108.415114,52.626582,26.876984,34.379747,31.794935,29.032503,25.784810,25.646896,47.226873,1655.273437,39.892930,0.016374,75.391395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.606681,62.012563,213.575161,172.307655,109.076578,114.047278,54.355489,14.341823,212.631169,3.543391,62.023241,52.595653,170.292372,215.306038,168.007041,211.937096,106.871643,210.135445,-0.063493,-2.170223,32.025740,-235.707301,252.871375,3.347065,40.086721,14.511349,21.859491,1132.991436,27.068651,462124.769503,0.940700,20.104700,22.042763,4.143354,0.076863,0.053366,130.070834,97.463214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.246766,77.427573,108.444263,52.626582,26.866316,34.379747,31.794935,29.068505,25.784810,25.646896,47.226817,1662.597656,39.908490,0.016353,75.413769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
