OSU 80 Ton Compressor Load Stand
51.559570,62.025244,213.949689,172.312705,109.086847,114.059619,54.330293,14.346104,212.629240,3.542523,62.047897,52.701621,170.318402,215.318171,168.019697,212.025312,106.903168,210.226081,-0.063503,-2.169264,32.025740,-235.707104,253.892462,3.346175,40.164702,14.482266,38.814200,2012.697830,27.083412,462228.659009,0.942708,20.163035,22.061563,4.144768,0.075438,0.053514,130.168304,97.458499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.277381,77.450975,108.492020,52.626582,26.866355,34.379747,31.794935,29.037113,25.784810,25.646896,47.227699,1669.921875,39.928270,0.016362,75.471566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.663899,62.025244,213.684302,172.312705,109.119837,114.072642,54.365574,14.348387,212.727461,3.541424,62.066448,52.620248,170.303093,215.388833,168.004720,211.940564,106.928458,210.250728,-0.063545,-2.168129,32.025740,-235.699757,253.634018,3.345538,40.148241,14.464271,-2.789863,-144.573583,27.052310,462184.537591,0.940705,20.107006,21.991867,4.138518,0.076484,0.053577,130.150304,97.469189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.257449,77.441881,108.470020,52.626582,26.882588,34.379747,31.794935,29.068450,25.784810,25.646896,47.228385,1669.921875,39.889739,0.016271,75.394088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.638278,62.037649,213.959176,172.320841,109.133156,114.081102,54.383486,14.341823,212.701938,3.540665,62.066616,52.745421,170.302236,215.382105,167.992658,212.059330,106.925438,210.225718,-0.063571,-2.168154,32.025740,-235.710078,252.707075,3.344955,40.109601,14.449450,36.936388,1913.451139,27.111057,462223.375465,0.942223,20.167161,21.991962,4.149563,0.075077,0.053118,130.104300,97.475382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.251939,77.415432,108.449930,52.626582,26.885830,34.379747,31.794935,29.017718,25.784810,25.646896,47.229130,1655.273437,39.912818,0.016235,75.398478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.597442,62.043714,213.641332,172.325049,109.168162,114.091744,54.414395,14.345248,212.686077,3.540430,62.089585,52.782795,170.314666,215.378005,168.004001,211.957471,106.961711,210.375896,-0.063553,-2.166516,32.025740,-235.705673,250.441450,3.344283,40.148385,14.447251,23.732724,1228.750688,27.043330,462140.745131,0.939624,20.062073,21.975269,4.136047,0.077339,0.053431,130.058221,97.458987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.244222,77.433275,108.463119,52.626582,26.891338,34.379747,31.794935,29.034923,25.784810,25.646896,47.229443,1647.949219,39.933444,0.016194,75.426145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.688520,62.037649,213.856220,172.339917,109.215608,114.105440,54.307566,14.342394,212.740590,3.539991,61.996908,52.769870,170.292441,215.354867,168.011217,212.138294,106.956230,210.345944,-0.063435,-2.165950,32.025740,-235.708691,250.044078,3.343266,40.127650,14.486124,71.256890,3696.549450,27.082392,462219.761101,0.939929,20.100271,21.969565,4.143422,0.075014,0.053406,129.972179,97.442995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.250985,77.424358,108.424290,52.626582,26.891348,34.379747,31.794935,29.063747,25.784810,25.646896,47.230052,1658.935547,39.908346,0.016361,75.393645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.563688,62.014217,213.760234,172.322524,109.211170,114.118905,54.321693,14.350100,212.762678,3.539481,61.992028,52.806815,170.322214,215.423263,167.990285,212.065651,106.925717,210.337979,-0.063561,-2.167130,32.025740,-235.701801,247.957152,3.342262,40.107438,14.528297,67.179181,3484.106313,27.075477,462227.187875,0.940317,20.147466,21.985662,4.140541,0.077723,0.053795,130.071987,97.409738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.260078,77.442434,108.420030,52.626582,26.908587,34.379747,31.794935,29.044283,25.784810,25.646896,47.230243,1666.259766,39.915324,0.016430,75.387789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.713777,62.014217,213.710931,172.322524,109.239158,114.129637,54.385056,14.348102,212.889142,3.538734,62.007949,52.707842,170.320120,215.403271,168.005363,212.108473,106.935766,210.325044,-0.063684,-2.165359,32.025740,-235.701839,244.190102,3.341478,40.103219,14.489352,23.150497,1199.252770,27.056169,462214.849894,0.940435,20.049703,21.980700,4.137403,0.076495,0.054918,130.114375,97.390148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.277636,77.447114,108.410209,52.626582,26.930821,34.379747,31.794935,29.092386,25.784810,25.646896,47.229482,1669.921875,39.944046,0.016309,75.401904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.685086,62.009806,214.016150,172.307655,109.314547,114.138800,54.372087,14.348673,212.716142,3.537881,62.030874,52.763154,170.284520,215.502974,167.974894,211.995448,106.913937,210.299823,-0.063645,-2.164775,32.025740,-235.702902,244.719634,3.340772,40.117751,14.470816,39.497485,2046.555047,27.105675,462397.355443,0.942751,20.151981,22.008437,4.145557,0.075398,0.052256,130.162517,97.343557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.251288,77.434942,108.428122,52.626582,26.916431,34.379747,31.794935,29.018524,25.784810,25.646896,47.229411,1673.583984,39.940350,0.016267,75.392230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.706677,62.028552,214.052925,172.308216,109.354407,114.147957,54.294728,14.342108,212.768252,3.537299,62.064120,52.732549,170.263712,215.436865,167.983905,212.079988,106.902770,210.418954,-0.063430,-2.163045,32.025740,-235.710773,246.887323,3.340672,40.099955,14.449793,16.676684,865.330521,27.035807,462302.840085,0.938730,20.000865,21.993877,4.132572,0.076086,0.053288,130.176062,97.357595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.218195,77.425946,108.400689,52.626582,26.935347,34.379747,31.794935,29.035492,25.784810,25.646896,47.229493,1669.921875,39.941937,0.016190,75.383118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.636495,62.044266,213.868299,172.316913,109.363369,114.158709,54.309708,14.345819,212.792392,3.536652,62.049313,52.828036,170.268281,215.480817,167.988486,212.090055,106.903329,210.358021,-0.063425,-2.161314,32.025740,-235.703306,248.109667,3.340728,40.122241,14.481671,15.815716,820.429748,27.077836,462402.279716,0.939593,20.025316,22.006911,4.140772,0.079244,0.052993,130.200656,97.374241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.234880,77.403845,108.409587,52.626582,26.964985,34.379747,31.794935,29.029481,25.784810,25.646896,47.230486,1655.273437,39.995487,0.016180,75.453582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.677439,62.044266,213.780313,172.316913,109.321634,114.164933,54.343814,14.341395,212.793688,3.536089,62.071102,52.844892,170.238910,215.441877,167.971361,211.995341,106.936884,210.308542,-0.063270,-2.160717,32.025740,-235.708383,249.623761,3.340362,40.185708,14.498763,34.846472,1806.503021,27.074874,462476.809354,0.940621,20.022341,22.059614,4.139754,0.076437,0.053572,130.220584,97.363137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.263527,77.401022,108.410134,52.626582,26.955803,34.379747,31.794935,29.069630,25.784810,25.646896,47.231444,1651.611328,39.954774,0.016213,75.387593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.635949,62.047023,213.798171,172.328415,109.345895,114.177311,54.319982,14.344534,212.865799,3.535482,62.073879,52.798001,170.191889,215.470045,167.987326,212.044929,106.901362,210.418278,-0.063199,-2.160121,32.025740,-235.711124,249.928092,3.339988,40.137927,14.491930,37.257481,1932.341432,27.094031,462595.425420,0.941898,20.108683,22.037813,4.141805,0.074933,0.052583,130.220458,97.417680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.242708,77.406680,108.400475,52.626582,26.952940,34.379747,31.794935,29.053147,25.784810,25.646896,47.231931,1651.611328,39.932128,0.016368,75.395588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.683977,62.051158,213.915940,172.332062,109.367710,114.190984,54.326771,14.345105,212.790861,3.534945,62.096038,52.763322,170.221101,215.476995,167.948650,212.040936,106.903458,210.462271,-0.063170,-2.159360,32.025740,-235.711207,249.835826,3.339348,40.173988,14.492651,86.931658,4508.105481,27.069140,462515.231478,0.940536,20.067469,21.987005,4.136821,0.076300,0.054138,130.255858,97.388442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.233356,77.433182,108.422423,52.626582,26.955160,34.379747,31.794935,29.078640,25.784810,25.646896,47.232323,1651.611328,39.949618,0.016390,75.394284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.635167,62.062185,213.959737,172.330659,109.372201,114.200149,54.347896,14.345105,212.868984,3.534352,62.057633,52.862897,170.248582,215.471760,167.943715,212.099772,106.877877,210.373305,-0.063094,-2.158633,32.025740,-235.704509,249.577219,3.338624,40.163278,14.491713,42.667106,2211.772452,27.092696,462681.065967,0.941891,20.111989,22.060786,4.140491,0.076092,0.053727,130.239443,97.400774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.240311,77.451192,108.411969,52.626582,26.977517,34.379747,31.794935,29.059358,25.784810,25.646896,47.232916,1658.935547,39.989267,0.016404,75.392844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.688430,62.047850,213.858900,172.327573,109.403818,114.215247,54.293592,14.347959,212.847159,3.533827,62.020587,52.894665,170.255598,215.506350,167.961579,212.071823,106.927963,210.395421,-0.063036,-2.158604,32.025740,-235.701982,251.319019,3.337803,40.114488,14.487008,37.323391,1936.700730,27.085009,462701.433037,0.940932,20.067782,22.074024,4.138922,0.079926,0.054112,130.246791,97.392712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.246873,77.493490,108.395269,52.626582,26.989318,34.379747,31.794935,29.094728,25.784810,25.646896,47.234021,1673.583984,39.939827,0.016399,75.383570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.666723,62.047850,213.945911,172.327573,109.447618,114.230001,54.287032,14.349244,212.867076,3.532947,62.085998,52.785329,170.276202,215.533808,167.955352,212.108148,106.961464,210.453677,-0.063167,-2.158606,32.025740,-235.703474,249.384262,3.336971,40.125522,14.537096,17.573127,911.975012,27.114073,462846.783934,0.941649,20.127940,22.068593,4.143682,0.075989,0.053720,130.243394,97.369493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.259851,77.511309,108.387424,52.626582,26.987949,34.379747,31.794935,29.065152,25.784810,25.646896,47.233882,1673.583984,39.971993,0.016344,75.396850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.677951,62.040682,213.784750,172.289421,109.474073,114.240101,54.327762,14.341538,212.820635,3.532258,62.023510,52.666191,170.244293,215.486514,167.922609,212.041443,106.943085,210.376920,-0.063215,-2.158610,32.025740,-235.712487,247.863747,3.335942,40.139893,14.519679,9.745972,505.397792,27.083311,462737.242340,0.941610,20.059995,22.026218,4.137462,0.076075,0.052989,130.144789,97.331213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.230568,77.448100,108.381778,52.626582,27.005053,34.379747,31.794935,29.078166,25.784810,25.646896,47.233972,1666.259766,39.976158,0.016183,75.390440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.630063,62.031860,214.051727,172.287176,109.436578,114.243326,54.324878,14.345533,212.893438,3.531807,62.016921,52.958188,170.257136,215.443561,167.953786,212.128069,106.952694,210.369652,-0.063152,-2.158602,32.025740,-235.703264,249.963028,3.335524,40.153019,14.497393,42.920827,2225.867517,27.104546,462742.394812,0.942281,20.081838,22.013023,4.140884,0.075580,0.053044,130.153773,97.334495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.251485,77.484495,108.386608,52.626582,27.019302,34.379747,31.794935,29.074914,25.784810,25.646896,47.234311,1658.935547,39.943866,0.016196,75.394889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.743996,62.020557,214.049835,172.284090,109.443173,114.254145,54.345589,14.345248,212.782178,3.531313,61.980750,52.869862,170.247513,215.538155,167.973638,212.107900,106.923685,210.409360,-0.063115,-2.158606,32.025740,-235.704856,251.967801,3.334725,40.178099,14.468887,26.368407,1366.940444,27.086921,462802.543998,0.941415,20.063370,22.004645,4.136866,0.076355,0.054522,130.243394,97.342155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.232907,77.462351,108.394969,52.626582,27.032258,34.379747,31.794935,29.101834,25.784810,25.646896,47.234221,1651.611328,40.032810,0.016256,75.384116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.704604,62.020557,213.808220,172.284090,109.455700,114.266915,54.345937,14.338683,212.832163,3.530770,61.985483,52.890749,170.267845,215.531754,167.945478,212.197493,106.953661,210.431037,-0.063265,-2.157450,32.025740,-235.713545,254.373049,3.334250,40.180804,14.466489,64.274359,3331.966803,27.132296,462818.160308,0.942431,20.102754,21.992504,4.145874,0.075733,0.053174,130.280387,97.350750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.236466,77.432568,108.376057,52.626582,27.021130,34.379747,31.794935,29.043374,25.784810,25.646896,47.233969,1651.611328,39.942279,0.016355,75.393474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.785916,61.999882,214.020040,172.266978,109.484240,114.278400,54.326552,14.346104,212.822913,3.530276,61.978984,52.795022,170.257377,215.527233,167.965603,212.116417,106.962957,210.404177,-0.063246,-2.157466,32.025740,-235.702040,255.507571,3.333735,40.154840,14.481508,84.311382,4372.240684,27.082446,462821.180642,0.939847,19.976820,22.035354,4.136709,0.075705,0.053212,130.223131,97.368993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.227306,77.441161,108.387327,52.626582,27.025244,34.379747,31.794935,29.065641,25.784810,25.646896,47.233250,1655.273437,39.943415,0.016398,75.393270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.771801,61.997401,213.847054,172.255195,109.467001,114.290426,54.364792,14.345391,212.815826,3.530003,61.977410,52.812664,170.242419,215.523902,167.934174,212.160196,106.942365,210.482145,-0.063375,-2.159239,32.025740,-235.706511,256.896970,3.333171,40.202729,14.517731,31.141776,1613.822037,27.081533,462838.484892,0.940735,20.016431,22.012935,4.135187,0.077082,0.053192,130.156499,97.346566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.222268,77.427110,108.396943,52.626582,27.057117,34.379747,31.794935,29.022123,25.784810,25.646896,47.233249,1662.597656,39.984669,0.016397,75.396713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.685108,62.006774,213.929815,172.244816,109.501357,114.303630,54.343441,14.344392,212.916321,3.529594,62.008567,52.854873,170.237909,215.535172,167.953926,212.177451,106.944310,210.464169,-0.063293,-2.161554,32.025740,-235.712900,257.323610,3.332684,40.195480,14.508752,39.459858,2045.683187,27.064910,462770.907247,0.939485,19.914015,21.994275,4.132785,0.074900,0.054291,130.096331,97.346121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.216836,77.436937,108.374662,52.626582,27.061546,34.379747,31.794935,29.028232,25.784810,25.646896,47.233120,1673.583984,39.979584,0.016351,75.462719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.803428,62.000709,213.830929,172.256037,109.516381,114.315258,54.379449,14.343821,212.820630,3.529359,62.002529,52.854465,170.214473,215.525768,167.929308,212.174761,106.939334,210.510612,-0.063398,-2.162144,32.025740,-235.709877,257.654089,3.332373,40.223770,14.468418,-2.092183,-108.391407,27.058565,462872.800448,0.939199,19.925717,22.042044,4.130570,0.076019,0.052605,130.094580,97.334657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.230127,77.428742,108.374061,52.626582,27.065270,34.379747,31.794935,29.073777,25.784810,25.646896,47.233554,1666.259766,39.984020,0.016275,75.450420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.795662,62.000709,214.045250,172.256037,109.542488,114.326705,54.351966,14.343678,212.860856,3.528917,62.024375,52.802992,170.236227,215.568321,167.932448,212.154246,106.934369,210.509000,-0.063388,-2.160945,32.025740,-235.705936,257.222228,3.331782,40.222760,14.458483,33.060345,1713.649968,27.108798,463002.287762,0.941438,20.022260,22.033833,4.139100,0.075765,0.054182,130.110684,97.319988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.229882,77.412868,108.388164,52.626582,27.068019,34.379747,31.794935,29.010725,25.784810,25.646896,47.233332,1655.273437,40.025724,0.016198,75.395324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.709838,62.009530,213.939830,172.266417,109.586898,114.336658,54.313730,14.340967,212.893447,3.528478,61.978771,52.876626,170.217966,215.582459,167.925340,212.276539,106.919805,210.512492,-0.063372,-2.160939,32.025740,-235.707831,254.048526,3.331184,40.179469,14.464884,29.204774,1514.865966,27.048821,462961.255592,0.938526,19.897251,22.054995,4.127737,0.076853,0.053249,130.151561,97.374012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.212052,77.413677,108.386328,52.626582,27.091124,34.379747,31.794935,29.016708,25.784810,25.646896,47.233718,1651.611328,39.979097,0.016233,75.390014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.765847,62.010633,214.012398,172.273150,109.599839,114.345796,54.295644,14.347674,212.913230,3.528078,62.049627,52.876998,170.220100,215.622701,167.926734,212.178777,106.935841,210.518872,-0.063417,-2.160963,32.025740,-235.704717,252.542588,3.330937,40.161709,14.499070,54.458054,2825.706961,27.074267,463024.292259,0.939250,19.905052,22.059398,4.132494,0.076320,0.053505,130.124533,97.411530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.217741,77.397936,108.386457,52.626582,27.086217,34.379747,31.794935,29.061767,25.784810,25.646896,47.233798,1647.949219,39.962527,0.016356,75.397694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.669362,62.018628,213.971653,172.277358,109.596192,114.357812,54.331970,14.346104,212.956769,3.527656,62.017381,52.854474,170.236216,215.520690,167.921979,212.210455,106.919730,210.524485,-0.063503,-2.160959,32.025740,-235.705144,253.860320,3.330941,40.192541,14.538719,84.569199,4385.173269,27.106750,463175.264122,0.941735,20.000139,22.075179,4.137314,0.076227,0.054318,130.105326,97.440669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.231940,77.433833,108.371560,52.626582,27.104765,34.379747,31.794935,29.032901,25.784810,25.646896,47.233931,1666.259766,39.991142,0.016412,75.455960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.756988,62.018628,214.215299,172.277358,109.585174,114.366240,54.386843,14.344963,212.951051,3.527336,62.058543,52.843749,170.254273,215.590708,167.926268,212.265867,106.913345,210.485472,-0.063330,-2.160948,32.025740,-235.706449,257.595840,3.330584,40.213745,14.514558,23.176504,1200.560559,27.090161,463136.135086,0.941003,19.944932,22.061366,4.134239,0.075054,0.052372,130.049056,97.447883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.220954,77.470228,108.381466,52.626582,27.109003,34.379747,31.794935,29.085191,25.784810,25.646896,47.234386,1673.583984,39.957785,0.016439,75.391241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.719000,62.022487,213.926905,172.281846,109.570108,114.376161,54.353801,14.348530,212.951350,3.527151,62.058880,52.939581,170.226660,215.676068,167.915012,212.252159,106.931563,210.524952,-0.063320,-2.160934,32.025740,-235.702718,258.922789,3.330250,40.229792,14.495338,40.479431,2098.140077,27.133404,463306.622774,0.942429,20.049960,22.079434,4.141171,0.075238,0.053299,129.970615,97.425295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.214266,77.467291,108.372257,52.626582,27.144124,34.379747,31.794935,29.040088,25.784810,25.646896,47.234707,1673.583984,39.987626,0.016284,75.468881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.719147,62.035444,214.124992,172.288579,109.600955,114.383762,54.296224,14.339825,212.903093,3.527434,62.038080,52.944033,170.215407,215.589006,167.922401,212.265293,106.869126,210.619742,-0.063348,-2.159189,32.025740,-235.712403,259.557419,3.330471,40.228855,14.479435,-3.083157,-159.976437,27.117523,463286.170475,0.939791,19.961830,22.072223,4.138867,0.075558,0.053287,129.818906,97.404391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.210862,77.475429,108.339693,52.626582,27.127544,34.379747,31.794935,29.060461,25.784810,25.646896,47.234894,1673.583984,40.028230,0.016203,75.456846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.774052,62.032963,213.932645,172.297556,109.607181,114.399631,54.265161,14.342108,212.923191,3.527444,62.028827,52.934134,170.217782,215.594888,167.928890,212.270673,106.905219,210.474619,-0.063217,-2.156854,32.025740,-235.706199,258.327690,3.330711,40.210824,14.509546,42.557371,2209.447493,27.111774,463322.850596,0.941215,20.003882,22.067762,4.136331,0.076342,0.052534,129.680661,97.372534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.217234,77.514657,108.345553,52.626582,27.160609,34.379747,31.794935,29.058489,25.784810,25.646896,47.235810,1658.935547,40.017160,0.016200,75.396279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.683573,62.017801,214.262851,172.299800,109.629352,114.407893,54.334702,14.343964,212.940409,3.527452,62.037214,52.879948,170.227586,215.691622,167.909218,212.231131,106.923975,210.588457,-0.063078,-2.156073,32.025740,-235.709735,258.965049,3.330578,40.192217,14.510663,32.307187,1675.142833,27.132109,463510.052505,0.942305,20.016691,22.163222,4.140149,0.075735,0.052728,129.698576,97.360539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.200379,77.523016,108.367857,52.626582,27.150904,34.379747,31.794935,29.030326,25.784810,25.646896,47.235985,1651.611328,40.032756,0.016212,75.454920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.774107,62.017801,213.984316,172.299800,109.621303,114.413846,54.297075,14.343393,213.001617,3.527714,62.009960,52.910890,170.206848,215.647865,167.894400,212.271794,106.941268,210.613352,-0.062966,-2.155483,32.025740,-235.707855,256.127473,3.330823,40.216954,14.543587,86.091588,4466.982767,27.093723,463446.853214,0.941867,19.959016,22.076567,4.132044,0.076654,0.053412,129.723990,97.314098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.209214,77.509987,108.389494,52.626582,27.162929,34.379747,31.794935,29.078887,25.784810,25.646896,47.235565,1655.273437,39.999904,0.016332,75.475709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.667307,62.022212,214.207722,172.296714,109.625234,114.425906,54.354636,14.339254,212.977703,3.528001,62.034460,52.884823,170.231510,215.699018,167.931079,212.272382,106.945201,210.520737,-0.063162,-2.153724,32.025740,-235.713300,252.947123,3.330798,40.290753,14.502712,34.205801,1772.936424,27.164988,463489.073869,0.942506,20.034831,22.097476,4.145666,0.075176,0.053846,129.725888,97.363505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.228363,77.534753,108.431941,52.626582,27.176127,34.379747,31.794935,29.031810,25.784810,25.646896,47.235903,1666.259766,40.072928,0.016448,75.462156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.792373,62.021660,214.131138,172.300642,109.602132,114.432076,54.380146,14.345676,213.049500,3.527661,62.078914,52.944849,170.223789,215.691699,167.884498,212.403971,106.959861,210.647957,-0.063251,-2.153599,32.025740,-235.703448,253.981771,3.330588,40.266574,14.470798,38.928350,2016.766509,27.100621,463406.186588,0.941391,19.943800,22.088855,4.133037,0.079670,0.053412,129.766582,97.362244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.223502,77.508953,108.446182,52.626582,27.209700,34.379747,31.794935,29.089310,25.784810,25.646896,47.236088,1669.921875,40.074262,0.016372,75.465770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.686276,62.034341,214.125202,172.307094,109.590096,114.436673,54.333405,14.340396,212.985055,3.527663,62.027590,52.827162,170.207037,215.740238,167.882265,212.316387,106.964085,210.680875,-0.063283,-2.152426,32.025740,-235.715916,255.591763,3.330734,40.296288,14.482590,-0.745253,-38.642635,27.172010,463533.532188,0.942647,20.055612,22.052655,4.145905,0.074783,0.053381,129.761391,97.369731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.222683,77.483873,108.437296,52.626582,27.214787,34.379747,31.794935,29.022139,25.784810,25.646896,47.236246,1666.259766,40.097918,0.016307,75.474123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.721485,62.034341,214.048931,172.307094,109.621484,114.445096,54.283338,14.343393,213.024989,3.527796,61.993870,52.894321,170.225568,215.787240,167.893003,212.356869,106.954520,210.642409,-0.063223,-2.150683,32.025740,-235.705241,259.007715,3.330650,40.236265,14.510862,36.915966,1915.921408,27.110004,463432.182413,0.939747,19.929307,22.082315,4.134414,0.075190,0.053616,129.786205,97.321465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.204349,77.459504,108.470630,52.626582,27.219761,34.379747,31.794935,29.078570,25.784810,25.646896,47.237008,1651.611328,40.044962,0.016234,75.462864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.783200,62.026622,213.984615,172.320560,109.637818,114.453464,54.335895,14.344249,212.964229,3.527838,62.042161,52.971848,170.223273,215.736894,167.895184,212.385106,106.951768,210.649141,-0.063073,-2.150110,32.025740,-235.706509,260.087540,3.330745,40.279502,14.531975,25.239884,1308.671157,27.159531,463542.719840,0.942753,20.048654,22.089555,4.142786,0.077571,0.053704,129.799042,97.303405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.220856,77.459437,108.525059,52.626582,27.229392,34.379747,31.794935,29.059115,25.784810,25.646896,47.236962,1655.273437,40.070494,0.016300,75.466154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.733855,62.030758,214.134707,172.320280,109.644257,114.465494,54.342127,14.344820,213.157820,3.528277,62.033998,52.979404,170.240273,215.799463,167.901774,212.448260,106.964643,210.725129,-0.063141,-2.150126,32.025740,-235.710839,259.448529,3.331466,40.291636,14.545047,77.129392,3998.648821,27.138909,463570.145218,0.942984,20.013237,22.085723,4.138492,0.076041,0.053654,129.874078,97.292300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.204964,77.462171,108.557767,52.626582,27.245345,34.379747,31.794935,29.033957,25.784810,25.646896,47.237436,1655.273437,40.061316,0.016432,75.466367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.775125,62.029379,214.383668,172.326171,109.629570,114.470816,54.411167,14.344534,213.207219,3.528564,62.071044,52.900336,170.210437,215.828132,167.895011,212.541198,106.927284,210.677504,-0.063181,-2.150121,32.025740,-235.707857,259.127800,3.331276,40.290825,14.505164,22.566650,1168.447062,27.106562,463550.558077,0.940884,19.943485,22.090820,4.132317,0.076873,0.055193,129.911735,97.276239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.199533,77.438270,108.570891,52.626582,27.284840,34.379747,31.794935,29.051056,25.784810,25.646896,47.237692,1666.259766,40.032936,0.016376,75.457255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.765413,62.037374,214.172220,172.327854,109.646587,114.477597,54.357955,14.344534,213.173715,3.529123,62.043926,52.885392,170.240766,215.920231,167.923181,212.498335,106.945502,210.766144,-0.063215,-2.150129,32.025740,-235.706060,259.045078,3.331082,40.265258,14.468725,23.441758,1214.946243,27.145499,463617.305759,0.941875,19.997216,22.104408,4.139160,0.076405,0.053386,129.879069,97.247214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.216285,77.442971,108.568433,52.626582,27.303117,34.379747,31.794935,29.026974,25.784810,25.646896,47.237881,1669.921875,40.007928,0.016399,75.474362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.766111,62.037374,214.377711,172.327854,109.669183,114.485210,54.347920,14.344249,213.201377,3.529552,62.009442,52.903624,170.239809,215.814433,167.899067,212.494301,106.924071,210.755901,-0.063448,-2.148946,32.025740,-235.701772,252.673279,3.331244,40.259001,14.487963,17.570411,910.812533,27.150113,463684.650125,0.939893,19.954354,22.125182,4.140669,0.077403,0.053125,129.898899,97.231576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.206934,77.450141,108.578005,52.626582,27.325463,34.379747,31.794935,29.030837,25.784810,25.646896,47.238492,1662.597656,40.057764,0.016294,75.471907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.829198,62.021660,214.219485,172.347772,109.664386,114.489462,54.356116,14.345248,213.225257,3.529864,61.984830,52.925415,170.215832,215.885610,167.912744,212.544194,106.922415,210.814524,-0.063674,-2.147759,32.025740,-235.708940,254.457114,3.331691,40.239997,14.508374,24.329701,1261.009495,27.137822,463693.713591,0.941084,19.972110,22.137829,4.137361,0.078320,0.052983,129.882152,97.229501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.214236,77.438469,108.540222,52.626582,27.318100,34.379747,31.794935,29.027375,25.784810,25.646896,47.238188,1651.611328,40.074172,0.016251,75.459719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.752808,62.008979,214.203103,172.349736,109.660877,114.497090,54.329532,14.344963,213.144397,3.530087,61.966108,53.002288,170.234575,215.830196,167.899420,212.531848,106.948264,210.872352,-0.063886,-2.147729,32.025740,-235.707429,256.033758,3.332211,40.278366,14.527955,86.126237,4466.110908,27.157731,463770.892699,0.941306,19.971408,22.155695,4.141275,0.075045,0.053178,129.896509,97.253625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.189923,77.459168,108.582308,52.626582,27.336293,34.379747,31.794935,28.992086,25.784810,25.646896,47.237822,1655.273437,40.014167,0.016335,75.471132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.795829,61.996022,214.203969,172.343845,109.699053,114.503945,54.413883,14.343107,213.180623,3.530469,62.003494,52.875681,170.218135,215.786463,167.915800,212.497723,106.939064,210.802426,-0.063868,-2.146120,32.025740,-235.706344,259.046588,3.332922,40.316753,14.499809,31.153057,1612.950177,27.114688,463720.840184,0.939897,19.892324,22.177757,4.133182,0.075073,0.052398,129.887920,97.245932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.215141,77.497362,108.598532,52.626582,27.377399,34.379747,31.794935,29.030695,25.784810,25.646896,47.237897,1673.583984,40.048767,0.016417,75.473714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.786483,62.013114,214.190986,172.355627,109.741799,114.511348,54.373858,14.347531,213.219532,3.530650,62.038990,52.940694,170.205592,215.792850,167.883430,212.466292,106.937204,210.748572,-0.063781,-2.144357,32.025740,-235.702737,259.682273,3.333222,40.349893,14.445484,38.657421,2002.962064,27.148722,463736.802453,0.941918,19.956382,22.172036,4.138966,0.075441,0.052855,129.881449,97.215503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.190413,77.469115,108.605013,52.626582,27.365328,34.379747,31.794935,29.004082,25.784810,25.646896,47.237342,1673.583984,40.069249,0.016401,75.466069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.771753,62.013114,214.338875,172.355627,109.745230,114.513766,54.390697,14.346818,213.182045,3.530820,62.064635,52.954275,170.219513,215.837286,167.885065,212.522457,106.976830,210.655138,-0.063773,-2.142593,32.025740,-235.705084,258.796749,3.333537,40.306800,14.435639,3.995035,206.931169,27.129790,463730.061280,0.939621,19.900198,22.156898,4.135545,0.078866,0.053493,129.848332,97.241095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.196370,77.478318,108.650529,52.626582,27.406797,34.379747,31.794935,29.007051,25.784810,25.646896,47.238092,1666.259766,40.027527,0.016211,75.468447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.793807,62.030758,214.148430,172.380315,109.756478,114.519635,54.307405,14.341823,213.269556,3.531000,62.029061,52.930112,170.215456,215.818550,167.865311,212.498068,106.967878,210.733886,-0.063786,-2.140856,32.025740,-235.712039,258.855387,3.334035,40.243676,14.477181,36.657828,1901.681034,27.136138,463796.051651,0.940603,19.926679,22.140009,4.136040,0.075924,0.052882,129.850460,97.277879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.182741,77.468903,108.688833,52.626582,27.408922,34.379747,31.794935,29.012860,25.784810,25.646896,47.238961,1655.273437,40.071629,0.016214,75.454485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.761568,62.026898,214.395142,172.399391,109.805651,114.539098,54.335374,14.346960,213.168786,3.531040,62.014793,52.950844,170.226065,215.867365,167.847939,212.465558,106.982472,210.662300,-0.063771,-2.139721,32.025740,-235.702491,258.000514,3.334350,40.232190,14.551665,66.820563,3464.634781,27.156422,463729.203137,0.940627,19.941479,22.067848,4.140074,0.074661,0.052449,129.842972,97.273739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.186671,77.437430,108.756199,52.626582,27.414035,34.379747,31.794935,28.994782,25.784810,25.646896,47.239137,1658.935547,40.032449,0.016298,75.472521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.816638,62.020006,214.224915,172.393219,109.813411,114.544437,54.385127,14.345105,213.197494,3.531068,62.023001,52.912603,170.208528,215.802039,167.850895,212.440234,106.975605,210.660772,-0.063731,-2.138571,32.025740,-235.708430,252.225123,3.334587,40.262049,14.550637,67.103350,3476.114266,27.132368,463782.781781,0.941720,19.936964,22.104222,4.134634,0.075424,0.052300,129.890593,97.201658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.186635,77.421353,108.758077,52.626582,27.454708,34.379747,31.794935,29.014152,25.784810,25.646896,47.239361,1666.259766,40.056646,0.016391,75.474098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.783435,62.013666,214.307373,172.385925,109.808910,114.551320,54.350276,14.342394,213.170267,3.530896,62.038685,52.871231,170.182788,215.824356,167.869155,212.429047,107.001333,210.710950,-0.063813,-2.137440,32.025740,-235.705750,253.566840,3.334690,40.258767,14.511006,26.294993,1363.017075,27.173042,463847.884129,0.942032,19.965497,22.064699,4.141975,0.076411,0.052670,129.945573,97.224055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.194049,77.418429,108.787333,52.626582,27.447684,34.379747,31.794935,28.981000,25.784810,25.646896,47.239250,1669.921875,40.008433,0.016380,75.466290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.836735,62.013666,214.166046,172.385925,109.786918,114.558917,54.413161,14.341966,213.148265,3.530806,62.049265,52.888671,170.215604,215.774198,167.866580,212.378748,107.012241,210.713134,-0.063831,-2.135077,32.025740,-235.708465,256.220678,3.335047,40.252853,14.494382,25.674303,1329.305169,27.133680,463831.415306,0.940094,19.903282,22.071035,4.134288,0.076611,0.054392,130.046223,97.208950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.196580,77.378162,108.782344,52.626582,27.455070,34.379747,31.794935,28.996238,25.784810,25.646896,47.239126,1673.583984,40.044566,0.016284,75.463588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.874256,62.016422,214.319605,172.380315,109.771638,114.566514,54.308194,14.345676,213.186133,3.530658,62.032209,52.983996,170.223686,215.745355,167.873938,212.403808,107.013832,210.682727,-0.063771,-2.131561,32.025740,-235.708186,257.720392,3.335026,40.258370,14.485763,24.361473,1263.770384,27.157391,463820.385863,0.941402,19.930292,22.062781,4.138531,0.075203,0.053736,130.047387,97.210156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.203085,77.355413,108.769245,52.626582,27.469578,34.379747,31.794935,28.962005,25.784810,25.646896,47.239359,1669.921875,40.018638,0.016263,75.468174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.818544,62.023866,214.337953,172.376948,109.779446,114.576200,54.276773,14.341109,213.152638,3.530441,62.032546,52.883267,170.206049,215.786756,167.842807,212.411954,106.982343,210.692199,-0.063671,-2.128058,32.025740,-235.714222,259.021421,3.334758,40.316320,14.510339,24.708513,1282.515367,27.122323,463786.009767,0.939311,19.876762,22.052633,4.131550,0.075464,0.052124,130.022485,97.215307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.193822,77.318655,108.756864,52.626582,27.485157,34.379747,31.794935,28.937277,25.784810,25.646896,47.239495,1651.611328,40.103886,0.016206,75.470390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.944238,62.015871,214.327087,172.380034,109.802396,114.584420,54.315276,14.344963,213.240008,3.530322,62.004258,52.940237,170.191231,215.714051,167.873512,212.435854,106.988705,210.657201,-0.063472,-2.125710,32.025740,-235.706449,258.455035,3.334644,40.301391,14.513548,82.867931,4298.277923,27.121093,463788.547486,0.940445,19.841861,22.040454,4.131521,0.075746,0.053072,130.038390,97.232597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.198469,77.293238,108.701289,52.626582,27.513963,34.379747,31.794935,28.963125,25.784810,25.646896,47.239994,1655.273437,40.072062,0.016241,75.449874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.797581,62.011460,214.241995,172.377509,109.807151,114.590524,54.341410,14.345105,213.157615,3.530593,62.003561,52.957598,170.198468,215.743639,167.848650,212.446427,106.964975,210.664526,-0.063362,-2.125704,32.025740,-235.707450,258.006164,3.334705,40.313039,14.522329,23.258045,1205.791717,27.150747,463950.323549,0.942203,19.905227,22.075241,4.136318,0.076084,0.053717,130.054034,97.235140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.184145,77.306991,108.680378,52.626582,27.509543,34.379747,31.794935,28.980084,25.784810,25.646896,47.239871,1669.921875,40.041789,0.016439,75.471217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.704878,62.011460,214.067985,172.377509,109.789068,114.597363,54.331525,14.345105,213.143559,3.530573,61.994959,53.010715,170.205132,215.779464,167.867284,212.335113,106.950788,210.595149,-0.063346,-2.125707,32.025740,-235.705653,257.289082,3.334705,40.366066,14.454643,41.757512,2165.273271,27.094220,463859.587230,0.939071,19.771131,22.056691,4.126099,0.078093,0.052493,129.985880,97.158067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.196117,77.266218,108.660657,52.626582,27.519742,34.379747,31.794935,28.964965,25.784810,25.646896,47.239801,1669.921875,40.055763,0.016368,75.470348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
