OSU 80 Ton Compressor Load Stand
51.756622,61.999882,214.154063,172.378351,109.786891,114.602700,54.333052,14.340539,213.160730,3.530187,61.957404,53.017681,170.210426,215.782750,167.856533,212.415784,106.979710,210.680201,-0.063225,-2.125723,32.025740,-235.712343,253.937965,3.334230,40.287489,14.446331,-1.829775,-94.877582,27.154308,464043.097887,0.941589,19.913876,22.082972,4.136139,0.076181,0.053808,129.916327,97.142678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.180461,77.241621,108.608939,52.626582,27.530557,34.379747,31.794935,29.011700,25.784810,25.646896,47.239398,1673.583984,40.043592,0.016261,75.391727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.723296,61.998503,214.271557,172.367410,109.789818,114.608024,54.359926,14.345819,213.089194,3.529886,62.024867,52.972281,170.222617,215.829090,167.853445,212.434102,106.982558,210.640590,-0.063097,-2.125734,32.025740,-235.706899,252.707318,3.333519,40.295261,14.434413,35.095125,1818.854366,27.182319,464172.238733,0.943678,20.007058,22.072994,4.140189,0.075636,0.054392,129.932297,97.186171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.198166,77.274012,108.608607,52.626582,27.541865,34.379747,31.794935,28.984519,25.784810,25.646896,47.239397,1647.949219,40.029528,0.016278,75.413061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.777584,62.001811,214.079151,172.360957,109.819234,114.613366,54.343205,14.344534,213.077450,3.529784,62.001649,52.869148,170.206237,215.691048,167.848225,212.353610,107.025180,210.545606,-0.063209,-2.126158,32.025740,-235.704100,254.356058,3.333266,40.246020,14.479236,24.279076,1258.684536,27.166779,464075.560045,0.942626,19.943453,22.073696,4.137713,0.074831,0.053802,129.916851,97.188257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.182016,77.255097,108.578905,52.626582,27.574008,34.379747,31.794935,29.000170,25.784810,25.646896,47.239329,1655.273437,40.037029,0.016233,75.465063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.713186,62.001811,214.095486,172.360957,109.778998,114.616703,54.350573,14.339397,213.148311,3.529660,61.980679,52.917453,170.181635,215.753635,167.834759,212.430288,107.005137,210.616375,-0.063081,-2.127342,32.025740,-235.709237,257.468885,3.333358,40.223463,14.531831,78.837375,4086.561337,27.193447,464113.479141,0.942870,19.975578,22.057053,4.142651,0.075761,0.052834,129.813481,97.197745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.162933,77.258777,108.517202,52.626582,27.564626,34.379747,31.794935,28.970863,25.784810,25.646896,47.239468,1655.273437,40.029384,0.016501,75.465745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.850203,61.997952,214.316051,172.364604,109.747007,114.619009,54.351736,14.345105,213.147645,3.529470,61.977609,52.860947,170.204495,215.692437,167.861417,212.369501,107.036797,210.630899,-0.062947,-2.127356,32.025740,-235.712023,258.992133,3.332860,40.255972,14.512485,59.907977,3105.283292,27.153439,464003.283243,0.942122,19.924317,21.981342,4.134591,0.075815,0.054067,129.724082,97.203222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.184221,77.286908,108.511493,52.626582,27.580038,34.379747,31.794935,29.002105,25.784810,25.646896,47.239317,1658.935547,40.030466,0.016404,75.465992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.805325,61.989682,214.009474,172.367971,109.743442,114.619798,54.407222,14.341538,213.021336,3.529326,62.015343,52.907735,170.191147,215.657134,167.841683,212.347028,107.036679,210.617373,-0.062960,-2.127350,32.025740,-235.711181,259.151561,3.332435,40.244289,14.488125,26.538622,1374.205941,27.184653,464111.992901,0.943315,19.989054,22.026039,4.140056,0.077000,0.055249,129.624615,97.197473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.187603,77.301373,108.516140,52.626582,27.608237,34.379747,31.794935,28.927443,25.784810,25.646896,47.239300,1673.583984,40.064129,0.016423,75.467279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.837280,62.006222,214.341706,172.387609,109.749331,114.623611,54.310079,14.339682,213.058052,3.529180,62.037718,52.862022,170.211220,215.724311,167.818487,212.373205,107.047329,210.615518,-0.062989,-2.127355,32.025740,-235.717773,258.623682,3.332794,40.202548,14.474585,35.421498,1837.454039,27.142660,463941.042764,0.940557,19.847531,21.999437,4.133370,0.075892,0.053698,129.616768,97.253678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.209519,77.326012,108.560920,52.626582,27.597756,34.379747,31.794935,28.947278,25.784810,25.646896,47.238881,1669.921875,40.029727,0.016361,75.394165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.757179,62.013941,213.960998,172.385925,109.764572,114.633898,54.289815,14.343678,213.009584,3.529262,62.062711,52.933429,170.200206,215.763478,167.807070,212.237528,107.075591,210.580989,-0.062879,-2.127352,32.025740,-235.707570,258.682825,3.332584,40.157148,14.478335,4.855676,251.977251,27.135088,463966.661099,0.940481,19.884320,21.994845,4.131032,0.075544,0.053603,129.546160,97.233204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.187737,77.302740,108.572863,52.626582,27.619124,34.379747,31.794935,28.958567,25.784810,25.646896,47.239570,1662.597656,39.993377,0.016214,75.397745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.759026,62.013941,213.970310,172.385925,109.749746,114.636147,54.340125,14.339254,212.937171,3.529234,62.047735,52.884660,170.195493,215.641764,167.825873,212.265700,107.061277,210.560078,-0.062682,-2.127935,32.025740,-235.711994,256.218293,3.332671,40.148331,14.508157,42.969309,2227.756546,27.152478,463958.142533,0.941595,19.868772,21.983549,4.134895,0.077197,0.054470,129.503074,97.197016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.166747,77.309464,108.552614,52.626582,27.635884,34.379747,31.794935,28.967515,25.784810,25.646896,47.239976,1655.273437,40.028699,0.016260,75.470620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.750786,62.014217,214.129566,172.384523,109.748376,114.644508,54.316337,14.343678,212.983271,3.529200,62.024001,52.901267,170.201272,215.575682,167.801789,212.266049,107.050918,210.529568,-0.062680,-2.129697,32.025740,-235.706426,252.765709,3.333148,40.183508,14.543280,23.603109,1224.246080,27.157991,464011.605513,0.943658,19.956952,21.943259,4.133939,0.076985,0.052928,129.491797,97.161609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.173591,77.304328,108.545843,52.626582,27.632497,34.379747,31.794935,28.963412,25.784810,25.646896,47.240104,1647.949219,39.985282,0.016335,75.385173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.725081,62.016698,214.126132,172.385084,109.707912,114.650612,54.381146,14.345391,212.985637,3.529425,62.054256,52.903954,170.194155,215.628924,167.823037,212.321382,107.053196,210.476268,-0.062659,-2.131423,32.025740,-235.704387,252.971044,3.333294,40.174781,14.492561,66.178438,3428.452605,27.158427,464049.752557,0.942766,19.955097,21.950286,4.133971,0.076163,0.053857,129.540988,97.223022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.176032,77.326910,108.529457,52.626582,27.656693,34.379747,31.794935,28.967018,25.784810,25.646896,47.240222,1655.273437,39.988509,0.016407,75.394020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.817297,62.026347,213.947562,172.383120,109.665782,114.656701,54.342385,14.344534,213.069442,3.529465,62.051580,52.840722,170.193330,215.609910,167.828186,212.293634,107.031950,210.547238,-0.062522,-2.133176,32.025740,-235.701649,254.259142,3.333244,40.148980,14.465083,82.926107,4299.149783,27.178398,464112.639207,0.943414,19.963654,21.950017,4.137707,0.075411,0.052937,129.602921,97.189876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.161855,77.319005,108.511418,52.626582,27.668849,34.379747,31.794935,28.978045,25.784810,25.646896,47.240461,1662.597656,39.939214,0.016492,75.400157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.693054,62.026347,214.238383,172.383120,109.664904,114.659801,54.366829,14.341395,213.016944,3.529762,62.002165,52.960872,170.181852,215.596301,167.831615,212.211939,107.050326,210.450725,-0.062588,-2.133754,32.025740,-235.710506,257.100675,3.333485,40.134988,14.462558,32.076721,1662.210248,27.191477,464154.396143,0.942862,19.991978,21.929164,4.139696,0.075702,0.053772,129.684119,97.128439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.189279,77.345820,108.503959,52.626582,27.659324,34.379747,31.794935,28.927700,25.784810,25.646896,47.241043,1666.259766,39.887809,0.016427,75.404555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.794338,62.009806,214.041680,172.382559,109.628453,114.663021,54.271692,14.342108,213.014225,3.529850,62.016220,52.920489,170.198080,215.623679,167.838177,212.198310,107.024792,210.557545,-0.062517,-2.134317,32.025740,-235.710446,258.798077,3.333645,40.134826,14.495788,33.235456,1725.274763,27.135804,464169.743518,0.941758,19.908961,21.975141,4.128883,0.075489,0.053303,129.744964,97.117093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.189100,77.332891,108.492756,52.626582,27.699940,34.379747,31.794935,28.991472,25.784810,25.646896,47.240550,1669.921875,39.947688,0.016321,75.387303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.714763,61.997676,213.959622,172.380034,109.642966,114.666581,54.350949,14.343678,212.904494,3.529979,62.014601,52.847338,170.195229,215.716856,167.820006,212.309891,107.043126,210.468516,-0.062614,-2.136054,32.025740,-235.710347,258.692941,3.334117,40.132915,14.517028,20.223330,1048.275739,27.219020,464236.607610,0.943854,20.033839,21.923131,4.144433,0.077291,0.053931,129.719005,97.089790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.186757,77.334678,108.464606,52.626582,27.685131,34.379747,31.794935,28.937370,25.784810,25.646896,47.240632,1673.583984,39.979746,0.016335,75.459872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.749460,61.986649,213.889797,172.383401,109.624469,114.668623,54.320437,14.346532,212.986942,3.529685,61.965454,52.863187,170.202113,215.592605,167.821680,212.227018,107.036710,210.491939,-0.062499,-2.138393,32.025740,-235.704552,256.690084,3.334676,40.142850,14.484069,23.209844,1203.757378,27.154771,464204.904192,0.943456,19.915478,21.985889,4.132530,0.075844,0.052455,129.704981,97.045499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.184057,77.199935,108.389502,52.626582,27.694042,34.379747,31.794935,28.978705,25.784810,25.646896,47.240117,1651.611328,39.940999,0.016261,75.393696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.760279,61.980033,214.303480,172.392097,109.603738,114.674723,54.319439,14.346532,213.032214,3.529800,61.982837,52.900872,170.207700,215.595876,167.822801,212.214469,107.022310,210.504345,-0.062307,-2.140174,32.025740,-235.703245,255.962070,3.334611,40.157869,14.466687,38.285330,1985.670181,27.183408,464220.896630,0.943677,19.983333,21.936532,4.137303,0.076356,0.053915,129.696360,97.057477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.183228,77.191295,108.407286,52.626582,27.696874,34.379747,31.794935,28.958882,25.784810,25.646896,47.239562,1651.611328,39.949383,0.016243,75.396176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.736961,61.980033,213.989579,172.392097,109.578311,114.677798,54.345898,14.342394,213.036248,3.529969,61.961675,52.966582,170.176625,215.617584,167.811809,212.292145,106.982997,210.483229,-0.062292,-2.140186,32.025740,-235.708037,254.132674,3.334820,40.136737,14.425758,28.168121,1460.229427,27.161215,464199.795132,0.943498,19.937418,21.951111,4.133179,0.076569,0.053267,129.664200,97.011281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.163989,77.156556,108.326723,52.626582,27.718735,34.379747,31.794935,28.952514,25.784810,25.646896,47.239147,1651.611328,39.968694,0.016445,75.399739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.843034,61.991336,214.213609,172.406124,109.560904,114.677802,54.312687,14.348387,213.122816,3.530147,61.998634,52.897042,170.199858,215.563542,167.820166,212.241260,106.995259,210.523504,-0.062092,-2.141387,32.025740,-235.702370,250.290079,3.334789,40.150116,14.457167,72.448578,3758.015555,27.193910,464238.351860,0.943332,19.919928,21.969835,4.140308,0.075694,0.052604,129.668795,97.016042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.174090,77.183867,108.280987,52.626582,27.728571,34.379747,31.794935,28.963241,25.784810,25.646896,47.239468,1651.611328,39.974986,0.016465,75.395767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.816416,61.983341,213.965711,172.412296,109.511481,114.677043,54.312823,14.344392,213.049686,3.529882,62.004920,52.974103,170.206955,215.508508,167.813837,212.303759,106.982180,210.432664,-0.062097,-2.143167,32.025740,-235.704896,246.693163,3.334728,40.088091,14.488901,85.926065,4457.101691,27.177307,464353.741045,0.943366,19.943368,22.001790,4.136106,0.077596,0.053262,129.706481,97.036194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.165825,77.227501,108.287781,52.626582,27.741118,34.379747,31.794935,28.904758,25.784810,25.646896,47.239396,1669.921875,39.915865,0.016455,75.393006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.795702,61.998228,213.953121,172.420993,109.491072,114.672858,54.338917,14.343964,212.998102,3.530029,62.000827,52.986345,170.217404,215.573677,167.825809,212.299745,106.995367,210.501613,-0.062166,-2.144944,32.025740,-235.704017,247.625025,3.334662,40.138162,14.531705,53.397193,2768.454844,27.150229,464262.868799,0.941843,19.848109,22.003562,4.131965,0.075428,0.052461,129.676273,97.051542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.169162,77.249740,108.281094,52.626582,27.747341,34.379747,31.794935,28.917820,25.784810,25.646896,47.238935,1669.921875,39.947256,0.016439,75.393526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.828827,61.998228,213.919891,172.420993,109.472735,114.669398,54.300701,14.341680,213.003991,3.530117,61.976900,52.907391,170.203018,215.582518,167.800926,212.245309,106.993174,210.438441,-0.062129,-2.148471,32.025740,-235.707281,248.780353,3.334813,40.101073,14.506264,23.727948,1231.075647,27.139265,464294.854447,0.942348,19.866839,21.984983,4.129304,0.076485,0.054040,129.649683,97.034444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.178849,77.242490,108.276918,52.626582,27.770935,34.379747,31.794935,28.926063,25.784810,25.646896,47.239478,1669.921875,39.908851,0.016252,75.394472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.751361,61.994644,213.967106,172.423237,109.448033,114.665627,54.323528,14.343393,212.943761,3.530234,62.011778,52.957347,170.208153,215.609586,167.817652,212.229909,107.007027,210.515897,-0.062008,-2.151978,32.025740,-235.705568,250.159289,3.334571,40.086342,14.474386,29.507044,1530.268820,27.147621,464289.001725,0.942313,19.902532,21.995826,4.130712,0.075536,0.052616,129.617407,97.046444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.165500,77.267086,108.288769,52.626582,27.761486,34.379747,31.794935,28.907233,25.784810,25.646896,47.239309,1666.259766,39.912060,0.016257,75.389988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.803032,61.994644,213.949764,172.422396,109.375784,114.661106,54.292747,14.340967,213.013411,3.530274,62.010406,52.880687,170.206330,215.637587,167.799392,212.271976,107.015657,210.482292,-0.061966,-2.155428,32.025740,-235.709628,251.137936,3.334646,40.097070,14.456644,26.768417,1389.027555,27.128886,464252.618991,0.942284,19.869264,21.976003,4.127431,0.076874,0.054306,129.702285,97.055574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.175489,77.267953,108.287459,52.626582,27.802425,34.379747,31.794935,28.934298,25.784810,25.646896,47.239250,1662.597656,39.900954,0.016246,75.392537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.757425,62.001536,214.212277,172.423518,109.332160,114.660364,54.314502,14.343678,212.935547,3.530434,61.947777,53.012861,170.236387,215.568484,167.812351,212.163210,107.014647,210.457416,-0.061927,-2.157168,32.025740,-235.706100,249.600755,3.334976,40.106608,14.499539,-3.019762,-156.634308,27.167150,464264.028888,0.943402,19.943501,21.989142,4.134521,0.074971,0.052509,129.748256,97.072247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.174122,77.288811,108.265003,52.626582,27.790601,34.379747,31.794935,28.916612,25.784810,25.646896,47.239205,1662.597656,39.952430,0.016304,75.379922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.835005,61.984995,214.095243,172.412857,109.306659,114.656569,54.312901,14.343678,212.925251,3.530338,61.966937,53.015785,170.230436,215.536749,167.821697,212.124258,107.018247,210.499369,-0.061924,-2.158874,32.025740,-235.710673,248.862951,3.335034,40.100749,14.535185,21.713501,1126.307178,27.140901,464185.900751,0.942862,19.891584,21.968802,4.130063,0.076586,0.053609,129.827439,97.100822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.171645,77.310212,108.272968,52.626582,27.823184,34.379747,31.794935,28.940529,25.784810,25.646896,47.239495,1655.273437,39.907751,0.016324,75.388821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.810350,61.984995,214.013196,172.412857,109.320211,114.654881,54.377988,14.340539,212.844478,3.530304,61.985928,52.876523,170.219022,215.432023,167.801661,212.163656,107.053496,210.406283,-0.062011,-2.162970,32.025740,-235.712343,248.702200,3.335002,40.120870,14.520003,42.657073,2210.028733,27.185626,464230.184504,0.943411,19.944299,21.961143,4.138774,0.076209,0.053277,129.855240,97.039955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.153559,77.305010,108.241452,52.626582,27.803975,34.379747,31.794935,28.896965,25.784810,25.646896,47.238750,1651.611328,39.950736,0.016351,75.383272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.753493,61.971487,214.143165,172.383401,109.331149,114.652622,54.340295,14.347246,213.003346,3.530463,61.946956,52.907271,170.185381,215.481426,167.804902,212.171015,107.066348,210.381322,-0.062061,-2.167051,32.025740,-235.704002,248.705155,3.335317,40.138162,14.499971,24.849541,1288.327765,27.137774,464123.404369,0.941810,19.849829,21.972163,4.130322,0.075244,0.052527,129.916283,97.058182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.171243,77.338611,108.242375,52.626582,27.824610,34.379747,31.794935,28.909348,25.784810,25.646896,47.238043,1651.611328,39.987626,0.016395,75.377314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.818078,61.974244,213.987936,172.377509,109.333064,114.648056,54.293985,14.343964,212.897752,3.530808,61.989324,52.810262,170.159789,215.493521,167.793806,212.147035,107.057536,210.367592,-0.062255,-2.170566,32.025740,-235.709898,245.454523,3.335646,40.103309,14.455202,37.049224,1922.460356,27.141138,464056.590438,0.941162,19.874586,21.904471,4.130704,0.077616,0.054241,129.997695,97.075812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.172193,77.359299,108.256212,52.626582,27.830140,34.379747,31.794935,28.937818,25.784810,25.646896,47.237806,1651.611328,39.897762,0.016433,75.390892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.739910,61.984168,214.124543,172.379473,109.337427,114.638921,54.281828,14.346818,213.006350,3.530985,62.026315,52.959635,170.142434,215.578495,167.778271,212.144999,107.028875,210.449618,-0.062496,-2.174079,32.025740,-235.703450,244.952401,3.335685,40.111152,14.463460,79.961150,4150.061782,27.176858,464042.540465,0.942903,19.918203,21.882917,4.137753,0.075998,0.053522,130.009303,97.095485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.157859,77.371808,108.282790,52.626582,27.841298,34.379747,31.794935,28.901801,25.784810,25.646896,47.237702,1658.935547,39.946282,0.016455,75.391684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.777525,61.984168,213.906614,172.379473,109.330867,114.634358,54.290349,14.344106,212.955424,3.530854,62.023448,52.902182,170.134793,215.411380,167.749319,212.097632,107.040449,210.435153,-0.062593,-2.175842,32.025740,-235.706488,246.938106,3.335897,40.060883,14.485745,83.949977,4356.401901,27.132964,463997.040399,0.942380,19.856073,21.886943,4.129600,0.076726,0.052848,129.980635,97.091105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.158888,77.346914,108.287995,52.626582,27.860626,34.379747,31.794935,28.941874,25.784810,25.646896,47.237942,1662.597656,39.899908,0.016428,75.384141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.857619,61.999055,214.114232,172.391817,109.337373,114.630573,54.364142,14.345391,212.850311,3.530910,62.047295,52.851162,170.099971,215.558419,167.748391,212.184643,107.044157,210.485410,-0.062680,-2.178166,32.025740,-235.703897,249.298829,3.336107,40.051940,14.501811,51.117094,2649.010071,27.179043,464099.730605,0.944111,19.944539,21.944197,4.138479,0.078258,0.053690,129.920624,97.046596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.138383,77.322855,108.298053,52.626582,27.858854,34.379747,31.794935,28.920322,25.784810,25.646896,47.238449,1662.597656,39.860566,0.016383,75.400089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.681016,62.016147,213.880942,172.393219,109.333906,114.628316,54.339773,14.343250,212.835095,3.531000,62.032713,52.849346,170.119148,215.524543,167.756789,212.148440,107.027435,210.399853,-0.062732,-2.180522,32.025740,-235.708651,250.940513,3.336340,40.064742,14.494634,23.369454,1211.604115,27.141516,464026.561088,0.943169,19.906733,21.927581,4.131264,0.076246,0.052559,129.902367,97.028878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.136097,77.290554,108.319478,52.626582,27.885769,34.379747,31.794935,28.874313,25.784810,25.646896,47.239177,1669.921875,39.870969,0.016325,75.380817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.745060,62.007601,214.034869,172.398550,109.315505,114.623017,54.350994,14.341395,212.864784,3.531273,62.033545,52.796161,170.125521,215.524814,167.740768,212.112033,107.062823,210.441420,-0.062751,-2.182255,32.025740,-235.710997,252.939311,3.336957,40.044223,14.465876,29.426650,1525.328282,27.124103,463964.812689,0.940292,19.841190,21.941389,4.128887,0.076129,0.053989,129.898099,97.076736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.139457,77.284427,108.313918,52.626582,27.888505,34.379747,31.794935,28.967048,25.784810,25.646896,47.239311,1673.583984,39.870266,0.016314,75.383221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.742951,61.995195,213.981127,172.409491,109.319386,114.617715,54.265671,14.341252,212.937861,3.531413,62.022931,52.754271,170.136162,215.530724,167.768620,212.146442,107.068186,210.457765,-0.062727,-2.183579,32.025740,-235.712773,253.560314,3.337465,40.015970,14.438524,41.427007,2150.742276,27.184183,464152.654350,0.944282,20.035751,21.928291,4.138482,0.075492,0.053461,129.897900,97.096235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.152539,77.267794,108.294650,52.626582,27.897097,34.379747,31.794935,28.931210,25.784810,25.646896,47.239031,1673.583984,39.823261,0.016279,75.391642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.758334,61.995195,213.882729,172.409491,109.358236,114.616684,54.272859,14.342251,212.949156,3.531437,62.033106,52.861180,170.127391,215.566730,167.743391,212.186719,107.098586,210.512796,-0.062779,-2.184164,32.025740,-235.708997,255.059273,3.337389,40.000716,14.494815,29.188396,1515.156586,27.166943,463992.205054,0.942734,19.962792,21.907391,4.136334,0.078148,0.052893,129.862770,97.103256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.124548,77.254404,108.292450,52.626582,27.914335,34.379747,31.794935,28.932119,25.784810,25.646896,47.238525,1669.921875,39.909500,0.016233,75.390994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.754437,61.998779,213.850860,172.410332,109.384122,114.616665,54.291789,14.338969,212.872981,3.531488,61.976741,52.787075,170.121251,215.589622,167.751801,212.222714,107.086464,210.397205,-0.062779,-2.185902,32.025740,-235.712606,255.631126,3.337566,40.030376,14.523609,4.514220,234.249438,27.160676,463942.337059,0.944184,19.952509,21.907725,4.135464,0.076266,0.053122,129.813301,97.111505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.130563,77.238982,108.304568,52.626582,27.902212,34.379747,31.794935,28.921184,25.784810,25.646896,47.238640,1673.583984,39.869671,0.016229,75.383732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.692443,61.982238,214.074262,172.404441,109.374802,114.616654,54.265999,14.348530,212.962627,3.531771,61.959549,52.707945,170.172068,215.504631,167.753456,212.199843,107.054924,210.465859,-0.062806,-2.188221,32.025740,-235.707292,257.312086,3.337777,40.033549,14.517840,6.202634,322.016644,27.144896,463861.183928,0.943741,19.937045,21.896504,4.132334,0.076350,0.053674,129.779804,97.089257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.124940,77.235456,108.333828,52.626582,27.943884,34.379747,31.794935,28.922484,25.784810,25.646896,47.238629,1647.949219,39.865921,0.016255,75.394344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.805783,61.964595,213.969512,172.390133,109.361668,114.613651,54.322380,14.343964,212.867516,3.531913,61.954399,52.728556,170.167246,215.506117,167.760199,212.239280,107.022169,210.487248,-0.062753,-2.189957,32.025740,-235.708591,256.728958,3.337512,40.039121,14.479074,42.282834,2192.882160,27.144086,463894.178717,0.943499,19.944546,21.868338,4.132029,0.076500,0.054350,129.693894,97.029182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.132007,77.233421,108.319381,52.626582,27.939770,34.379747,31.794935,28.953607,25.784810,25.646896,47.237815,1647.949219,39.911898,0.016219,75.389920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.735953,61.964595,213.933775,172.390133,109.369485,114.608609,54.336171,14.343107,212.953118,3.531647,62.025393,52.634298,170.193611,215.592288,167.766842,212.253581,107.003340,210.398568,-0.062989,-2.192284,32.025740,-235.711898,251.942165,3.337258,40.036687,14.450189,28.202315,1462.263766,27.190775,463987.520284,0.945153,19.990347,21.923809,4.141307,0.078233,0.053397,129.642141,97.013356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.129432,77.233333,108.316461,52.626582,27.934317,34.379747,31.794935,28.893063,25.784810,25.646896,47.236858,1647.949219,39.852849,0.016500,75.389008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.709834,61.989682,214.191663,172.402197,109.368034,114.605829,54.326642,14.349815,212.960969,3.531640,61.966757,52.795159,170.185890,215.564642,167.746773,212.098125,106.992626,210.552682,-0.063091,-2.194619,32.025740,-235.702087,253.142053,3.337305,40.028429,14.476766,61.174872,3172.416485,27.127751,463932.808835,0.941827,19.858772,21.964018,4.130224,0.075916,0.053424,129.576181,97.084963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.121255,77.209992,108.280739,52.626582,27.933875,34.379747,31.794935,28.928052,25.784810,25.646896,47.237615,1651.611328,39.807051,0.016462,75.400915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.752141,61.982238,213.905885,172.412577,109.387654,114.603480,54.386090,14.347246,213.005144,3.531851,61.980126,52.728102,170.204853,215.525430,167.766537,212.217138,107.005403,210.449393,-0.063094,-2.194612,32.025740,-235.705962,254.523397,3.337105,40.012345,14.503830,86.953647,4504.327423,27.155118,464006.047281,0.942947,19.928944,21.951937,4.135108,0.077929,0.054320,129.603790,97.081800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.136967,77.247397,108.260934,52.626582,27.979304,34.379747,31.794935,28.942704,25.784810,25.646896,47.237208,1651.611328,39.859231,0.016478,75.399782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.716029,61.977828,214.000818,172.414260,109.412270,114.600856,54.279264,14.348387,212.891062,3.532041,62.050859,52.720960,170.193892,215.461138,167.756291,212.136953,106.975193,210.342796,-0.063081,-2.194641,32.025740,-235.703351,257.720656,3.337080,39.999562,14.504605,46.795859,2428.865507,27.191334,464078.812090,0.943678,19.980296,22.016362,4.142184,0.076353,0.054229,129.584395,97.073366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.128086,77.257916,108.228377,52.626582,27.958099,34.379747,31.794935,28.920682,25.784810,25.646896,47.237060,1669.921875,39.871654,0.016464,75.396892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.800237,62.003465,214.046170,172.417907,109.442705,114.596730,54.328396,14.346532,212.872046,3.532288,62.062731,52.607023,170.195975,215.444069,167.743066,212.103317,106.980578,210.312374,-0.063152,-2.195784,32.025740,-235.705532,258.845575,3.337444,40.007513,14.479723,25.735185,1334.536327,27.145372,463994.942011,0.941759,19.930313,21.967590,4.133276,0.077086,0.053772,129.530653,97.034976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.099324,77.253223,108.210718,52.626582,27.977695,34.379747,31.794935,28.939077,25.784810,25.646896,47.236698,1669.921875,39.823892,0.016436,75.406029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.712279,62.003465,214.114216,172.417907,109.447852,114.596680,54.347661,14.344392,212.818749,3.532223,62.118314,52.594324,170.220817,215.406267,167.748556,212.092376,107.020987,210.319864,-0.063181,-2.198718,32.025740,-235.707020,258.526580,3.337486,39.993179,14.458285,40.788811,2114.414790,27.169382,464069.943928,0.944306,19.962210,21.960640,4.137998,0.076427,0.052760,129.509158,97.027584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.129036,77.288480,108.242342,52.626582,27.966632,34.379747,31.794935,28.893698,25.784810,25.646896,47.237688,1673.583984,39.909752,0.016270,75.390312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.815687,62.022212,213.765566,172.440911,109.492153,114.595132,54.234640,14.342679,212.885027,3.532357,62.097741,52.685850,170.203324,215.483894,167.764629,212.094901,107.037902,210.335619,-0.063325,-2.201648,32.025740,-235.710692,257.508225,3.337240,39.979945,14.464758,4.646537,241.369626,27.136248,464013.893704,0.941792,19.903212,21.944647,4.132146,0.077464,0.052801,129.488794,97.034639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.134850,77.325930,108.263210,52.626582,28.006764,34.379747,31.794935,28.939148,25.784810,25.646896,47.238524,1673.583984,39.831392,0.016250,75.396551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.699300,62.034066,213.990736,172.466721,109.467424,114.588607,54.327682,14.342108,212.800286,3.532248,62.008246,52.599350,170.175337,215.418707,167.762709,212.072328,107.046993,210.365900,-0.063304,-2.203404,32.025740,-235.711263,256.220984,3.336875,40.010020,14.488504,17.023060,882.767714,27.182208,463993.746669,0.943223,19.991619,21.906852,4.140491,0.075449,0.052623,129.485636,97.004421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.146395,77.313531,108.280631,52.626582,27.979400,34.379747,31.794935,28.883043,25.784810,25.646896,47.238709,1651.611328,39.865326,0.016242,75.384167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.765619,62.013941,214.073063,172.463355,109.429656,114.585130,54.294646,14.344249,212.869272,3.532246,61.985534,52.709999,170.232988,215.453891,167.737977,212.171604,107.041588,210.330006,-0.063398,-2.205148,32.025740,-235.710919,255.716190,3.336641,40.042330,14.520147,40.328961,2092.618299,27.105373,463899.094090,0.943144,19.906442,21.895428,4.125499,0.076318,0.052703,129.512189,97.009008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.147135,77.297398,108.327259,52.626582,28.009036,34.379747,31.794935,28.942104,25.784810,25.646896,47.239471,1647.949219,39.859321,0.016196,75.381260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.718782,62.013941,213.858688,172.463355,109.440188,114.580542,54.390891,14.346960,212.899278,3.532604,62.002748,52.700365,170.229636,215.509932,167.718554,212.112057,107.050088,210.390178,-0.063417,-2.206898,32.025740,-235.704124,250.132345,3.336597,40.044944,14.491750,28.901202,1496.992843,27.177519,463960.785434,0.943842,20.035274,21.896896,4.139142,0.075864,0.053711,129.576380,96.970147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.126830,77.273537,108.343692,52.626582,28.001326,34.379747,31.794935,28.907068,25.784810,25.646896,47.238832,1651.611328,39.838623,0.016455,75.394651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.771733,61.991060,213.790674,172.440631,109.458826,114.575585,54.383055,14.346675,212.913538,3.532703,61.919923,52.580526,170.226252,215.387448,167.730475,212.107861,107.068346,210.342063,-0.063527,-2.211003,32.025740,-235.705553,248.282492,3.336295,40.041555,14.454192,86.957208,4504.763352,27.152578,463876.818629,0.943003,19.948469,21.889786,4.135429,0.076051,0.053679,129.570138,96.944775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.144199,77.239766,108.376621,52.626582,28.009148,34.379747,31.794935,28.934128,25.784810,25.646896,47.237938,1651.611328,39.824595,0.016477,75.385880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.694893,61.978930,213.754385,172.450169,109.473025,114.573672,54.336901,14.342251,212.856487,3.532606,61.988963,52.677300,170.228426,215.425556,167.766645,212.106207,107.092578,210.324253,-0.063624,-2.213340,32.025740,-235.712264,249.306295,3.336359,40.058035,14.444077,39.631672,2054.837714,27.153383,463877.255095,0.942236,19.995555,21.902264,4.135029,0.076232,0.053885,129.554204,96.951189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.135430,77.230648,108.392881,52.626582,28.012743,34.379747,31.794935,28.902216,25.784810,25.646896,47.237342,1658.935547,39.863288,0.016441,75.395904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.721193,61.974244,213.933916,172.440350,109.506229,114.569093,54.313925,14.340396,212.858555,3.533251,62.048868,52.602998,170.257485,215.416503,167.745737,212.025959,107.082638,210.297749,-0.063692,-2.215100,32.025740,-235.709872,251.617052,3.336383,40.072837,14.483113,35.519255,1842.394577,27.120540,463740.861673,0.941212,19.919444,21.867232,4.129486,0.077172,0.054070,129.540230,96.952798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.147042,77.259868,108.431797,52.626582,28.021077,34.379747,31.794935,28.943316,25.784810,25.646896,47.237166,1673.583984,39.862675,0.016421,75.443422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.718559,61.991887,213.870372,172.445400,109.505104,114.567552,54.338213,14.342679,212.804289,3.533284,62.042673,52.633870,170.239760,215.401119,167.735058,212.029547,107.063994,210.261344,-0.063697,-2.216831,32.025740,-235.710529,253.259244,3.336716,40.050876,14.489658,17.006741,881.750544,27.150538,463721.916994,0.943509,19.984573,21.836790,4.134923,0.076241,0.052974,129.512713,96.890094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.135608,77.235762,108.410396,52.626582,28.039103,34.379747,31.794935,28.927648,25.784810,25.646896,47.236763,1673.583984,39.825334,0.016366,75.396756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.710503,61.991887,213.760716,172.445400,109.524510,114.566048,54.325140,14.343107,212.755359,3.533389,62.022492,52.675558,170.221218,215.308958,167.734765,212.040894,107.035956,210.217534,-0.063716,-2.215062,32.025740,-235.705364,253.461663,3.336902,40.053112,14.490289,13.696304,710.284812,27.153127,463696.574949,0.943329,19.953433,21.837487,4.136291,0.075813,0.052394,129.507856,96.915228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.151444,77.249839,108.404236,52.626582,28.042144,34.379747,31.794935,28.929877,25.784810,25.646896,47.237357,1662.597656,39.913719,0.016225,75.471976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.790323,61.990784,213.760784,172.456622,109.534645,114.565321,54.364117,14.345961,212.800216,3.533679,62.024864,52.634066,170.193011,215.379537,167.758770,211.989803,107.065659,210.286174,-0.063881,-2.214469,32.025740,-235.707247,252.208195,3.337385,40.063642,14.469338,40.888086,2118.919399,27.149686,463759.024156,0.942992,19.973726,21.843436,4.135273,0.075757,0.053600,129.557812,96.863220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.135394,77.239664,108.391807,52.626582,28.036063,34.379747,31.794935,28.933432,25.784810,25.646896,47.237242,1655.273437,39.917758,0.016222,75.386639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.774596,61.988855,213.732323,172.462513,109.552315,114.560714,54.345165,14.339825,212.780678,3.533969,62.011282,52.621432,170.199191,215.366039,167.769449,212.015936,107.084089,210.276283,-0.063957,-2.212745,32.025740,-235.714690,250.620234,3.337502,40.018620,14.427561,27.105396,1405.156959,27.143448,463819.264339,0.943369,19.981828,21.856192,4.133797,0.077257,0.053521,129.668950,96.880658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.167547,77.252662,108.370105,52.626582,28.069397,34.379747,31.794935,28.890599,25.784810,25.646896,47.237165,1647.949219,39.868066,0.016326,75.393372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.841926,61.992438,213.990825,172.462513,109.589589,114.557612,54.319876,14.344820,212.721605,3.534404,61.996946,52.675971,170.176067,215.378068,167.757838,212.093619,107.069990,210.266586,-0.064154,-2.212155,32.025740,-235.709695,249.926420,3.337856,40.018656,14.441084,80.692411,4185.081478,27.106897,463689.444424,0.941082,19.900492,21.850430,4.127427,0.076515,0.054004,129.802656,96.910238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.154251,77.251804,108.386205,52.626582,28.046939,34.379747,31.794935,28.897402,25.784810,25.646896,47.236994,1658.935547,39.872231,0.016376,75.393330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.795008,61.992438,213.691871,172.462513,109.601538,114.553031,54.360361,14.335401,212.718397,3.534800,61.982126,52.506713,170.157203,215.313194,167.726969,211.976309,107.059007,210.204604,-0.064143,-2.212165,32.025740,-235.716990,246.945717,3.338258,40.001635,14.467012,69.985944,3627.091297,27.110208,463639.772045,0.941683,19.914363,21.828550,4.128131,0.076186,0.053790,129.895928,96.882234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.166001,77.273754,108.364911,52.626582,28.055981,34.379747,31.794935,28.858709,25.784810,25.646896,47.237066,1666.259766,39.863108,0.016451,75.392409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.634256,61.985547,213.721595,172.454377,109.626567,114.547078,54.307915,14.342965,212.755870,3.535659,62.021097,52.620998,170.150306,215.306362,167.719680,211.929763,107.058083,210.202863,-0.064106,-2.210444,32.025740,-235.709427,244.092128,3.338781,40.012724,14.481580,24.268911,1258.975156,27.102459,463610.863878,0.940756,19.850326,21.839267,4.127756,0.079122,0.053964,129.948569,96.845097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.149212,77.297403,108.369547,52.626582,28.084131,34.379747,31.794935,28.877402,25.784810,25.646896,47.236666,1669.921875,39.822503,0.016337,75.395673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.777249,61.988855,213.679335,172.454097,109.629437,114.538649,54.332722,14.342108,212.777895,3.536159,62.027360,52.750417,170.134934,215.305833,167.732279,211.897941,107.040212,210.174419,-0.064159,-2.209866,32.025740,-235.706689,244.883570,3.339178,40.033477,14.485619,36.641289,1899.937315,27.095986,463651.710379,0.940957,19.897439,21.828632,4.125723,0.075831,0.053923,129.973808,96.869254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.164018,77.375865,108.383468,52.626582,28.066310,34.379747,31.794935,28.968200,25.784810,25.646896,47.236688,1669.921875,39.836838,0.016262,75.396006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.722996,61.989406,213.656780,172.463635,109.633786,114.534042,54.278404,14.344534,212.713475,3.536541,62.028259,52.622893,170.114335,215.285193,167.705646,211.973707,107.061350,210.211615,-0.064314,-2.209574,32.025740,-235.707040,246.860218,3.339465,39.992476,14.442689,-3.499282,-181.627618,27.169371,463743.572357,0.945031,20.052218,21.828947,4.139144,0.075785,0.053370,129.987062,96.924827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.162650,77.419344,108.401402,52.626582,28.066281,34.379747,31.794935,28.893536,25.784810,25.646896,47.236595,1662.597656,39.797026,0.016270,75.385624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.827275,61.989682,213.751206,172.461110,109.593887,114.537046,54.337371,14.344677,212.768042,3.536696,61.991065,52.660396,170.130432,215.239042,167.704980,211.931313,107.065165,210.209962,-0.064321,-2.209264,32.025740,-235.706244,248.429295,3.339887,40.030069,14.422278,33.424216,1732.976190,27.099141,463642.229235,0.941664,19.911697,21.836895,4.126896,0.076285,0.053752,129.974489,96.952015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.178485,77.474961,108.377811,52.626582,28.066464,34.379747,31.794935,28.921172,25.784810,25.646896,47.236529,1651.611328,39.804491,0.016228,75.395512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
51.658200,61.989682,213.848531,172.461110,109.569601,114.537022,54.273094,14.340967,212.719060,3.536943,61.981171,52.681701,170.151019,215.300111,167.716659,212.004365,107.114553,210.112225,-0.064495,-2.209286,32.025740,-235.710281,249.095188,3.340296,40.025940,14.482121,27.251404,1414.602105,27.120515,463621.178033,0.943660,19.966783,21.828733,4.130789,0.076444,0.052974,129.922196,96.986691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.179011,77.514145,108.390208,52.626582,28.072829,34.379747,31.794935,28.864276,25.784810,25.646896,47.236453,1651.611328,39.869455,0.016312,75.393918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.085101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.250000,0.000000
