OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Saturday, October 31, 2020
10:07:30 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.289521,62.264812,139.073388,133.562760,74.016044,75.752595,34.540126,14.368794,138.147182,4.252808,62.430021,51.317764,131.375455,138.586237,129.841103,137.639529,86.125376,136.597655,-0.060115,0.038948,32.025740,-235.680657,133.955927,4.054240,17.562941,4.850081,34.502703,2814.227476,12.606422,336230.771417,0.988802,20.597506,12.743001,2.711166,0.074975,0.052577,105.061137,86.715009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239040,69.160957,71.719514,40.253165,57.281304,28.556962,47.351617,44.982103,12.506329,14.512658,27.398106,1047.363281,19.723975,0.011953,58.301116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.241106,62.308096,139.169443,133.584500,74.013614,75.751822,34.607669,14.371648,138.179945,4.251456,62.426291,51.353268,131.388130,138.578458,129.865447,137.607995,86.138822,136.591694,-0.060209,0.038912,32.025740,-235.675352,133.929575,4.052829,17.565735,4.907670,8.164701,664.657489,12.792619,336619.684633,1.002815,21.282969,12.797930,2.745840,0.075478,0.052435,105.133288,86.705255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237680,69.148382,71.703790,40.253165,57.279360,28.556962,47.351617,44.698159,12.506329,14.512658,27.402329,1051.025391,19.722532,0.012004,58.293854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
50.972604,62.346692,139.104549,133.608191,74.016795,75.746456,34.553948,14.372647,138.118511,4.249776,62.464386,51.362551,131.420686,138.563098,129.886814,137.567108,86.164723,136.606079,-0.060343,0.038925,32.025740,-235.676640,133.653531,4.050993,17.566276,4.939872,1.228075,100.128361,12.612500,336375.873416,0.990660,20.679494,12.794760,2.711536,0.075147,0.052439,105.213241,86.716088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251823,69.129297,71.723924,40.253165,57.278225,28.556962,47.351617,44.742862,12.506329,14.512658,27.404932,1072.998047,19.719341,0.012042,58.304287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.297333,62.375089,139.044040,133.636900,74.007720,75.739609,34.533801,14.371934,138.130055,4.248049,62.498278,51.334061,131.421711,138.563530,129.889394,137.624578,86.187323,136.521786,-0.060356,0.038906,32.025740,-235.679804,133.599301,4.049480,17.546046,4.895265,34.116993,2783.276458,12.636469,336417.501566,0.989859,20.771796,12.778440,2.715973,0.075796,0.052354,105.221018,86.713449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247938,69.128735,71.733248,40.253165,57.290749,28.556962,47.351617,44.897278,12.506329,14.512658,27.409522,1047.363281,19.725670,0.012023,58.298917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.810332,62.375089,139.104527,133.636900,73.966939,75.729705,34.581206,14.367938,138.030939,4.247777,62.475782,51.446046,131.408888,138.463509,129.857527,137.609826,86.131099,136.501793,-0.060249,0.038891,32.025740,-235.681676,133.503284,4.048726,17.541719,4.896707,16.117027,1313.030455,12.707069,336516.864061,0.997176,21.082886,12.759473,2.729006,0.075246,0.053174,105.239306,86.697535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245817,69.074690,71.724921,40.253165,57.290730,28.556962,47.351617,44.751104,12.506329,14.512658,27.413834,1062.011719,19.727473,0.011843,58.297698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.536185,62.398798,139.083581,133.656132,73.946132,75.716741,34.524739,14.370792,138.148362,4.248217,62.475591,51.706526,131.413137,138.536542,129.897102,137.559549,86.158188,136.596551,-0.060256,0.038875,32.025740,-235.680946,134.303332,4.049429,17.562346,4.918776,-4.775772,-389.711457,12.609313,336333.010114,0.990795,20.781864,12.696231,2.710551,0.075268,0.052170,105.233146,86.696534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240821,69.099186,71.730528,40.253165,57.298175,28.556962,47.351617,44.480137,12.506329,14.512658,27.418090,1062.011719,19.721360,0.012039,58.296036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
52.341400,62.424162,139.113452,133.674249,73.946926,75.703002,34.538133,14.364799,138.234057,4.246424,62.332798,51.888472,131.447324,138.648002,129.910402,137.655906,86.147439,136.567214,-0.060110,0.038874,32.025740,-235.688573,133.810146,4.047396,17.568205,4.884645,29.614301,2415.642302,12.469321,336137.515842,0.978525,20.264697,12.742813,2.684880,0.074794,0.052704,105.225413,86.658117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246747,69.101375,71.729119,40.253165,57.309548,28.556962,47.351617,44.626963,12.506329,14.512658,27.421460,1051.025391,19.726174,0.011741,58.295900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
52.013714,62.405415,139.164357,133.657804,73.958805,75.692373,34.587540,14.370792,138.278949,4.242566,62.179144,51.896253,131.472173,138.738406,129.935303,137.740292,86.187962,136.665112,-0.059984,0.038852,32.025740,-235.678985,133.613333,4.043473,17.566312,4.862756,26.147617,2129.817644,12.542744,336189.392544,0.985764,20.564291,12.761416,2.698756,0.075227,0.052196,105.157482,86.644094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249306,69.093965,71.733484,40.253165,57.308769,28.556962,47.351617,44.196571,12.506329,14.512658,27.426135,1058.349609,19.721054,0.011810,58.303562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.707429,62.311128,139.350294,133.568891,73.974924,75.687804,34.575420,14.367082,138.393731,4.238834,61.985299,51.971325,131.462637,138.767412,129.935061,137.859467,86.172086,136.735513,-0.060120,0.038829,32.025740,-235.684166,134.287548,4.039172,17.581674,4.886123,1.549838,126.284151,12.320089,335804.802306,0.968575,19.782499,12.758021,2.657809,0.074997,0.053511,105.070996,86.649791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250293,69.101184,71.719819,40.253165,57.325188,28.556962,47.351617,44.261681,12.506329,14.512658,27.429949,1069.335937,19.725309,0.011722,58.288987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.097042,62.311128,139.338213,133.568891,73.990502,75.687037,34.551588,14.365655,138.453919,4.234256,61.900977,51.846445,131.487516,138.774492,129.949513,137.958761,86.164483,136.781589,-0.060033,0.038821,32.025740,-235.681836,134.454500,4.034897,17.595918,4.918037,1.053345,85.887987,12.413024,335829.821918,0.973728,20.091073,12.764686,2.675532,0.074153,0.052269,105.040435,86.672306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239595,69.085914,71.713327,40.253165,57.348451,28.556962,47.351617,44.499145,12.506329,14.512658,27.428785,1051.025391,19.739301,0.011729,58.301517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.603328,62.181831,139.407789,133.442911,74.003504,75.692364,34.534503,14.368224,138.486561,4.230510,61.897515,51.723287,131.465921,138.875048,129.978324,137.829969,86.193256,136.808807,-0.060094,0.038828,32.025740,-235.679921,133.642417,4.032037,17.569504,4.915080,35.537321,2899.088483,12.511390,335878.517491,0.980126,20.304160,12.814482,2.694976,0.076081,0.053554,105.042300,86.696184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.248416,69.129629,71.734727,40.253165,57.357764,28.556962,47.351617,44.831737,12.506329,14.512658,27.425486,1047.363281,19.769718,0.011700,58.296394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.490831,62.103261,139.368909,133.347312,74.008894,75.696207,34.560473,14.368224,138.554714,4.228795,61.884178,51.638332,131.466633,138.823846,130.004261,137.926615,86.178578,136.860718,-0.060112,0.038832,32.025740,-235.679431,134.637686,4.030654,17.569161,4.915423,21.027239,1714.085898,12.681946,336163.478758,0.993699,20.920897,12.844277,2.726933,0.075445,0.051951,105.042278,86.716509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.241289,69.116685,71.718969,40.253165,57.367200,28.556962,47.351617,44.581276,12.506329,14.512658,27.427022,1069.335937,19.762307,0.012066,58.300681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.964109,62.061358,139.308469,133.317769,74.012665,75.697393,34.539267,14.365940,138.419393,4.228526,61.904700,51.384271,131.431044,138.752857,129.968601,137.856207,86.190516,136.807340,-0.060047,0.038837,32.025740,-235.688901,134.039384,4.030193,17.588165,4.895355,33.605766,2741.136575,12.541965,335788.653489,0.983190,20.279651,12.828612,2.701527,0.075049,0.052585,105.021681,86.698329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.234688,69.080176,71.704610,40.253165,57.380195,28.556962,47.351617,44.650156,12.506329,14.512658,27.424513,1047.363281,19.731620,0.011975,58.305156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.736133,62.061358,139.185569,133.317769,74.002253,75.696301,34.561678,14.363942,138.441584,4.226621,61.956426,51.424344,131.395599,138.864550,129.959864,137.907503,86.182100,136.816443,-0.059884,0.038825,32.025740,-235.686979,134.208376,4.028416,17.572407,4.863441,18.801473,1532.593779,12.567899,335801.116578,0.984660,20.314505,12.868281,2.706674,0.074712,0.052097,105.046921,86.701717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207478,69.075392,71.703916,40.253165,57.369634,28.556962,47.351617,44.401732,12.506329,14.512658,27.423346,1062.011719,19.715699,0.011753,58.301730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
52.082813,62.056947,139.332657,133.331983,73.992455,75.692477,34.531471,14.374360,138.433533,4.222709,62.032446,51.496975,131.404203,138.759150,129.971978,137.851751,86.195832,136.720264,-0.059858,0.038813,32.025740,-235.676071,134.186651,4.025111,17.559984,4.872204,2.174804,177.433251,12.428739,335533.090675,0.975286,19.796703,12.830644,2.680859,0.075206,0.052733,105.065947,86.709339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222935,69.068420,71.702563,40.253165,57.374883,28.556962,47.351617,44.519123,12.506329,14.512658,27.423663,1058.349609,19.705638,0.011867,58.301764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.508017,62.088650,139.128472,133.371281,73.977472,75.690188,34.532424,14.373361,138.382358,4.219454,62.076980,51.514657,131.397220,138.757169,129.945189,137.842441,86.224756,136.762524,-0.059790,0.038805,32.025740,-235.678050,134.299048,4.022050,17.565465,4.912917,9.751735,795.581748,12.480809,335643.509135,0.979376,20.025524,12.843444,2.690297,0.075242,0.052981,105.064374,86.709361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230398,69.070485,71.720392,40.253165,57.391329,28.556962,47.351617,44.330124,12.506329,14.512658,27.424144,1047.363281,19.732792,0.011752,58.297349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.607826,62.127797,139.258652,133.417548,73.950636,75.686363,34.573618,14.366083,138.341739,4.217346,62.087930,51.476840,131.382648,138.661228,129.911572,137.781706,86.198428,136.676074,-0.059742,0.038810,32.025740,-235.684185,133.840309,4.019835,17.546046,4.883653,12.204625,994.511060,12.397065,335444.519255,0.972980,19.673453,12.783391,2.675214,0.075136,0.052336,105.094396,86.716818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218926,69.039902,71.702720,40.253165,57.382216,28.556962,47.351617,44.627408,12.506329,14.512658,27.426257,1065.673828,19.730826,0.011714,58.306537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.841736,62.127797,139.246906,133.417548,73.920019,75.674529,34.520504,14.373646,138.295532,4.216128,62.160655,51.437134,131.378397,138.585036,129.920895,137.669317,86.234999,136.653275,-0.059976,0.038824,32.025740,-235.678745,134.049211,4.018498,17.546335,4.896635,23.454673,1914.177689,12.539523,335684.830314,0.984981,20.282552,12.774822,2.701103,0.075389,0.052872,105.182409,86.706172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.233057,69.086021,71.717146,40.253165,57.397311,28.556962,47.351617,44.582325,12.506329,14.512658,27.428911,1058.349609,19.719629,0.011972,58.300775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.453103,62.159225,139.202252,133.461306,73.899369,75.659346,34.425550,14.372790,138.312817,4.213261,62.186084,51.451710,131.375036,138.695418,129.877554,137.752232,86.221622,136.623035,-0.060209,0.038825,32.025740,-235.680255,134.189813,4.015773,17.553439,4.883239,26.641289,2180.240195,12.524180,335698.072172,0.981764,20.221086,12.759503,2.698402,0.075869,0.052598,105.193224,86.683846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199550,69.053339,71.679933,40.253165,57.407584,28.556962,47.351617,44.449241,12.506329,14.512658,27.431432,1047.363281,19.714545,0.011752,58.297229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.483102,62.198923,139.155340,133.491129,73.887269,75.642776,34.576650,14.372790,138.252018,4.211231,62.226933,51.661741,131.381034,138.703270,129.895983,137.677098,86.219674,136.614547,-0.060254,0.038832,32.025740,-235.675517,134.091755,4.013556,17.550301,4.896707,10.144088,826.532766,12.455751,335486.828419,0.978234,19.985873,12.711945,2.686000,0.075542,0.052889,105.248702,86.699805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.211381,69.072234,71.695345,40.253165,57.410212,28.556962,47.351617,44.662533,12.506329,14.512658,27.434598,1051.025391,19.725021,0.011769,58.303051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.452811,62.235038,139.163424,133.512033,73.871129,75.627424,34.521855,14.369793,138.307205,4.210551,62.200507,51.589871,131.374313,138.624206,129.870619,137.633357,86.188924,136.653993,-0.060243,0.038830,32.025740,-235.682598,134.100995,4.013043,17.546984,4.863243,-5.706612,-465.708557,12.559073,335645.698969,0.988983,20.408547,12.710748,2.705420,0.075474,0.052341,105.286742,86.643427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.209573,69.044255,71.671932,40.253165,57.411029,28.556962,47.351617,44.657722,12.506329,14.512658,27.436279,1069.335937,19.692782,0.011991,58.303511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
50.960474,62.247168,139.046090,133.520952,73.853141,75.615916,34.519387,14.368509,138.251333,4.208284,62.195358,51.598008,131.388257,138.594948,129.867514,137.772397,86.194469,136.662666,-0.060485,0.038803,32.025740,-235.680289,133.991373,4.010893,17.532902,4.854588,10.171799,830.165514,12.545015,335600.350852,0.983917,20.417964,12.708604,2.702932,0.075673,0.052468,105.293366,86.655075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197943,69.050902,71.662250,40.253165,57.416819,28.556962,47.351617,44.676779,12.506329,14.512658,27.439819,1047.363281,19.692151,0.011936,58.301201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.371202,62.247168,139.172673,133.520952,73.843915,75.602159,34.572952,14.368224,138.357445,4.206298,62.206207,51.505458,131.388266,138.700993,129.907110,137.689482,86.225848,136.556764,-0.060477,0.038793,32.025740,-235.679594,133.823197,4.009211,17.569540,4.896437,18.741628,1527.217311,12.552871,335626.034954,0.986012,20.484656,12.758366,2.704681,0.076566,0.053389,105.335237,86.703535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212905,69.055066,71.667668,40.253165,57.419083,28.556962,47.351617,44.957072,12.506329,14.512658,27.442395,1069.335937,19.720765,0.011739,58.304670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.758821,62.246893,139.214862,133.510360,73.834434,75.589200,34.501268,14.375073,138.352037,4.203250,62.197518,51.602136,131.379817,138.583355,129.885837,137.795748,86.183962,136.673638,-0.060597,0.038792,32.025740,-235.671437,133.825152,4.006130,17.552104,4.906444,24.884786,2032.024053,12.679804,335802.366881,0.996453,20.995698,12.757001,2.728509,0.074684,0.052034,105.352015,86.706020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188063,69.042265,71.666884,40.253165,57.426720,28.556962,47.351617,44.763030,12.506329,14.512658,27.444471,1058.349609,19.717213,0.012106,58.306298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.621858,62.246893,139.170449,133.499490,73.836801,75.573188,34.530040,14.367082,138.255299,4.199605,62.196192,51.532743,131.420402,138.651758,129.907487,137.744405,86.222966,136.665973,-0.060673,0.038775,32.025740,-235.678285,133.863498,4.001862,17.550662,4.915242,25.311605,2065.154720,12.572902,335508.574338,0.985979,20.579232,12.674574,2.709157,0.075198,0.052422,105.427643,86.747857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.222030,69.064608,71.683786,40.253165,57.434994,28.556962,47.351617,44.717876,12.506329,14.512658,27.447253,1054.687500,19.711263,0.011758,58.302744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.613398,62.243309,139.217467,133.498654,73.835594,75.560053,34.543499,14.366368,138.250990,4.196884,62.170248,51.562081,131.380664,138.614237,129.898328,137.789977,86.195538,136.695785,-0.060828,0.038766,32.025740,-235.683573,133.765868,3.999663,17.535841,4.883275,13.266569,1081.987646,12.466035,335336.576254,0.979712,20.188253,12.772796,2.689684,0.075622,0.052464,105.406775,86.735496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.193124,69.038604,71.654641,40.253165,57.445242,28.556962,47.351617,44.647763,12.506329,14.512658,27.449339,1051.025391,19.722009,0.011779,58.296812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.935835,62.235038,139.157731,133.495309,73.842655,75.548620,34.475027,14.365084,138.200674,4.193635,62.171315,51.527496,131.393874,138.578437,129.915834,137.656680,86.195362,136.537953,-0.060826,0.038772,32.025740,-235.683387,133.960211,3.996728,17.537373,4.864848,2.082341,170.167753,12.497594,335271.590626,0.981550,20.326049,12.730099,2.695960,0.075497,0.053273,105.453217,86.731251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191092,69.062742,71.659017,40.253165,57.451755,28.556962,47.351617,44.667080,12.506329,14.512658,27.451240,1065.673828,19.688617,0.011850,58.300894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.954021,62.235038,139.181505,133.495309,73.841547,75.537942,34.516489,14.371220,138.211224,4.191601,62.231680,51.556537,131.416652,138.594552,129.920029,137.677159,86.210480,136.589634,-0.060770,0.038768,32.025740,-235.676760,134.906305,3.994245,17.563103,4.837568,11.217758,915.607761,12.502018,335253.241184,0.981165,20.330986,12.771890,2.697313,0.074266,0.052453,105.523786,86.756128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221332,69.083848,71.666942,40.253165,57.452288,28.556962,47.351617,44.496087,12.506329,14.512658,27.452894,1043.701172,19.707098,0.011895,58.298704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.850929,62.240552,139.140891,133.498375,73.842678,75.532544,34.557280,14.367225,138.228148,4.190044,62.207164,51.665760,131.418880,138.611495,129.922263,137.674956,86.213759,136.621388,-0.060883,0.038726,32.025740,-235.688107,133.649087,3.992570,17.556341,4.876730,-2.218966,-180.901069,12.404453,335047.010549,0.976220,19.998721,12.695990,2.679416,0.075077,0.051864,105.578781,86.807012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205447,69.092054,71.678560,40.253165,57.458647,28.556962,47.351617,44.474322,12.506329,14.512658,27.455132,1062.011719,19.709893,0.011640,58.298525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.904247,62.251304,139.138808,133.505901,73.854253,75.532552,34.489092,14.363372,138.365014,4.186970,62.134140,51.587673,131.386042,138.626127,129.900225,137.730427,86.194802,136.621616,-0.060951,0.038717,32.025740,-235.684936,133.962741,3.990419,17.541430,4.904478,1.441014,117.710864,12.399871,334970.267937,0.974534,19.980494,12.705789,2.678936,0.075553,0.052844,105.611618,86.829160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173140,69.056004,71.639811,40.253165,57.463977,28.556962,47.351617,44.521967,12.506329,14.512658,27.457165,1058.349609,19.673616,0.011881,58.300144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.736864,62.239173,139.188129,133.498654,73.848521,75.532965,34.543814,14.369222,138.169674,4.183656,62.148710,51.479005,131.382744,138.621181,129.916325,137.726988,86.171609,136.594492,-0.061106,0.038721,32.025740,-235.680065,134.005139,3.987321,17.553421,4.890288,12.181632,993.493890,12.424065,334993.965946,0.975461,20.089401,12.717818,2.683479,0.075465,0.053376,105.655046,86.856838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.165450,69.071160,71.663843,40.253165,57.465597,28.556962,47.351617,44.478400,12.506329,14.512658,27.459751,1051.025391,19.720783,0.011699,58.296036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012800,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.694913,62.239173,139.158648,133.498654,73.856385,75.532230,34.523667,14.374360,138.319617,4.183257,62.165438,51.547656,131.398592,138.627954,129.907367,137.650147,86.179025,136.639297,-0.061258,0.038717,32.025740,-235.679502,133.656712,3.986812,17.526447,4.893065,-2.304060,-188.021256,12.409551,335008.182198,0.976311,20.046659,12.736884,2.680683,0.075333,0.052463,105.646768,86.854892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.172061,69.084003,71.661862,40.253165,57.476276,28.556962,47.351617,44.563069,12.506329,14.512658,27.461127,1062.011719,19.673688,0.011725,58.209020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.056419,62.225113,139.139803,133.475521,73.856140,75.531464,34.567543,14.363514,138.225745,4.182588,62.157850,51.449094,131.400329,138.567706,129.882328,137.652829,86.190325,136.565930,-0.061235,0.038701,32.025740,-235.685120,133.371759,3.985921,17.527799,4.916451,15.921669,1297.627601,12.460273,335106.259117,0.978215,20.202606,12.747002,2.690309,0.075405,0.052317,105.688494,86.817768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177662,69.107050,71.646853,40.253165,57.476693,28.556962,47.351617,44.621526,12.506329,14.512658,27.462464,1054.687500,19.711660,0.011855,58.201008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.130987,62.227043,139.001260,133.468274,73.861166,75.531522,34.540549,14.367510,138.254093,4.180585,62.212314,51.458775,131.418605,138.470116,129.902970,137.601575,86.211065,136.577924,-0.061240,0.038705,32.025740,-235.681941,134.061674,3.984635,17.525491,4.876243,8.524769,695.317887,12.469182,335112.190504,0.979652,20.244796,12.761182,2.691922,0.074922,0.052594,105.664176,86.827918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.188538,69.111697,71.650144,40.253165,57.477621,28.556962,47.351617,44.609277,12.506329,14.512658,27.464468,1051.025391,19.690763,0.011741,58.303059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.252637,62.247444,139.096499,133.481652,73.876369,75.534891,34.492009,14.368794,138.177418,4.179053,62.269888,51.540303,131.393042,138.614864,129.909956,137.664791,86.196993,136.568761,-0.061206,0.038701,32.025740,-235.680820,134.276534,3.983228,17.511554,4.855003,-3.129198,-255.590379,12.646272,335366.966551,0.991841,20.876128,12.714516,2.725217,0.075040,0.053090,105.616550,86.813854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179401,69.122497,71.645768,40.253165,57.478874,28.556962,47.351617,44.908821,12.506329,14.512658,27.466371,1069.335937,19.676302,0.011991,58.212855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.580868,62.278045,139.116539,133.512869,73.889979,75.537235,34.523942,14.368509,138.216847,4.177496,62.305013,51.637156,131.391073,138.608526,129.893623,137.527929,86.200845,136.532563,-0.061145,0.038685,32.025740,-235.677675,133.581518,3.981536,17.515719,4.854732,14.642646,1194.893471,12.612564,335305.991540,0.991029,20.802367,12.699560,2.718533,0.074459,0.052147,105.547023,86.855135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192657,69.107093,71.659211,40.253165,57.483210,28.556962,47.351617,44.861989,12.506329,14.512658,27.469317,1043.701172,19.689248,0.012000,58.302360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.260000,0.000000
51.332612,62.278045,139.126399,133.512869,73.896361,75.541820,34.575281,14.369222,138.216907,4.176801,62.235067,51.662072,131.380699,138.617746,129.876630,137.712320,86.173900,136.546826,-0.060965,0.038659,32.025740,-235.680065,134.174988,3.980825,17.531135,4.904118,-2.257572,-183.952578,12.588152,335305.829278,0.989930,20.699466,12.709214,2.713938,0.075327,0.052315,105.460500,86.814372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176964,69.111752,71.650022,40.253165,57.489681,28.556962,47.351617,44.702462,12.506329,14.512658,27.472869,1069.335937,19.680431,0.011772,58.261831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.540264,62.301479,139.207440,133.533215,73.902667,75.546413,34.496020,14.374503,138.275141,4.174255,62.208562,51.578337,131.400179,138.584093,129.893821,137.662350,86.183373,136.549820,-0.060978,0.038679,32.025740,-235.675929,133.835676,3.978895,17.508002,4.901630,9.264618,756.638683,12.499401,335191.638006,0.982197,20.398495,12.687908,2.697057,0.075128,0.053162,105.406822,86.814482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204498,69.116443,71.671669,40.253165,57.493839,28.556962,47.351617,44.859134,12.506329,14.512658,27.476266,1047.363281,19.679097,0.011976,58.228121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.329681,62.276943,139.183026,133.510918,73.879908,75.549467,34.565816,14.369365,138.168019,4.170381,62.207336,51.530153,131.407014,138.628194,129.906103,137.641567,86.196830,136.591207,-0.060902,0.038668,32.025740,-235.679106,134.150820,3.975586,17.510202,4.909689,15.439507,1258.393916,12.570711,335362.915010,0.986022,20.649129,12.721730,2.710293,0.076311,0.053471,105.384930,86.773408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192307,69.109235,71.664237,40.253165,57.506031,28.556962,47.351617,44.762296,12.506329,14.512658,27.478793,1051.025391,19.659011,0.011756,58.285109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.377477,62.262055,139.179881,133.486112,73.852873,75.554055,34.465261,14.367367,138.266045,4.170034,62.220387,51.493231,131.408092,138.546694,129.892436,137.651629,86.183550,136.569946,-0.060993,0.038667,32.025740,-235.684697,134.074258,3.975324,17.518333,4.896978,14.912848,1219.014922,12.521404,335298.730005,0.984025,20.462859,12.713700,2.700945,0.075516,0.052404,105.265941,86.734499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218798,69.109561,71.656940,40.253165,57.511613,28.556962,47.351617,44.898962,12.506329,14.512658,27.480068,1062.011719,19.667558,0.011955,58.203275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.539544,62.262055,139.163233,133.486112,73.832180,75.549478,34.478700,14.371078,138.183460,4.170672,62.210159,51.596841,131.407714,138.614857,129.881190,137.605631,86.197557,136.613814,-0.060886,0.038653,32.025740,-235.681640,134.047784,3.975748,17.517468,4.850603,37.749067,3084.503970,12.577960,335365.110272,0.986451,20.650991,12.720197,2.711551,0.075534,0.053271,105.176041,86.721644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237913,69.093371,71.658765,40.253165,57.515428,28.556962,47.351617,44.889478,12.506329,14.512658,27.481670,1043.701172,19.671542,0.011967,58.248049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
50.783985,62.262883,139.106178,133.483882,73.810584,75.537427,34.595120,14.368081,138.180463,4.169557,62.244837,51.431569,131.403987,138.562948,129.907727,137.638979,86.198525,136.513852,-0.060694,0.038665,32.025740,-235.678756,134.042993,3.975474,17.525509,4.857599,14.301690,1164.669003,12.564453,335367.623969,0.988337,20.587775,12.723228,2.708967,0.074454,0.052247,105.035502,86.706335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228518,69.108481,71.662235,40.253165,57.521246,28.556962,47.351617,44.822883,12.506329,14.512658,27.483905,1072.998047,19.678989,0.011831,58.299300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.243181,62.267018,139.133760,133.492522,73.781742,75.527554,34.496120,14.370650,138.148220,4.168928,62.242499,51.478321,131.388652,138.561100,129.892750,137.549302,86.206007,136.496342,-0.060815,0.038672,32.025740,-235.680925,134.213288,3.975177,17.519614,4.887674,27.213662,2222.525388,12.516531,335254.377269,0.984472,20.424161,12.730369,2.700125,0.075231,0.052664,104.945169,86.684921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236993,69.110727,71.669432,40.253165,57.524170,28.556962,47.351617,45.243394,12.506329,14.512658,27.486109,1054.687500,19.678971,0.011992,58.277387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.065407,62.280251,139.163453,133.504507,73.767717,75.513086,34.567961,14.368937,138.268922,4.167758,62.258831,51.535086,131.368113,138.599630,129.889633,137.522490,86.193905,136.518136,-0.060721,0.038643,32.025740,-235.680514,134.306371,3.973320,17.508669,4.864090,20.208073,1646.952704,12.722834,335542.446974,0.997077,21.191158,12.681202,2.739174,0.074755,0.051970,104.919365,86.663057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235735,69.102407,71.645525,40.253165,57.527180,28.556962,47.351617,45.023778,12.506329,14.512658,27.488524,1051.025391,19.680972,0.011857,58.301244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.311314,62.280251,139.038185,133.504507,73.756903,75.499349,34.492699,14.362801,138.176164,4.167127,62.283267,51.510919,131.375052,138.578771,129.896975,137.624246,86.183629,136.524569,-0.060826,0.038647,32.025740,-235.690571,133.479709,3.972544,17.531640,4.880570,9.756528,796.889538,12.593685,335282.669003,0.989968,20.728616,12.665276,2.715166,0.075672,0.053000,104.916080,86.671097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237777,69.101542,71.664060,40.253165,57.531910,28.556962,47.351617,45.140887,12.506329,14.512658,27.491402,1065.673828,19.687283,0.011941,58.306281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.368840,62.294862,139.041081,133.519279,73.760222,75.486978,34.510199,14.365369,138.181838,4.164633,62.288922,51.484574,131.385028,138.542570,129.910075,137.590633,86.192827,136.518323,-0.060584,0.038621,32.025740,-235.682121,133.959028,3.970568,17.537301,4.937041,20.265084,1654.363511,12.644821,335329.966642,0.991540,20.922137,12.687889,2.725200,0.075171,0.052742,104.918310,86.689652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230614,69.113901,71.683357,40.253165,57.527594,28.556962,47.351617,45.027999,12.506329,14.512658,27.494416,1043.701172,19.727112,0.012031,58.301823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.516757,62.307269,139.071851,133.519279,73.773240,75.476630,34.587613,14.367225,138.172743,4.162642,62.271961,51.645780,131.396155,138.542953,129.881639,137.633233,86.161976,136.550051,-0.060610,0.038601,32.025740,-235.685494,134.129589,3.968736,17.533443,4.908283,11.802822,961.380393,12.561515,335172.090919,0.988284,20.672881,12.701268,2.709698,0.074537,0.053231,104.910424,86.669800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208075,69.096759,71.685103,40.253165,57.541052,28.556962,47.351617,44.822246,12.506329,14.512658,27.498276,1054.687500,19.713427,0.011787,58.314549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.090620,62.310577,139.112723,133.509803,73.785100,75.474367,34.533120,14.370364,138.139926,4.163702,62.255798,51.671336,131.409825,138.629684,129.889515,137.599213,86.176280,136.562985,-0.060749,0.038604,32.025740,-235.676963,133.567710,3.968918,17.523202,4.871555,4.094990,334.077369,12.544097,335092.455794,0.986442,20.629314,12.689056,2.706720,0.075158,0.052502,104.870214,86.657647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220657,69.102696,71.679362,40.253165,57.541467,28.556962,47.351617,44.943055,12.506329,14.512658,27.500852,1072.998047,19.720531,0.012019,58.296999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.497560,62.297895,139.156675,133.496146,73.791950,75.472074,34.560496,14.370650,138.205423,4.166188,62.229709,51.524940,131.401367,138.619500,129.890742,137.640732,86.143415,136.503035,-0.060983,0.038593,32.025740,-235.678638,133.900024,3.970998,17.536328,4.853669,34.015020,2772.814142,12.504188,335036.218348,0.981021,20.492355,12.735209,2.699546,0.075865,0.053182,104.910985,86.637409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182929,69.123532,71.680716,40.253165,57.547685,28.556962,47.351617,44.633132,12.506329,14.512658,27.503597,1047.363281,19.704304,0.011856,58.303315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.699769,62.297895,139.103420,133.496146,73.782544,75.471248,34.573172,14.362373,138.138308,4.165827,62.208543,51.510003,131.388783,138.530085,129.886671,137.680045,86.110075,136.510919,-0.060820,0.038581,32.025740,-235.687568,134.251185,3.971216,17.543107,4.870004,22.862765,1863.028589,12.348032,334749.883149,0.970626,19.919274,12.727140,2.670591,0.076601,0.052644,104.848838,86.627686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.176079,69.101729,71.657570,40.253165,57.563926,28.556962,47.351617,44.942768,12.506329,14.512658,27.505588,1062.011719,19.687391,0.011508,58.298857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.927747,62.286592,139.165109,133.485276,73.783272,75.471933,34.496725,14.367938,138.231967,4.164458,62.268096,51.528889,131.401460,138.521419,129.917614,137.653667,86.139466,136.603002,-0.060742,0.038593,32.025740,-235.683800,134.143192,3.969852,17.533263,4.882049,-2.789784,-227.836180,12.516206,335041.484075,0.982110,20.502349,12.731096,2.702199,0.074421,0.052081,104.815026,86.665204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187597,69.082924,71.668831,40.253165,57.558600,28.556962,47.351617,44.840169,12.506329,14.512658,27.507572,1065.673828,19.725616,0.011950,58.301116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.676157,62.292106,139.079524,133.481374,73.777219,75.474165,34.531333,14.367653,138.228903,4.164822,62.268815,51.477273,131.401669,138.560884,129.913942,137.636758,86.147091,136.525830,-0.060707,0.038580,32.025740,-235.678858,134.546236,3.970144,17.532668,4.914052,10.088047,823.045327,12.454670,334994.714766,0.977510,20.298632,12.768239,2.690600,0.074905,0.052506,104.785415,86.640677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183252,69.075256,71.653810,40.253165,57.558708,28.556962,47.351617,44.717184,12.506329,14.512658,27.509974,1047.363281,19.679476,0.011727,58.300161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.327661,62.299825,139.094567,133.492801,73.787596,75.474179,34.593518,14.371648,138.166216,4.165990,62.259419,51.589777,131.385422,138.587128,129.890677,137.545085,86.140743,136.409844,-0.060770,0.038600,32.025740,-235.676169,133.578131,3.971327,17.543738,4.915459,22.071514,1797.493805,12.396587,334842.598129,0.974917,20.058383,12.783247,2.679976,0.075278,0.052762,104.752086,86.631482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.167491,69.063647,71.673443,40.253165,57.564481,28.556962,47.351617,44.856948,12.506329,14.512658,27.512659,1062.011719,19.715464,0.011633,58.299914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.131911,62.299825,139.189488,133.492801,73.802128,75.472264,34.518942,14.370221,138.240461,4.164263,62.269355,52.065267,131.395532,138.641647,129.882179,137.722608,86.166347,136.627649,-0.060789,0.038608,32.025740,-235.679883,134.183165,3.970151,17.536869,4.890938,18.975852,1548.723182,12.459323,334959.500416,0.979210,20.316599,12.738414,2.691367,0.075797,0.053165,104.718550,86.628590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.173764,69.073659,71.658075,40.253165,57.576976,28.556962,47.351617,45.049692,12.506329,14.512658,27.515480,1062.011719,19.699742,0.011896,58.303895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.201850,62.316091,139.234620,133.502835,73.840133,75.473009,34.544274,14.365655,138.407503,4.162630,62.258487,52.175543,131.398014,138.760751,129.907563,137.730428,86.158150,136.780120,-0.060466,0.038629,32.025740,-235.684776,134.040240,3.968193,17.536923,4.880859,13.548380,1104.946617,12.558545,335132.294190,0.984781,20.675916,12.688809,2.709934,0.075066,0.052445,104.680218,86.661906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187224,69.090029,71.669201,40.253165,57.585753,28.556962,47.351617,44.640748,12.506329,14.512658,27.518734,1043.701172,19.693612,0.011825,58.297903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.857623,62.321329,139.374604,133.494473,73.866890,75.482195,34.660302,14.368509,138.487990,4.161879,61.963199,52.111636,131.400326,138.908377,129.902119,137.888601,86.176514,136.734982,-0.060618,0.038646,32.025740,-235.683392,134.665056,3.966950,17.579853,4.876405,9.850417,800.667596,12.342881,334726.585802,0.970122,19.867237,12.768248,2.669948,0.075101,0.052880,104.651551,86.639974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166029,69.089186,71.664691,40.253165,57.604111,28.556962,47.351617,44.586740,12.506329,14.512658,27.521384,1069.335937,19.728104,0.011622,58.298423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.379358,62.191204,139.313098,133.387447,73.902185,75.496693,34.529612,14.367225,138.618436,4.160671,61.803448,52.007853,131.408281,138.955351,129.960153,137.918282,86.147631,136.867555,-0.060545,0.038658,32.025740,-235.683043,134.274148,3.965915,17.565519,4.852731,23.567719,1922.896286,12.328309,334727.979783,0.968029,19.813631,12.849903,2.667235,0.074453,0.052794,104.618874,86.669704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192005,69.108102,71.677965,40.253165,57.622274,28.556962,47.351617,44.770369,12.506329,14.512658,27.524301,1062.011719,19.746982,0.011812,58.300110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
