OSU 80 Ton Compressor Load Stand
52.097077,62.191204,139.491851,133.387447,73.915195,75.513456,34.556422,14.369936,138.546293,4.159569,61.762398,51.745629,131.416886,138.922237,129.983908,137.952938,86.149404,136.900792,-0.060548,0.038646,32.025740,-235.680332,134.390418,3.965478,17.577834,4.881742,38.477591,3136.960859,12.438195,334901.820601,0.971984,20.163459,12.809799,2.687640,0.075881,0.052955,104.628984,86.659674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189602,69.116914,71.675627,40.253165,57.651806,28.556962,47.351617,44.480805,12.506329,14.512658,27.520711,1047.363281,19.750389,0.011632,58.303860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.420895,62.067147,139.493252,133.238895,73.919726,75.531966,34.591543,14.375073,138.591146,4.158857,61.770485,51.725101,131.431237,139.087524,129.992467,137.966387,86.136145,136.891401,-0.060453,0.038668,32.025740,-235.673071,134.568667,3.964500,17.617428,4.943478,1.125929,91.700384,12.286117,334645.970331,0.964801,19.511727,12.902518,2.659695,0.075088,0.052205,104.659064,86.661478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177164,69.124829,71.687816,40.253165,57.657500,28.556962,47.351617,44.610754,12.506329,14.512658,27.516671,1069.335937,19.765986,0.011569,58.300630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.762132,62.014768,139.368627,133.184826,73.920014,75.553334,34.556297,14.368794,138.509032,4.158239,61.896531,51.706802,131.376007,138.831124,129.986026,137.916593,86.108429,136.834191,-0.060527,0.038648,32.025740,-235.680003,134.481624,3.964049,17.587534,4.935689,-5.174036,-421.824954,12.383038,334845.232002,0.970032,19.793443,12.916744,2.677537,0.075592,0.052556,104.757918,86.685048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.171516,69.114196,71.684884,40.253165,57.654821,28.556962,47.351617,44.567023,12.506329,14.512658,27.515038,1065.673828,19.738958,0.011823,58.302309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.803693,62.015044,139.264342,133.209352,73.935415,75.564058,34.525444,14.367938,138.476142,4.158550,61.985126,51.678331,131.360868,138.846626,129.969306,137.820883,86.112071,136.766243,-0.060555,0.038649,32.025740,-235.680696,133.463147,3.965119,17.566925,4.888810,18.589441,1516.900305,12.292679,334678.264406,0.962362,19.346315,12.925483,2.661024,0.075472,0.052117,104.839230,86.662644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199725,69.112084,71.719646,40.253165,57.674884,28.556962,47.351617,44.750488,12.506329,14.512658,27.515162,1047.363281,19.732936,0.011496,58.313228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.630624,62.055844,139.386671,133.273175,73.943612,75.571750,34.564902,14.371791,138.355619,4.157340,62.002679,51.791342,131.381135,138.810400,129.936057,137.798007,86.125991,136.774340,-0.060608,0.038677,32.025740,-235.677006,134.569790,3.964455,17.564311,4.850027,24.105251,1964.745549,12.465099,335057.841614,0.977016,19.952801,12.925659,2.692482,0.075073,0.052565,104.927808,86.655397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.192798,69.104327,71.707717,40.253165,57.668395,28.556962,47.351617,44.723011,12.506329,14.512658,27.515300,1062.011719,19.721973,0.011697,58.305318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.354196,62.055844,139.340922,133.273175,73.954361,75.579362,34.493348,14.367938,138.334115,4.156280,61.972512,51.761012,131.352210,138.775466,129.892328,137.772967,86.099726,136.797911,-0.060487,0.038670,32.025740,-235.682493,134.100934,3.963233,17.565086,4.857383,23.957499,1956.753502,12.445891,335080.894918,0.977163,19.911320,12.889299,2.688309,0.074904,0.052359,104.960291,86.635654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.160951,69.084107,71.697980,40.253165,57.687530,28.556962,47.351617,44.814819,12.506329,14.512658,27.517396,1062.011719,19.697722,0.011883,58.307381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.712154,62.092510,139.277849,133.318048,73.965478,75.588090,34.602187,14.372790,138.364790,4.155986,61.995483,51.732239,131.326697,138.823014,129.884618,137.844151,86.107142,136.715266,-0.060435,0.038651,32.025740,-235.677968,133.960901,3.963070,17.547200,4.864595,36.126323,2941.373676,12.507997,335213.935109,0.979860,20.126173,12.879277,2.699690,0.074671,0.052649,105.053650,86.699226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182604,69.066715,71.713391,40.253165,57.695667,28.556962,47.351617,44.979820,12.506329,14.512658,27.519532,1047.363281,19.721342,0.011778,58.297536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.460568,62.101607,139.318906,133.332819,73.980099,75.597692,34.561778,14.363657,138.435414,4.155913,61.995967,51.619958,131.352586,138.812245,129.867866,137.845938,86.118201,136.705970,-0.060500,0.038667,32.025740,-235.683507,133.989784,3.963636,17.549670,4.889297,-2.946568,-240.187525,12.582682,335411.005269,0.987816,20.405101,12.916895,2.713331,0.075351,0.052623,105.157339,86.693595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.175476,69.058340,71.696066,40.253165,57.704847,28.556962,47.351617,44.800041,12.506329,14.512658,27.520308,1069.335937,19.713265,0.011848,58.301696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.441371,62.108223,139.299219,133.337836,73.997803,75.607253,34.582624,14.367082,138.310214,4.154953,62.047451,51.532418,131.331146,138.695271,129.860743,137.760865,86.126652,136.797708,-0.060566,0.038661,32.025740,-235.678775,134.104320,3.962815,17.582287,4.921409,7.266939,592.002518,12.479329,335311.637754,0.977411,20.080789,12.869671,2.693329,0.074710,0.052099,105.235352,86.716692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189451,69.046562,71.705905,40.253165,57.711327,28.556962,47.351617,44.954568,12.506329,14.512658,27.521548,1058.349609,19.735983,0.011915,58.304167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.551966,62.108223,139.261970,133.337836,73.996222,75.613583,34.563267,14.370221,138.258929,4.154172,62.112962,51.526461,131.341655,138.734072,129.866616,137.718534,86.138657,136.693598,-0.060624,0.038701,32.025740,-235.679230,134.302108,3.962281,17.574588,4.917424,43.373397,3535.400723,12.555435,335461.412160,0.983974,20.343395,12.854134,2.707294,0.075589,0.053107,105.307672,86.716483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204043,69.075695,71.710661,40.253165,57.715495,28.556962,47.351617,44.976252,12.506329,14.512658,27.522720,1051.025391,19.719756,0.011741,58.296079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.318524,62.124764,139.058844,133.352329,73.990618,75.618384,34.594206,14.371363,138.328714,4.154027,62.165361,51.524517,131.335133,138.673870,129.866679,137.640142,86.154524,136.603978,-0.060655,0.038718,32.025740,-235.679558,134.252997,3.961919,17.559010,4.899790,6.122066,498.568225,12.560838,335507.652263,0.983927,20.369394,12.889870,2.707922,0.075490,0.052869,105.375399,86.692871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218231,69.063300,71.725559,40.253165,57.721363,28.556962,47.351617,44.944157,12.506329,14.512658,27.524379,1069.335937,19.727076,0.011868,58.306119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.145272,62.163084,139.203299,133.382151,73.961649,75.627522,34.586347,14.369936,138.212554,4.154814,62.193847,51.561100,131.339048,138.518509,129.852749,137.618669,86.163678,136.575943,-0.060655,0.038719,32.025740,-235.679678,133.648046,3.962489,17.554106,4.869427,6.857425,558.581231,12.527424,335467.673975,0.982234,20.257804,12.827719,2.701390,0.075710,0.053090,105.440935,86.692255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206232,69.041744,71.672754,40.253165,57.723019,28.556962,47.351617,44.937747,12.506329,14.512658,27.527517,1065.673828,19.717159,0.011919,58.295891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.339682,62.196166,139.135214,133.423958,73.969516,75.633588,34.551321,14.373218,138.152423,4.153895,62.215958,51.413478,131.320444,138.513285,129.846915,137.643464,86.131990,136.414026,-0.060658,0.038716,32.025740,-235.677376,133.776797,3.961475,17.559569,4.878749,33.922232,2765.984575,12.575702,335587.263111,0.986379,20.510099,12.768661,2.709720,0.075381,0.052235,105.457732,86.684997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204973,69.024699,71.672407,40.253165,57.724692,28.556962,47.351617,44.643406,12.506329,14.512658,27.528885,1047.363281,19.699526,0.011760,58.300468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.586064,62.230351,139.090175,133.455732,73.976482,75.639688,34.585271,14.374074,138.168806,4.154419,62.260526,51.366252,131.337267,138.502363,129.838544,137.518012,86.149155,136.462222,-0.060603,0.038709,32.025740,-235.674886,133.801311,3.961336,17.549580,4.865695,12.667186,1031.855715,12.361064,335277.634071,0.969595,19.717142,12.745990,2.669529,0.074740,0.052390,105.504807,86.697271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197261,69.015324,71.665021,40.253165,57.725785,28.556962,47.351617,45.063687,12.506329,14.512658,27.531942,1051.025391,19.696587,0.011599,58.305557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.322282,62.230351,139.040179,133.455732,73.967385,75.642149,34.588521,14.373646,138.063287,4.153559,62.333529,51.341784,131.346018,138.468891,129.828683,137.494278,86.180315,136.442858,-0.060692,0.038712,32.025740,-235.675968,133.629077,3.959782,17.554466,4.893065,20.257556,1650.004213,12.581846,335745.757021,0.987541,20.560100,12.699580,2.710091,0.076412,0.052379,105.558404,86.699933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235302,69.035510,71.671457,40.253165,57.721849,28.556962,47.351617,44.945433,12.506329,14.512658,27.535237,1072.998047,19.727527,0.012013,58.301099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.070822,62.266742,139.042777,133.485276,73.957627,75.643692,34.581098,14.368081,138.081747,4.151380,62.349601,51.367244,131.355115,138.472159,129.825378,137.484312,86.151268,136.477613,-0.060524,0.038729,32.025740,-235.683494,133.436695,3.958183,17.551365,4.931740,-0.071225,-5.802587,12.510702,335670.307386,0.981552,20.345565,12.705669,2.696274,0.074802,0.051549,105.502095,86.701418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242564,69.031973,71.677937,40.253165,57.722286,28.556962,47.351617,45.095954,12.506329,14.512658,27.538824,1051.025391,19.712453,0.011903,58.298320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.393199,62.301203,138.908418,133.511475,73.950160,75.645334,34.586661,14.374360,138.033765,4.150292,62.370573,51.406985,131.344678,138.533075,129.854508,137.464678,86.177092,136.408311,-0.060731,0.038733,32.025740,-235.675418,133.786749,3.956931,17.552032,4.917172,42.580370,3468.412839,12.580579,335755.780754,0.987048,20.611884,12.665167,2.709158,0.075300,0.051950,105.479958,86.710954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232619,69.033657,71.684743,40.253165,57.726482,28.556962,47.351617,45.250146,12.506329,14.512658,27.541060,1051.025391,19.728879,0.011725,58.293735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.237874,62.327394,139.042121,133.533215,73.955512,75.644466,34.604743,14.370507,138.000983,4.148963,62.372203,51.609752,131.335841,138.452010,129.823919,137.509392,86.148155,136.435474,-0.060823,0.038708,32.025740,-235.678944,134.492474,3.955056,17.548084,4.889315,-4.417376,-359.632299,12.653489,335954.994511,0.992727,20.903131,12.710981,2.722548,0.075319,0.053168,105.430922,86.678366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225636,69.014625,71.657792,40.253165,57.713400,28.556962,47.351617,45.102620,12.506329,14.512658,27.545057,1069.335937,19.725778,0.012039,58.300085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.799458,62.327394,138.986169,133.533215,73.965641,75.642912,34.535604,14.374645,138.090599,4.149317,62.337869,51.531048,131.352884,138.490010,129.822754,137.409876,86.148332,136.436674,-0.061054,0.038758,32.025740,-235.670722,134.310937,3.955468,17.551726,4.857004,23.350931,1904.877853,12.551581,335811.774119,0.985828,20.611035,12.651720,2.702856,0.075291,0.052584,105.387667,86.674066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226882,69.026257,71.679920,40.253165,57.727165,28.556962,47.351617,45.201456,12.506329,14.512658,27.548847,1062.011719,19.689230,0.011942,58.294638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.543316,62.353309,139.000314,133.551889,73.979021,75.645909,34.537109,14.370792,138.056837,4.149637,62.322336,51.502829,131.376741,138.414998,129.847825,137.475778,86.164066,136.328347,-0.061122,0.038656,32.025740,-235.683886,133.338900,3.955773,17.558956,4.870761,4.619183,376.798492,12.608460,335945.973016,0.988659,20.794367,12.693763,2.713659,0.075038,0.051671,105.361629,86.688167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250386,69.027750,71.675633,40.253165,57.733679,28.556962,47.351617,44.921523,12.506329,14.512658,27.553758,1051.025391,19.685480,0.011791,58.300008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.179008,62.339249,139.049335,133.540462,73.978042,75.649534,34.580000,14.368509,138.087405,4.149643,62.305725,51.449053,131.370815,138.531805,129.848485,137.429653,86.132334,136.484734,-0.061347,0.038413,32.025740,-235.681105,133.980768,3.955406,17.517774,4.876261,29.719759,2421.309390,12.445427,335684.671025,0.978796,20.227925,12.694166,2.683159,0.075195,0.051880,105.310250,86.691444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237387,69.024718,71.659091,40.253165,57.731130,28.556962,47.351617,45.065329,12.506329,14.512658,27.556080,1051.025391,19.722641,0.011719,58.305659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.860837,62.326015,138.987681,133.519279,73.978810,75.654126,34.599250,14.373076,138.030519,4.149468,62.303500,51.562290,131.373223,138.472736,129.845463,137.470075,86.132191,136.397069,-0.061347,0.038181,32.025740,-235.676049,133.465347,3.954912,17.531568,4.905668,7.698728,626.876904,12.519858,335815.484438,0.984220,20.511611,12.626149,2.696767,0.076445,0.053109,105.241571,86.668106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255750,69.043916,71.668471,40.253165,57.738245,28.556962,47.351617,44.726381,12.506329,14.512658,27.558924,1069.335937,19.684867,0.011912,58.296760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.742024,62.327394,139.028285,133.512869,73.973643,75.657145,34.565732,14.370079,138.059883,4.149213,62.275468,51.618258,131.365193,138.413630,129.869631,137.512386,86.133655,136.410233,-0.061237,0.037942,32.025740,-235.677249,133.795521,3.955142,17.551491,4.930695,6.874731,560.324950,12.347370,335577.739144,0.969819,19.859600,12.733350,2.664852,0.075173,0.052183,105.186416,86.623583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247971,69.032397,71.659193,40.253165,57.735271,28.556962,47.351617,44.885107,12.506329,14.512658,27.561092,1058.349609,19.704394,0.011748,58.294979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.564222,62.327394,138.882391,133.512869,73.976472,75.659437,34.613328,14.369936,138.190654,4.148279,62.222830,51.689101,131.373316,138.446204,129.865739,137.537994,86.114289,136.481590,-0.061085,0.037684,32.025740,-235.680985,133.346039,3.954441,17.571631,4.918001,41.251024,3357.541353,12.430241,335728.159200,0.975863,20.164920,12.691196,2.680012,0.074675,0.052808,105.166263,86.662013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245467,69.033215,71.652746,40.253165,57.742596,28.556962,47.351617,44.945141,12.506329,14.512658,27.563892,1047.363281,19.686291,0.011624,58.296573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
50.940427,62.308096,139.053606,133.500048,73.985382,75.661713,34.585442,14.365798,138.053314,4.146595,62.175618,51.569469,131.357581,138.422599,129.866661,137.474695,86.106345,136.558745,-0.061038,0.037598,32.025740,-235.681857,133.888645,3.952835,17.532217,4.878623,-3.464119,-282.182099,12.467709,335794.463945,0.979324,20.285639,12.696085,2.686951,0.075734,0.052720,105.162074,86.692732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240640,69.042096,71.675310,40.253165,57.728108,28.556962,47.351617,45.038604,12.506329,14.512658,27.565758,1069.335937,19.678322,0.011780,58.298670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.707219,62.272807,139.050860,133.474127,73.994276,75.664769,34.533712,14.360232,138.119334,4.147080,62.156732,51.491132,131.396973,138.412944,129.914282,137.546381,86.133458,136.434340,-0.061085,0.037587,32.025740,-235.692649,133.852080,3.953809,17.534398,4.854552,7.064293,576.309044,12.504497,335913.915699,0.981723,20.464622,12.749877,2.693387,0.074835,0.052119,105.210931,86.714135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258374,69.073542,71.690879,40.253165,57.731128,28.556962,47.351617,45.386139,12.506329,14.512658,27.568341,1051.025391,19.732918,0.011939,58.297903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.473954,62.247168,139.014603,133.443468,74.001417,75.669325,34.577186,14.362658,138.065864,4.147635,62.165535,51.471141,131.371377,138.556217,129.900278,137.529902,86.105025,136.443786,-0.061211,0.037411,32.025740,-235.684179,133.852874,3.954402,17.525924,4.855183,43.421182,3537.870992,12.695962,336200.115444,0.995743,21.077019,12.795032,2.729730,0.076029,0.052684,105.197048,86.694262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262492,69.066861,71.680594,40.253165,57.750441,28.556962,47.351617,44.996034,12.506329,14.512658,27.569122,1051.025391,19.694279,0.011873,58.295098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.777613,62.240276,139.049109,133.435385,73.997240,75.672331,34.568535,14.366939,138.014740,4.146905,62.191222,51.522529,131.341782,138.451387,129.855100,137.491808,86.097191,136.409869,-0.061305,0.037229,32.025740,-235.684145,133.859929,3.954207,17.528773,4.862089,8.066319,657.391992,12.478934,335790.830535,0.980915,20.266051,12.707915,2.689196,0.075012,0.052274,105.200538,86.678293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251941,69.066277,71.690432,40.253165,57.755630,28.556962,47.351617,44.938693,12.506329,14.512658,27.570861,1054.687500,19.688563,0.011873,58.306784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.231059,62.240276,139.034832,133.435385,73.987026,75.675263,34.555675,14.367938,137.948403,4.147004,62.212412,51.559102,131.358437,138.393986,129.884208,137.450433,86.109792,136.326309,-0.061371,0.037250,32.025740,-235.678899,133.755854,3.954533,17.505694,4.883761,5.450443,444.367616,12.540721,335932.784329,0.984566,20.475444,12.740903,2.700679,0.075042,0.051751,105.182584,86.670133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243635,69.103662,71.699522,40.253165,57.750531,28.556962,47.351617,44.963473,12.506329,14.512658,27.572601,1072.998047,19.670911,0.011932,58.295465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.091810,62.252958,138.805626,133.444304,73.967071,75.674593,34.553481,14.370079,138.071324,4.148528,62.196821,51.595517,131.344714,138.458125,129.884429,137.527381,86.140127,136.367791,-0.061720,0.037234,32.025740,-235.679046,134.124612,3.956124,17.522138,4.926998,34.403765,2805.072949,12.459100,335812.679119,0.978473,20.162753,12.732372,2.685506,0.075534,0.052480,105.096703,86.660168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247193,69.106806,71.691452,40.253165,57.757345,28.556962,47.351617,44.727579,12.506329,14.512658,27.575192,1047.363281,19.685029,0.011813,58.298823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.681694,62.259850,138.961372,133.458519,73.944282,75.666955,34.567654,14.366796,138.018356,4.150344,62.204397,51.515889,131.336211,138.405113,129.859220,137.489873,86.102760,136.323535,-0.061662,0.037204,32.025740,-235.679061,133.697933,3.957675,17.521975,4.903342,10.410672,848.474567,12.332398,335601.790114,0.969508,19.708656,12.679439,2.661919,0.075400,0.053367,105.000731,86.650489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237661,69.087303,71.701066,40.253165,57.748581,28.556962,47.351617,44.783797,12.506329,14.512658,27.577313,1062.011719,19.654738,0.011493,58.297400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.445720,62.266466,138.807068,133.452944,73.912289,75.656261,34.546043,14.370079,137.998104,4.152533,62.226711,51.523232,131.378001,138.431952,129.893332,137.450781,86.134780,136.322246,-0.061778,0.037184,32.025740,-235.681169,133.688978,3.959775,17.519325,4.861368,-4.956901,-404.242451,12.350281,335630.644845,0.972454,19.860465,12.669128,2.664634,0.075401,0.052953,104.980263,86.640580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269595,69.132119,71.703406,40.253165,57.750790,28.556962,47.351617,44.991573,12.506329,14.512658,27.579785,1069.335937,19.653873,0.011792,58.298840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.833565,62.266466,138.938160,133.452944,73.882970,75.643321,34.542628,14.368794,138.022479,4.154799,62.240054,51.467369,131.332567,138.397132,129.858674,137.347309,86.120972,136.374015,-0.061778,0.037103,32.025740,-235.681473,133.974037,3.962044,17.530432,4.849540,28.964293,2362.313553,12.477679,335842.264379,0.980480,20.278773,12.685131,2.688793,0.076190,0.052191,104.898576,86.631253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242476,69.113303,71.698471,40.253165,57.746308,28.556962,47.351617,45.122633,12.506329,14.512658,27.582283,1047.363281,19.685606,0.011749,58.296692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.614698,62.274737,138.915299,133.445419,73.874453,75.627861,34.573344,14.368652,138.036065,4.155853,62.298738,51.559003,131.333614,138.393391,129.847303,137.366723,86.090074,136.376158,-0.061840,0.036832,32.025740,-235.676389,133.992821,3.962992,17.502322,4.845753,27.488570,2239.962581,12.528068,335862.035385,0.985929,20.523245,12.652490,2.698127,0.074888,0.053496,104.863538,86.652866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260210,69.102379,71.713423,40.253165,57.747327,28.556962,47.351617,44.930962,12.506329,14.512658,27.584894,1062.011719,19.631317,0.011716,58.299352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
50.792101,62.294862,138.977861,133.445977,73.875904,75.615637,34.538984,14.371648,137.963554,4.155587,62.302616,51.478832,131.325888,138.398678,129.837233,137.378847,86.068221,136.377849,-0.061707,0.036579,32.025740,-235.684173,133.959433,3.962817,17.492910,4.857221,8.016669,653.904554,12.429497,335649.646026,0.977735,20.132745,12.691288,2.680467,0.074620,0.051790,104.830976,86.603348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.242374,69.085371,71.687055,40.253165,57.747941,28.556962,47.351617,45.046700,12.506329,14.512658,27.587197,1062.011719,19.660436,0.011867,58.296241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.614450,62.312231,138.973584,133.447649,73.861371,75.601932,34.528859,14.373076,137.932947,4.155095,62.315969,51.532564,131.317083,138.384401,129.836949,137.381904,86.062158,136.284596,-0.061725,0.036320,32.025740,-235.677029,133.267436,3.961829,17.529368,4.894219,8.781900,716.533139,12.486268,335732.734904,0.981252,20.361104,12.723220,2.691390,0.075037,0.052296,104.799523,86.599730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232934,69.087144,71.694968,40.253165,57.753133,28.556962,47.351617,45.495880,12.506329,14.512658,27.590528,1047.363281,19.679476,0.011757,58.297101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.088332,62.338697,138.949153,133.456010,73.859170,75.594165,34.522846,14.368937,138.002846,4.155607,62.309630,51.791087,131.346269,138.395148,129.861148,137.344518,86.115394,136.421661,-0.061725,0.036314,32.025740,-235.675613,133.791605,3.961741,17.506740,4.915026,31.898197,2603.092129,12.723014,336102.996146,0.999641,21.214860,12.745889,2.736210,0.075237,0.052332,104.740020,86.611841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243877,69.098920,71.699423,40.253165,57.758929,28.556962,47.351617,44.794554,12.506329,14.512658,27.594711,1047.363281,19.672011,0.011980,58.296215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.335121,62.338697,139.029693,133.456010,73.863829,75.589616,34.565110,14.374503,138.039791,4.156237,62.181154,51.828328,131.332607,138.510152,129.843578,137.453249,86.084486,136.373847,-0.061641,0.036303,32.025740,-235.671191,134.248305,3.962617,17.508795,4.888648,17.596383,1434.218947,12.488758,335693.722835,0.982283,20.398848,12.706932,2.692533,0.075347,0.052933,104.715730,86.565071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214277,69.079700,71.670469,40.253165,57.754350,28.556962,47.351617,44.818610,12.506329,14.512658,27.598607,1072.998047,19.682721,0.011924,58.298380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.648807,62.332908,138.899108,133.447091,73.862402,75.586551,34.538944,14.374360,138.094563,4.155821,62.159525,51.732997,131.337998,138.514426,129.860234,137.490428,86.118278,136.381703,-0.061604,0.036327,32.025740,-235.674274,134.322889,3.962217,17.507641,4.869824,33.204624,2708.441837,12.354176,335396.364597,0.972576,19.949682,12.719860,2.667568,0.074999,0.053552,104.691806,86.613909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.228363,69.110404,71.690761,40.253165,57.764058,28.556962,47.351617,44.673964,12.506329,14.512658,27.601183,1047.363281,19.674535,0.011796,58.294408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.401445,62.277494,139.057374,133.384938,73.863005,75.587596,34.563748,14.367795,138.030959,4.155479,62.138099,51.836890,131.372637,138.481852,129.884076,137.550196,86.119291,136.407950,-0.061597,0.036306,32.025740,-235.681819,133.471651,3.961810,17.518009,4.856337,17.654520,1439.014176,12.292670,335309.062007,0.966277,19.703291,12.727693,2.656528,0.074947,0.052293,104.716323,86.620212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253877,69.144643,71.714567,40.253165,57.747414,28.556962,47.351617,45.024597,12.506329,14.512658,27.603974,1065.673828,19.615107,0.011456,58.304696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.324484,62.249098,139.034554,133.340066,73.873071,75.591721,34.485236,14.366939,138.124897,4.156072,62.088937,52.022675,131.350884,138.468400,129.853741,137.466873,86.096008,136.420643,-0.061615,0.036310,32.025740,-235.681695,133.775902,3.962420,17.487141,4.836720,0.702700,57.407238,12.470463,335550.423692,0.981130,20.384929,12.697693,2.689299,0.074664,0.051772,104.756519,86.624205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218092,69.107608,71.683017,40.253165,57.769375,28.556962,47.351617,44.618342,12.506329,14.512658,27.603934,1069.335937,19.654071,0.011907,58.298738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.261590,62.249098,139.064752,133.340066,73.892293,75.597085,34.520881,14.368224,138.118500,4.156418,62.058155,51.791998,131.341001,138.427970,129.866349,137.520473,86.100079,136.438088,-0.061623,0.036311,32.025740,-235.681554,133.499490,3.962848,17.492117,4.869283,9.661230,788.461561,12.274536,335159.913019,0.964782,19.576022,12.709347,2.653694,0.074544,0.052739,104.839049,86.655948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212064,69.121102,71.687158,40.253165,57.768651,28.556962,47.351617,44.633551,12.506329,14.512658,27.604889,1047.363281,19.684975,0.011518,58.292575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.821801,62.229524,138.908744,133.313588,73.903838,75.605498,34.583292,14.369080,138.016063,4.156248,62.074030,51.782296,131.327329,138.399871,129.877876,137.461516,86.081010,136.342632,-0.061547,0.036330,32.025740,-235.680698,133.766295,3.963462,17.528430,4.914684,12.518411,1019.794990,12.293312,335218.571617,0.968528,19.624294,12.738755,2.657161,0.075471,0.052544,104.892933,86.652759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223569,69.102701,71.704618,40.253165,57.776152,28.556962,47.351617,44.652283,12.506329,14.512658,27.606087,1065.673828,19.688797,0.011496,58.304184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.932072,62.206091,139.065522,133.277635,73.936572,75.613880,34.510908,14.371648,138.112609,4.154404,62.095717,51.895809,131.307636,138.429268,129.872894,137.431815,86.075773,136.387154,-0.061583,0.036309,32.025740,-235.679599,133.813569,3.961813,17.548065,4.931975,24.889959,2031.878743,12.314319,335265.247936,0.968881,19.687011,12.743101,2.660936,0.074927,0.052284,104.949196,86.667058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214914,69.098614,71.717512,40.253165,57.774348,28.556962,47.351617,44.871370,12.506329,14.512658,27.608011,1058.349609,19.693143,0.011757,58.295286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.657827,62.206091,139.061146,133.258125,73.954157,75.623005,34.534572,14.365798,138.177199,4.154996,62.097055,51.803217,131.277422,138.487379,129.870177,137.449759,86.073011,136.377711,-0.061757,0.036284,32.025740,-235.683000,134.276311,3.962020,17.550590,4.917172,10.778329,879.280275,12.422547,335507.807297,0.976245,20.107615,12.716101,2.680508,0.074951,0.052134,105.058898,86.658600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.226959,69.089060,71.697310,40.253165,57.779256,28.556962,47.351617,44.822242,12.506329,14.512658,27.609315,1051.025391,19.696064,0.011657,58.297391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.318956,62.203886,139.075364,133.254502,73.962661,75.628365,34.544964,14.370935,138.055182,4.155918,62.111884,51.829634,131.298192,138.475994,129.857221,137.494989,86.076940,136.599306,-0.061615,0.036265,32.025740,-235.677209,133.790993,3.962969,17.514421,4.871356,14.860029,1211.894735,12.406757,335480.260948,0.976050,19.973546,12.742828,2.677835,0.075055,0.052977,105.144847,86.690199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212679,69.091394,71.719527,40.253165,57.784628,28.556962,47.351617,44.973863,12.506329,14.512658,27.611042,1051.025391,19.690763,0.011723,58.304363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.306907,62.203886,139.076807,133.254502,73.971819,75.635035,34.594187,14.366083,138.089882,4.155787,62.079338,51.730568,131.279578,138.551626,129.844004,137.498938,86.049155,136.474962,-0.061615,0.036267,32.025740,-235.680101,133.561308,3.963225,17.532758,4.859871,21.183359,1725.129453,12.484336,335648.543878,0.981208,20.249033,12.741032,2.691967,0.075088,0.052136,105.189386,86.694984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214318,69.063955,71.711559,40.253165,57.794136,28.556962,47.351617,45.162128,12.506329,14.512658,27.612664,1072.998047,19.700950,0.011878,58.298832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.086723,62.206918,139.091279,133.250043,73.986682,75.644141,34.564772,14.367082,138.211498,4.155259,62.113403,51.543626,131.295418,138.473613,129.833094,137.530740,86.092676,136.509751,-0.061757,0.036271,32.025740,-235.682042,134.164036,3.962137,17.534759,4.863838,5.733558,467.326587,12.581583,335820.457338,0.988113,20.588782,12.843993,2.710019,0.075777,0.052691,105.226404,86.706334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207627,69.046048,71.708201,40.253165,57.794132,28.556962,47.351617,44.637982,12.506329,14.512658,27.614511,1047.363281,19.686075,0.011971,58.298141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.658790,62.201129,139.079977,133.251994,73.994439,75.656924,34.555968,14.373646,138.101205,4.156177,62.106905,51.576343,131.294873,138.468073,129.824786,137.601192,86.057001,136.540312,-0.061704,0.036276,32.025740,-235.677438,134.212533,3.962235,17.522967,4.884645,29.588600,2412.300174,12.307492,335441.981821,0.966272,19.596604,12.811814,2.658861,0.075315,0.052475,105.270788,86.707302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223241,69.054603,71.727407,40.253165,57.795037,28.556962,47.351617,44.735196,12.506329,14.512658,27.616245,1051.025391,19.694621,0.011470,58.296394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.896685,62.207745,139.067240,133.260355,73.999965,75.670673,34.610737,14.367367,138.042626,4.157162,62.161732,51.663466,131.281733,138.561253,129.840729,137.529395,86.080132,136.476409,-0.061783,0.036269,32.025740,-235.682247,133.330417,3.963446,17.547308,4.907219,17.980212,1463.571556,12.371300,335522.653162,0.971730,19.819512,12.785075,2.670379,0.075272,0.052470,105.276292,86.688507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217459,69.059620,71.724844,40.253165,57.801121,28.556962,47.351617,44.957354,12.506329,14.512658,27.617684,1069.335937,19.686796,0.011812,58.289805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.716152,62.207745,139.074103,133.260355,73.992549,75.682893,34.552786,14.372362,138.054485,4.155003,62.191376,51.633537,131.281429,138.414277,129.836544,137.415090,86.072914,136.465406,-0.061486,0.036240,32.025740,-235.676109,133.765009,3.961737,17.535084,4.921066,-0.473936,-38.642635,12.491323,335818.766477,0.981008,20.243100,12.835488,2.692281,0.074977,0.052022,105.225791,86.668270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.217548,69.058463,71.713776,40.253165,57.803120,28.556962,47.351617,44.830777,12.506329,14.512658,27.619690,1054.687500,19.679368,0.011885,58.299224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.122809,62.233384,139.038110,133.287947,73.985166,75.693566,34.566296,14.367938,138.027180,4.152829,62.257314,51.533274,131.286286,138.438317,129.807643,137.453529,86.089013,136.432579,-0.061374,0.036232,32.025740,-235.681840,133.475057,3.959950,17.525762,4.898853,41.093349,3349.258686,12.426237,335744.425826,0.974703,20.010684,12.781536,2.679694,0.074313,0.052030,105.163041,86.675815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204482,69.062426,71.724352,40.253165,57.807831,28.556962,47.351617,44.930824,12.506329,14.512658,27.622598,1051.025391,19.680738,0.011621,58.297903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.335196,62.269223,138.999401,133.324458,73.974530,75.702219,34.571393,14.364799,138.026001,4.151973,62.355695,51.536795,131.275041,138.394772,129.815006,137.489994,86.107973,136.322843,-0.061284,0.036569,32.025740,-235.681549,133.571608,3.959409,17.524337,4.873628,7.633686,622.081676,12.479119,335890.659232,0.980253,20.192005,12.783446,2.689181,0.075844,0.053079,105.156494,86.666687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.235619,69.061167,71.744465,40.253165,57.801856,28.556962,47.351617,45.350264,12.506329,14.512658,27.626837,1058.349609,19.672588,0.011832,58.307543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.217540,62.307269,139.003652,133.361526,73.960819,75.705260,34.586539,14.371934,137.983778,4.150965,62.383724,51.581453,131.289070,138.359212,129.785980,137.378970,86.086152,136.452572,-0.061342,0.036805,32.025740,-235.673433,133.551006,3.959229,17.540511,4.871266,13.420460,1093.176511,12.645454,336209.109092,0.992607,20.817004,12.751509,2.719688,0.076078,0.052282,105.071364,86.673363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213281,69.051703,71.716060,40.253165,57.802063,28.556962,47.351617,45.177302,12.506329,14.512658,27.629094,1062.011719,19.693161,0.012032,58.312282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.416605,62.342006,138.998526,133.392463,73.943672,75.706795,34.561795,14.369365,138.056228,4.149316,62.415338,51.470864,131.281374,138.415534,129.793406,137.500427,86.111814,136.315330,-0.061426,0.037036,32.025740,-235.677962,133.786486,3.957472,17.505766,4.854552,33.902210,2763.514306,12.584616,336157.520770,0.988149,20.637693,12.679585,2.707682,0.075724,0.052614,105.011987,86.694536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.200045,69.025587,71.722283,40.253165,57.808028,28.556962,47.351617,45.252227,12.506329,14.512658,27.633295,1051.025391,19.696046,0.011891,58.298968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.646928,62.342006,138.932297,133.392463,73.934143,75.706755,34.548338,14.365227,138.029208,4.146314,62.446220,51.635173,131.301779,138.365428,129.790951,137.330540,86.095639,136.348573,-0.061502,0.037281,32.025740,-235.680467,133.773048,3.954320,17.501150,4.863477,10.875286,886.836392,12.620109,336295.043071,0.990354,20.794841,12.764015,2.713985,0.075751,0.052795,105.014087,86.701157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180805,69.035838,71.724052,40.253165,57.800703,28.556962,47.351617,45.164666,12.506329,14.512658,27.637548,1054.687500,19.658993,0.011883,58.293956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.901094,62.379500,138.962974,133.421728,73.936835,75.706749,34.604594,14.370792,138.065173,4.146312,62.447445,51.624657,131.282054,138.352999,129.780502,137.452798,86.067117,136.382380,-0.061667,0.037365,32.025740,-235.675228,133.761808,3.953826,17.528737,4.927900,3.476987,283.073579,12.564907,336207.119657,0.986951,20.628189,12.672116,2.703378,0.074589,0.052385,104.998122,86.707239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.189560,69.005129,71.728170,40.253165,57.803405,28.556962,47.351617,45.033688,12.506329,14.512658,27.642121,1069.335937,19.688130,0.011955,58.305642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.677652,62.413962,138.953716,133.450436,73.939360,75.702170,34.549343,14.367795,137.960191,4.146732,62.475359,51.615000,131.316654,138.262157,129.824099,137.364563,86.084680,136.326166,-0.061793,0.037393,32.025740,-235.681982,133.999307,3.953947,17.509751,4.923518,28.241089,2302.881787,12.494262,336126.487499,0.982487,20.395918,12.704341,2.690040,0.074940,0.052205,104.989009,86.758159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206308,69.018142,71.766737,40.253165,57.802596,28.556962,47.351617,44.898623,12.506329,14.512658,27.645303,1043.701172,19.620264,0.011846,58.305497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
