OSU 80 Ton Compressor Load Stand
51.695940,62.429400,138.991837,133.460749,73.940151,75.699138,34.581963,14.373789,137.979423,4.145488,62.488822,51.764751,131.318245,138.406217,129.802017,137.297706,86.103155,136.310449,-0.061604,0.037569,32.025740,-235.675825,133.181186,3.953018,17.492189,4.881417,26.619641,2168.615399,12.427302,336089.790795,0.975695,20.178018,12.749180,2.677458,0.074884,0.052909,104.951291,86.786390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218813,69.016109,71.760269,40.253165,57.807519,28.556962,47.351617,45.010850,12.506329,14.512658,27.650245,1054.687500,19.649581,0.011622,58.291766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.456302,62.429400,138.950025,133.460749,73.935605,75.702949,34.475769,14.368366,137.971385,4.144751,62.477405,51.651795,131.294941,138.373639,129.781771,137.351118,86.086276,136.330165,-0.061541,0.037726,32.025740,-235.678798,133.880609,3.952007,17.492261,4.863928,14.920952,1219.305542,12.489247,336178.338933,0.981943,20.436952,12.704482,2.688855,0.075262,0.052420,104.940744,86.754872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197979,68.990285,71.743930,40.253165,57.792580,28.556962,47.351617,45.003405,12.506329,14.512658,27.654461,1065.673828,19.620210,0.011966,58.296198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
50.981144,62.439050,138.874390,133.453502,73.934037,75.705933,34.502367,14.369508,137.968604,4.144721,62.494452,51.663007,131.330399,138.335029,129.800999,137.342644,86.104190,136.275805,-0.061562,0.037699,32.025740,-235.678310,133.827908,3.951136,17.497184,4.850189,6.910177,564.248319,12.487800,336145.167201,0.980635,20.433990,12.678418,2.688641,0.074998,0.052486,104.987781,86.789458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236828,68.996325,71.775400,40.253165,57.784247,28.556962,47.351617,45.157572,12.506329,14.512658,27.659727,1051.025391,19.622067,0.011840,58.295277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.355259,62.453110,138.947578,133.457125,73.915830,75.708160,34.569072,14.368509,137.931649,4.143570,62.521859,51.615389,131.306926,138.346463,129.824831,137.318013,86.094386,136.250973,-0.061526,0.037721,32.025740,-235.680452,133.204948,3.950355,17.468732,4.840579,11.636024,948.302498,12.551833,336295.054069,0.988752,20.675494,12.704818,2.700350,0.074803,0.052397,104.983763,86.784950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208338,69.015602,71.764601,40.253165,57.797432,28.556962,47.351617,45.422398,12.506329,14.512658,27.664047,1054.687500,19.625240,0.011778,58.298610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.401843,62.467998,138.937008,133.455732,73.899209,75.707380,34.559960,14.363086,137.877032,4.142179,62.557658,51.570981,131.306926,138.305378,129.810470,137.299226,86.101352,136.325701,-0.061594,0.037749,32.025740,-235.686202,133.788854,3.949368,17.477332,4.869355,6.978753,568.898237,12.680082,336507.406165,0.998192,21.166559,12.660656,2.724034,0.076158,0.052920,104.990583,86.795166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.184664,68.999400,71.743114,40.253165,57.784463,28.556962,47.351617,45.248720,12.506329,14.512658,27.667846,1062.011719,19.664474,0.012064,58.293368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.542605,62.486470,138.927178,133.465208,73.892963,75.702043,34.515060,14.373646,137.955745,4.139820,62.593423,51.519490,131.335611,138.351927,129.854350,137.342219,86.132712,136.349484,-0.061463,0.037659,32.025740,-235.676458,134.181532,3.946562,17.485644,4.905560,23.394007,1909.527771,12.581754,336374.850535,0.988349,20.801293,12.658466,2.705615,0.074921,0.052583,104.963090,86.804536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.220405,69.034318,71.786604,40.253165,57.803434,28.556962,47.351617,45.237531,12.506329,14.512658,27.672405,1051.025391,19.624609,0.011929,58.252634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.186500,62.486470,138.707396,133.465208,73.899617,75.695925,34.592578,14.367082,137.977946,4.136702,62.621366,51.522834,131.328565,138.347653,129.834093,137.323431,86.112851,136.368385,-0.061379,0.037541,32.025740,-235.682369,134.006751,3.943512,17.502665,4.918831,27.700127,2255.946675,12.567983,336355.684499,0.987652,20.769096,12.687585,2.702958,0.075101,0.051689,104.883050,86.736265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244414,69.005990,71.765990,40.253165,57.778626,28.556962,47.351617,45.174279,12.506329,14.512658,27.677220,1062.011719,19.655946,0.011834,58.292524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.759346,62.506044,138.940217,133.481374,73.902924,75.691378,34.495391,14.364656,137.948226,4.133555,62.614546,51.565566,131.300372,138.299587,129.816323,137.274230,86.089073,136.349472,-0.061300,0.037771,32.025740,-235.684795,133.443385,3.940806,17.474826,4.878695,16.544963,1351.246970,12.527285,336241.817690,0.985943,20.645490,12.667707,2.695385,0.075536,0.052767,104.824284,86.722266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247411,68.983231,71.760853,40.253165,57.774779,28.556962,47.351617,45.381343,12.506329,14.512658,27.682189,1062.011719,19.642982,0.011919,58.296598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.608413,62.539128,138.762353,133.498097,73.913771,75.690586,34.530746,14.367653,137.960702,4.132206,62.611681,51.745782,131.329882,138.302420,129.851715,137.290103,86.091560,136.300231,-0.061437,0.038017,32.025740,-235.683269,133.952664,3.939194,17.487375,4.858681,21.279870,1736.173009,12.606386,336404.332555,0.991189,21.005499,12.696692,2.709843,0.074725,0.052200,104.831903,86.722717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271576,69.011142,71.761312,40.253165,57.797819,28.556962,47.351617,45.090886,12.506329,14.512658,27.686432,1047.363281,19.647778,0.011870,58.300119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.799074,62.548227,138.941642,133.510081,73.934127,75.694340,34.580942,14.365655,137.956579,4.131109,62.552570,51.811683,131.332918,138.349988,129.848547,137.328523,86.096776,136.320761,-0.061442,0.038267,32.025740,-235.681836,133.310594,3.938139,17.498608,4.854913,-3.044518,-248.034262,12.466608,336178.217976,0.981869,20.446878,12.711341,2.684350,0.074898,0.052438,104.837409,86.713688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277323,69.010244,71.776555,40.253165,57.779170,28.556962,47.351617,45.162041,12.506329,14.512658,27.692364,1069.335937,19.682829,0.011739,58.306929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.669671,62.548227,139.007368,133.510081,73.933226,75.696639,34.526751,14.369651,138.030200,4.130061,62.486398,51.715618,131.341616,138.396843,129.842126,137.392658,86.084903,136.361975,-0.061431,0.038255,32.025740,-235.680781,134.051089,3.937212,17.510328,4.855039,22.883712,1867.242577,12.493650,336271.176438,0.984100,20.631828,12.685080,2.688755,0.074173,0.051925,104.784718,86.703855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268791,69.004618,71.754542,40.253165,57.803931,28.556962,47.351617,45.063132,12.506329,14.512658,27.697323,1062.011719,19.688094,0.011929,58.285748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.482409,62.524792,138.974866,133.484439,73.926101,75.698877,34.553162,14.364228,138.065799,4.128065,62.448461,51.709220,131.326689,138.413014,129.845798,137.435803,86.079104,136.374019,-0.061450,0.038233,32.025740,-235.683263,134.068345,3.934825,17.516296,4.876802,18.939416,1544.218574,12.457774,336203.568206,0.978760,20.449143,12.689776,2.682319,0.074674,0.052958,104.765483,86.690328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261091,68.977390,71.737050,40.253165,57.807575,28.556962,47.351617,45.119411,12.506329,14.512658,27.702320,1047.363281,19.653945,0.011650,58.293837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.241796,62.491708,138.986074,133.445419,73.922450,75.697350,34.556059,14.373076,138.018261,4.127153,62.489770,51.655854,131.370583,138.389799,129.870375,137.420856,86.095941,136.412577,-0.061500,0.038206,32.025740,-235.677846,133.822828,3.933758,17.530233,4.912953,12.526377,1021.248089,12.500271,336289.660239,0.983031,20.579247,12.721546,2.690309,0.074731,0.051654,104.737316,86.688437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271608,69.033608,71.764526,40.253165,57.806955,28.556962,47.351617,45.224555,12.506329,14.512658,27.705214,1054.687500,19.679169,0.011770,58.292286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.922974,62.469928,138.967732,133.431483,73.921328,75.693548,34.577719,14.371648,138.052790,4.126966,62.449282,51.701697,131.347981,138.400641,129.868297,137.461151,86.061994,136.364953,-0.061497,0.038215,32.025740,-235.673065,133.359825,3.932850,17.521777,4.918867,17.326367,1411.695906,12.549347,336369.938041,0.986183,20.744533,12.733157,2.699463,0.075026,0.052223,104.646651,86.688283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285582,69.007289,71.772651,40.253165,57.811483,28.556962,47.351617,45.366256,12.506329,14.512658,27.709336,1065.673828,19.685119,0.011982,58.306307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.660716,62.459727,138.971646,133.427581,73.919504,75.691260,34.552149,14.369793,137.996674,4.125680,62.439202,51.670440,131.332100,138.431012,129.856654,137.388237,86.047645,136.381870,-0.061562,0.038206,32.025740,-235.680474,133.644803,3.931521,17.500429,4.890288,26.192146,2135.630042,12.616855,336415.717001,0.991091,20.954710,12.734929,2.712358,0.075243,0.053011,104.565203,86.669058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296795,69.030969,71.742323,40.253165,57.809194,28.556962,47.351617,45.026283,12.506329,14.512658,27.712346,1051.025391,19.679386,0.011963,58.292771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.562342,62.459727,139.028902,133.427581,73.917243,75.686624,34.572789,14.368794,138.093084,4.123069,62.402646,51.569705,131.350052,138.503463,129.887449,137.424235,86.047679,136.425763,-0.061549,0.038181,32.025740,-235.677390,133.906653,3.928621,17.511536,4.873286,13.502501,1100.296698,12.422660,336117.519045,0.976064,20.246504,12.745892,2.676421,0.074608,0.052710,104.520570,86.693916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311059,69.064346,71.756022,40.253165,57.820410,28.556962,47.351617,45.162077,12.506329,14.512658,27.715793,1051.025391,19.678773,0.011657,58.299369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.926908,62.445115,139.058474,133.420614,73.910836,75.681995,34.574297,14.371648,137.991828,4.120826,62.368874,51.691625,131.324634,138.408002,129.856935,137.463270,86.037005,136.352057,-0.061594,0.038174,32.025740,-235.676822,133.964654,3.925991,17.541286,4.857401,21.365557,1740.968237,12.495526,336236.463106,0.982195,20.499762,12.768407,2.690084,0.074724,0.051973,104.433538,86.652726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283391,69.030439,71.730259,40.253165,57.820992,28.556962,47.351617,45.231642,12.506329,14.512658,27.718982,1072.998047,19.658597,0.011889,58.292635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.983840,62.421957,139.030574,133.400825,73.901800,75.677435,34.546175,14.366368,137.934739,4.120317,62.364424,51.620720,131.330245,138.353483,129.838494,137.470376,86.040384,136.371752,-0.061675,0.038198,32.025740,-235.678999,133.400882,3.925394,17.526790,4.853254,12.720577,1037.377493,12.527609,336260.907708,0.983611,20.598848,12.789554,2.696326,0.074607,0.052448,104.443230,86.621105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277363,69.029810,71.735766,40.253165,57.824421,28.556962,47.351617,45.039810,12.506329,14.512658,27.722714,1047.363281,19.693431,0.011919,58.298354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.918394,62.413134,138.974323,133.397202,73.901965,75.672898,34.561136,14.369651,137.987379,4.118999,62.403118,51.637647,131.345006,138.385883,129.831938,137.400318,86.046920,136.331939,-0.061772,0.038222,32.025740,-235.681271,133.359132,3.924463,17.521200,4.880282,21.336032,1739.224518,12.427133,336075.884114,0.975866,20.217747,12.764657,2.677966,0.074429,0.051939,104.386214,86.598743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298588,69.025285,71.741586,40.253165,57.827583,28.556962,47.351617,45.011741,12.506329,14.512658,27.725263,1054.687500,19.676086,0.011582,58.289746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.763810,62.419200,139.008000,133.408908,73.906513,75.668290,34.627530,14.369365,138.088425,4.116623,62.419550,51.615108,131.331542,138.399012,129.829702,137.372978,86.046723,136.386666,-0.061951,0.038261,32.025740,-235.679596,133.945566,3.922116,17.530468,4.908517,24.381110,1983.635842,12.407142,336002.223359,0.975362,20.137534,12.770785,2.674496,0.075421,0.051755,104.370464,86.609535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.307824,69.062357,71.740557,40.253165,57.826785,28.556962,47.351617,45.261152,12.506329,14.512658,27.729529,1058.349609,19.671669,0.011846,58.290632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.022650,62.419200,138.956861,133.408908,73.905564,75.665260,34.547519,14.362515,138.002144,4.115378,62.427428,51.621253,131.323292,138.374495,129.831138,137.357817,86.072759,136.405935,-0.062121,0.038250,32.025740,-235.685302,133.862031,3.920955,17.529837,4.918939,-5.742928,-468.324136,12.419128,335993.127769,0.976213,20.194302,12.745028,2.676784,0.074828,0.052064,104.317390,86.591606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.330125,69.081341,71.748816,40.253165,57.807503,28.556962,47.351617,45.123943,12.506329,14.512658,27.733285,1065.673828,19.681171,0.011775,58.297297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.414987,62.420854,138.939899,133.420892,73.894804,75.660702,34.543411,14.369222,137.987605,4.115882,62.454354,51.599209,131.331363,138.385619,129.834569,137.297051,86.044567,136.304250,-0.062260,0.038240,32.025740,-235.681209,133.427068,3.921763,17.513952,4.889062,18.071736,1473.888562,12.464757,336049.546085,0.977505,20.355547,12.771642,2.685428,0.075120,0.052161,104.296550,86.581740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331719,69.104120,71.755342,40.253165,57.823793,28.556962,47.351617,44.972268,12.506329,14.512658,27.736875,1043.701172,19.687085,0.011778,58.299650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.284454,62.431606,138.970580,133.430090,73.894262,75.653847,34.592882,14.365940,137.872695,4.113307,62.420899,51.556130,131.321668,138.235110,129.822137,137.336632,86.028094,136.337860,-0.062205,0.038229,32.025740,-235.682041,133.764298,3.920099,17.521020,4.869896,26.456759,2154.665645,12.387530,335881.714746,0.974358,20.095912,12.754907,2.671084,0.075157,0.052384,104.230544,86.518060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.306790,69.067138,71.700077,40.253165,57.821091,28.556962,47.351617,45.292448,12.506329,14.512658,27.740403,1065.673828,19.674085,0.011624,58.291928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.771676,62.440153,138.863795,133.430926,73.897601,75.650023,34.501194,14.365798,138.006244,4.111421,62.423394,51.629571,131.323018,138.269484,129.835522,137.299167,86.034609,136.319761,-0.062202,0.038250,32.025740,-235.687737,133.769866,3.918455,17.495182,4.848169,5.989937,489.123078,12.555213,336177.435556,0.987115,20.708671,12.734013,2.702323,0.074745,0.052514,104.211793,86.505036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.325264,69.057785,71.684755,40.253165,57.827037,28.556962,47.351617,45.373031,12.506329,14.512658,27.744480,1065.673828,19.647850,0.012030,58.303537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.147295,62.440153,138.926956,133.430926,73.906382,75.646169,34.540183,14.368081,137.976820,4.112178,62.440600,51.775774,131.328242,138.333602,129.830665,137.446338,86.042906,136.334614,-0.062412,0.038238,32.025740,-235.676796,134.093735,3.918971,17.504738,4.856283,12.752219,1040.138382,12.594068,336240.586354,0.988404,20.851416,12.766713,2.709799,0.075142,0.052018,104.202369,86.501527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323389,69.072941,71.716384,40.253165,57.818320,28.556962,47.351617,45.125385,12.506329,14.512658,27.748511,1047.363281,19.682685,0.011818,58.293982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.773878,62.456419,138.998997,133.435107,73.929200,75.640834,34.598275,14.371934,138.015649,4.112608,62.320528,51.914288,131.336847,138.415649,129.830748,137.389889,86.032827,136.419924,-0.062465,0.038249,32.025740,-235.679804,134.270047,3.919536,17.520461,4.879488,26.899874,2190.411891,12.447098,336002.352501,0.980738,20.368595,12.751461,2.682235,0.075547,0.052504,104.194887,86.450340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296485,69.081754,71.691225,40.253165,57.822052,28.556962,47.351617,45.459504,12.506329,14.512658,27.752941,1065.673828,19.687589,0.011680,58.295499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.470232,62.458900,139.026266,133.426467,73.941670,75.640800,34.528932,14.373076,138.129235,4.111674,62.275659,51.868323,131.320483,138.371968,129.849671,137.502671,86.000297,136.405068,-0.062559,0.038256,32.025740,-235.677682,133.996103,3.918616,17.546875,4.912610,7.797061,636.176741,12.627678,336255.881934,0.992755,20.998935,12.750335,2.716213,0.075500,0.052788,104.224054,86.465852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328360,69.054651,71.704936,40.253165,57.814749,28.556962,47.351617,45.141399,12.506329,14.512658,27.756768,1062.011719,19.658290,0.012057,58.301798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.452062,62.405966,139.019252,133.382709,73.963703,75.648403,34.525284,14.371078,138.049768,4.110297,62.254820,51.875746,131.343096,138.433768,129.876986,137.452920,85.998217,136.472447,-0.062753,0.038249,32.025740,-235.678373,134.073074,3.916811,17.536742,4.914233,13.337927,1088.381283,12.457959,335979.822916,0.977864,20.382649,12.801589,2.684732,0.075362,0.052204,104.277069,86.491044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.314813,69.059378,71.693710,40.253165,57.834235,28.556962,47.351617,45.306741,12.506329,14.512658,27.762003,1051.025391,19.667558,0.011690,58.303179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.484028,62.367921,138.995124,133.337557,73.998888,75.657456,34.531243,14.371078,138.150282,4.110914,62.221537,52.003909,131.332354,138.484807,129.889510,137.466774,85.983141,136.502484,-0.062790,0.038249,32.025740,-235.678210,134.057574,3.917191,17.491991,4.893426,34.506297,2815.244645,12.545580,336166.067171,0.986202,20.690932,12.826949,2.701100,0.075509,0.052562,104.326524,86.502837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.328629,69.065305,71.706537,40.253165,57.837268,28.556962,47.351617,44.786695,12.506329,14.512658,27.763147,1047.363281,19.688329,0.011813,58.301252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.054686,62.367921,139.009105,133.337557,74.027389,75.668926,34.603841,14.364799,138.102980,4.111485,62.143614,51.913650,131.330281,138.582568,129.896359,137.614020,85.965082,136.513508,-0.062719,0.038241,32.025740,-235.687593,133.609461,3.918190,17.528412,4.875846,3.389456,275.953392,12.271479,335708.744978,0.965936,19.654118,12.861539,2.650406,0.075643,0.052446,104.403369,86.503102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301489,69.068066,71.709291,40.253165,57.845171,28.556962,47.351617,44.740515,12.506329,14.512658,27.764713,1072.998047,19.668910,0.011676,58.293087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.343932,62.334838,139.119368,133.308571,74.038688,75.680373,34.516493,14.370650,138.145114,4.110645,62.070842,51.904719,131.340257,138.522003,129.901697,137.471235,85.976506,136.420435,-0.062622,0.038228,32.025740,-235.677168,134.002161,3.918065,17.541088,4.853470,25.590082,2088.694931,12.260752,335718.782900,0.965137,19.584277,12.891103,2.648332,0.075582,0.052332,104.479173,86.507194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.299726,69.080842,71.708485,40.253165,57.841639,28.556962,47.351617,44.945171,12.506329,14.512658,27.766292,1058.349609,19.686598,0.011706,58.281921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.263581,62.274461,139.116622,133.271782,74.044655,75.696416,34.534191,14.372362,138.064454,4.108888,62.075520,51.827162,131.320869,138.472677,129.870628,137.519559,85.962761,136.492178,-0.062669,0.038190,32.025740,-235.676599,133.869104,3.916086,17.536165,4.849720,29.137120,2376.989857,12.382260,335989.102912,0.972027,20.012566,12.914479,2.670444,0.075048,0.052184,104.569802,86.489385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.305518,69.091620,71.710243,40.253165,57.857451,28.556962,47.351617,44.774489,12.506329,14.512658,27.769099,1051.025391,19.688275,0.011540,58.304960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.967402,62.242482,139.076589,133.236108,74.056984,75.710879,34.597025,14.371078,138.085724,4.108154,62.083537,51.764151,131.299407,138.516542,129.854945,137.471826,85.942511,136.454654,-0.062869,0.038188,32.025740,-235.676086,133.448012,3.915027,17.512311,4.885709,-3.549148,-289.011666,12.313107,335859.565823,0.968610,19.690653,12.858157,2.657794,0.074760,0.052100,104.553160,86.510254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.288322,69.065696,71.676398,40.253165,57.861165,28.556962,47.351617,45.339072,12.506329,14.512658,27.768822,1069.335937,19.687427,0.011634,58.299420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.002390,62.238898,139.002857,133.226353,74.069201,75.721596,34.540352,14.370221,138.098270,4.107192,62.090249,51.782463,131.284163,138.368623,129.851703,137.453368,85.915284,136.440086,-0.062769,0.038156,32.025740,-235.682007,133.905469,3.914471,17.499690,4.921517,-1.166779,-95.168202,12.614787,336380.226006,0.990673,20.715401,12.906513,2.713752,0.074658,0.052083,104.570762,86.506646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286514,69.053503,71.684737,40.253165,57.853615,28.556962,47.351617,45.155168,12.506329,14.512658,27.770256,1069.335937,19.640620,0.012002,58.295900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.575151,62.238898,139.082278,133.226353,74.085465,75.729975,34.539383,14.372505,138.134548,4.105367,62.149731,51.760056,131.285481,138.499157,129.833229,137.504708,85.955598,136.328427,-0.062924,0.038155,32.025740,-235.678580,134.166685,3.912820,17.505892,4.916414,25.477005,2078.087305,12.415135,336123.171610,0.974234,19.974527,12.908661,2.676227,0.076469,0.053174,104.564780,86.480189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.296233,69.074440,71.699231,40.253165,57.856400,28.556962,47.351617,45.498013,12.506329,14.512658,27.772116,1047.363281,19.660526,0.011610,58.303954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.258409,62.250201,139.020224,133.237222,74.101954,75.736863,34.606944,14.366083,138.094132,4.104061,62.180455,51.842975,131.276855,138.414378,129.839723,137.501872,85.920116,136.407054,-0.062895,0.038113,32.025740,-235.681735,133.444976,3.910910,17.501078,4.876279,27.179713,2212.644312,12.681346,336643.700642,0.996317,20.944808,12.928861,2.725418,0.075105,0.051950,104.506102,86.462225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.282832,69.075159,71.681783,40.253165,57.867342,28.556962,47.351617,45.197491,12.506329,14.512658,27.774633,1065.673828,19.652286,0.011859,58.300945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.919005,62.271705,139.035991,133.256453,74.112673,75.745291,34.552662,14.370507,138.027297,4.102501,62.173867,51.873226,131.276917,138.413240,129.821156,137.508740,85.908373,136.402336,-0.062921,0.038077,32.025740,-235.680578,133.599506,3.909693,17.497689,4.844311,9.504383,774.947736,12.528321,336361.739031,0.984280,20.365109,12.834655,2.696692,0.075007,0.052733,104.460700,86.457000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.276669,69.085195,71.689304,40.253165,57.858815,28.556962,47.351617,45.376955,12.506329,14.512658,27.776731,1058.349609,19.687067,0.011962,58.295840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.968359,62.273359,138.984501,133.264814,74.125973,75.758267,34.543983,14.368224,138.113760,4.102379,62.160164,51.803206,131.265410,138.477209,129.828256,137.421056,85.898622,136.421111,-0.063063,0.038156,32.025740,-235.684168,134.390500,3.910271,17.502737,4.861350,10.556770,860.971222,12.613235,336598.768101,0.989165,20.696379,12.908090,2.712145,0.075270,0.052273,104.385337,86.455801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254365,69.089472,71.681044,40.253165,57.867874,28.556962,47.351617,45.036034,12.506329,14.512658,27.779927,1047.363281,19.689176,0.011836,58.292379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.984773,62.273359,139.031318,133.264814,74.141005,75.770503,34.571654,14.364228,138.005491,4.101543,62.168304,51.897810,131.265661,138.453910,129.831224,137.495779,85.897225,136.310029,-0.063296,0.038351,32.025740,-235.684897,133.857544,3.909017,17.499564,4.854318,11.109084,905.290755,12.431660,336375.094739,0.977007,20.052260,12.917556,2.677940,0.075166,0.052266,104.364822,86.461324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272907,69.088079,71.686664,40.253165,57.869915,28.556962,47.351617,45.001838,12.506329,14.512658,27.782285,1069.335937,19.657226,0.011746,58.301661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.298325,62.276116,139.050155,133.261191,74.159979,75.785721,34.518290,14.373361,138.101083,4.101512,62.133343,51.862435,131.256427,138.447830,129.835556,137.462049,85.913899,136.399803,-0.063519,0.038354,32.025740,-235.678704,133.678555,3.908598,17.534002,4.878605,24.396775,1991.191959,12.415293,336426.211237,0.976401,20.004445,12.936366,2.674406,0.075119,0.052249,104.366396,86.471478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.278789,69.091054,71.687056,40.253165,57.873056,28.556962,47.351617,44.991810,12.506329,14.512658,27.784702,1062.011719,19.686544,0.011854,58.298934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.627083,62.262883,138.968472,133.254223,74.161129,75.797934,34.552123,14.371078,138.089647,4.101691,62.128947,51.713796,131.262854,138.394999,129.818709,137.436786,85.943395,136.474896,-0.063527,0.038358,32.025740,-235.679027,134.211759,3.908561,17.517378,4.907652,12.806527,1044.207060,12.417157,336474.224853,0.975437,19.988002,12.884146,2.674462,0.074612,0.051770,104.331866,86.511544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284849,69.097531,71.691790,40.253165,57.878847,28.556962,47.351617,44.810697,12.506329,14.512658,27.787016,1047.363281,19.678196,0.011612,58.290385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.802152,62.247995,138.990215,133.232484,74.156174,75.808661,34.586237,14.372790,138.002940,4.099826,62.120550,51.740361,131.258206,138.405545,129.811723,137.431979,85.930695,136.390581,-0.063577,0.038363,32.025740,-235.672740,133.758258,3.907070,17.490855,4.887728,11.070957,901.803316,12.334455,336380.113295,0.970689,19.677390,12.910807,2.658788,0.074952,0.053004,104.322217,86.479719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257855,69.087562,71.666037,40.253165,57.870303,28.556962,47.351617,45.149025,12.506329,14.512658,27.788655,1062.011719,19.686544,0.011614,58.292482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.886090,62.252131,138.955078,133.232484,74.154170,75.823932,34.587420,14.371648,137.952930,4.096819,62.171420,51.760986,131.232491,138.274517,129.791779,137.378195,85.943441,136.325612,-0.063540,0.038386,32.025740,-235.676986,133.300925,3.904067,17.492171,4.884266,13.245974,1078.936137,12.515425,336682.750700,0.983772,20.336777,12.917542,2.691775,0.075286,0.052636,104.292817,86.581187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264756,69.094880,71.672787,40.253165,57.870957,28.556962,47.351617,44.764199,12.506329,14.512658,27.790833,1069.335937,19.681531,0.011949,58.291715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.117658,62.252131,138.905551,133.232484,74.146016,75.828522,34.528790,14.373361,137.948105,4.096778,62.205886,51.674495,131.235474,138.295368,129.790111,137.372737,85.941350,136.292391,-0.063697,0.038407,32.025740,-235.676580,134.011399,3.903605,17.491865,4.865280,-0.044403,-3.622938,12.469657,336653.837947,0.979242,20.145819,12.889560,2.683097,0.074896,0.052447,104.378926,86.585610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262140,69.115525,71.671904,40.253165,57.869996,28.556962,47.351617,44.994045,12.506329,14.512658,27.793112,1051.025391,19.687373,0.011742,58.295669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.565304,62.262607,138.863697,133.240009,74.137463,75.833111,34.541671,14.370650,137.866944,4.096285,62.245813,51.607946,131.215414,138.396370,129.772728,137.263274,85.954788,136.290496,-0.063687,0.038420,32.025740,-235.678475,133.470590,3.903180,17.505856,4.840146,42.701359,3482.798523,12.445529,336668.669905,0.977671,20.065699,12.845453,2.678080,0.075080,0.053485,104.419212,86.583168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265967,69.125583,71.681429,40.253165,57.867587,28.556962,47.351617,45.414707,12.506329,14.512658,27.795702,1051.025391,19.649203,0.011639,58.299505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.561255,62.287419,138.912765,133.256174,74.143933,75.833919,34.577048,14.368937,137.896448,4.093365,62.294235,51.599086,131.210503,138.183469,129.763538,137.397160,85.946820,136.316044,-0.063624,0.038246,32.025740,-235.681984,133.824563,3.900934,17.486275,4.832483,0.269417,21.951612,12.657922,337040.477903,0.995617,20.840978,12.831504,2.717369,0.075512,0.051735,104.495963,86.559331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297249,69.151470,71.668770,40.253165,57.856404,28.556962,47.351617,45.195484,12.506329,14.512658,27.797904,1069.335937,19.683875,0.012043,58.296087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.823755,62.321604,138.887906,133.284324,74.141567,75.830213,34.558638,14.371648,137.920896,4.091057,62.289818,51.597899,131.239304,138.249324,129.748146,137.370046,85.945346,136.263580,-0.063592,0.038240,32.025740,-235.679109,133.865617,3.898688,17.493289,4.884032,8.844731,721.037747,12.528885,336848.231918,0.985825,20.398744,12.817152,2.692968,0.075709,0.052553,104.595018,86.552160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.280782,69.146631,71.656503,40.253165,57.867523,28.556962,47.351617,45.197699,12.506329,14.512658,27.801373,1062.011719,19.646426,0.011921,58.286839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.607126,62.321604,138.879379,133.284324,74.135795,75.828751,34.560958,14.370792,137.871172,4.092411,62.258201,51.602890,131.212375,138.294926,129.750276,137.327794,85.945336,136.201019,-0.063577,0.038231,32.025740,-235.678659,133.742392,3.899830,17.497779,4.928946,42.359771,3453.009985,12.535488,336890.118029,0.984977,20.427636,12.837455,2.694131,0.075678,0.053368,104.650437,86.519996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.293027,69.148909,71.633301,40.253165,57.860728,28.556962,47.351617,45.061537,12.506329,14.512658,27.805433,1051.025391,19.637771,0.011723,58.296777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.642636,62.334011,138.811283,133.299095,74.135056,75.828792,34.608645,14.367082,137.817287,4.092565,62.280288,51.650185,131.230132,138.195355,129.750213,137.258892,85.955967,136.208736,-0.063760,0.038211,32.025740,-235.682042,133.866924,3.900174,17.480596,4.889062,0.519570,42.295004,12.460330,336790.101841,0.980044,20.197733,12.813596,2.680005,0.075137,0.052116,104.627750,86.527366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.273441,69.165456,71.652811,40.253165,57.863108,28.556962,47.351617,45.173539,12.506329,14.512658,27.808694,1072.998047,19.673508,0.011733,58.290087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.016944,62.336767,138.822534,133.304391,74.137801,75.829532,34.537987,14.368366,137.808438,4.090970,62.306297,51.580809,131.226384,138.142656,129.774404,137.220735,85.926869,136.215897,-0.063776,0.038194,32.025740,-235.680921,133.940651,3.899263,17.470264,4.863405,2.982190,243.258655,12.519950,336880.636893,0.984493,20.415600,12.783386,2.691089,0.075255,0.052913,104.610420,86.511713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.283127,69.187604,71.661732,40.253165,57.831505,28.556962,47.351617,45.159320,12.506329,14.512658,27.811494,1051.025391,19.641666,0.011912,58.297894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.498897,62.345314,138.760154,133.303833,74.127763,75.831072,34.554898,14.369651,137.729965,4.089437,62.324078,51.623840,131.211976,138.174695,129.774718,137.188609,85.949981,136.246891,-0.063779,0.038165,32.025740,-235.679637,133.476443,3.897507,17.483012,4.844509,31.983063,2607.596737,12.504065,336861.718853,0.982425,20.392245,12.776483,2.687920,0.075588,0.052679,104.534553,86.505916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271004,69.159696,71.666601,40.253165,57.828541,28.556962,47.351617,44.943776,12.506329,14.512658,27.815376,1051.025391,19.641269,0.011653,58.300579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.500677,62.361028,138.807986,133.315260,74.113042,75.831830,34.556181,14.370079,137.815217,4.088229,62.341095,51.610949,131.220300,138.262968,129.790820,137.321539,85.960536,136.254665,-0.063744,0.038140,32.025740,-235.678229,133.702683,3.896249,17.483030,4.857563,9.321770,759.980812,12.400838,336740.842322,0.976647,20.019193,12.809040,2.668795,0.074942,0.052555,104.520164,86.539259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284910,69.186895,71.662013,40.253165,57.838196,28.556962,47.351617,45.229301,12.506329,14.512658,27.818636,1051.025391,19.643721,0.011799,58.299420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.270702,62.361028,138.756618,133.315260,74.101202,75.830884,34.601487,14.370507,137.754683,4.088565,62.354200,51.626158,131.226361,138.267486,129.792236,137.246834,85.939570,136.198775,-0.063584,0.038124,32.025740,-235.677147,133.193077,3.896855,17.484851,4.859745,19.226467,1565.433826,12.540584,336957.425829,0.987037,20.548418,12.800899,2.694430,0.075321,0.051773,104.448978,86.542724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277289,69.179273,71.661397,40.253165,57.830807,28.556962,47.351617,45.238049,12.506329,14.512658,27.822290,1072.998047,19.644046,0.011932,58.299863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.363786,62.373986,138.582006,133.328917,74.109384,75.830931,34.567028,14.367938,137.803270,4.086749,62.350862,51.610432,131.238192,138.188359,129.775755,137.220470,85.953405,136.168292,-0.063524,0.038108,32.025740,-235.681840,133.394620,3.895498,17.484490,4.857689,27.462154,2238.218862,12.545210,336960.239852,0.987014,20.562336,12.794099,2.695265,0.076057,0.052500,104.420649,86.561029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267130,69.193618,71.676295,40.253165,57.832053,28.556962,47.351617,45.361810,12.506329,14.512658,27.825906,1047.363281,19.649401,0.011936,58.290811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.332768,62.381981,138.733500,133.336164,74.099046,75.829359,34.526557,14.366796,137.812915,4.087792,62.347154,51.610590,131.235731,138.163171,129.763973,137.260236,85.959954,136.173843,-0.063566,0.038073,32.025740,-235.684125,133.699238,3.895462,17.478504,4.890829,10.075967,822.173468,12.605045,337090.364071,0.990578,20.794761,12.788068,2.706353,0.075539,0.052446,104.405126,86.567981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284841,69.192641,71.668461,40.253165,57.825889,28.556962,47.351617,45.610634,12.506329,14.512658,27.830450,1047.363281,19.649671,0.011748,58.284538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.530602,62.380878,138.685001,133.333655,74.094321,75.823292,34.591420,14.368652,137.769662,4.087077,62.371621,51.552019,131.263506,138.217537,129.766963,137.250683,85.954187,136.151539,-0.063411,0.038037,32.025740,-235.686353,133.553598,3.894369,17.477440,4.893931,21.715129,1768.577126,12.563206,337040.394048,0.989622,20.713546,12.759504,2.698049,0.075403,0.052341,104.440560,86.553263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263537,69.183379,71.677918,40.253165,57.798725,28.556962,47.351617,45.380982,12.506329,14.512658,27.833653,1062.011719,19.620949,0.011995,58.297519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.874243,62.386668,138.786556,133.333655,74.082789,75.821777,34.516109,14.372219,137.815560,4.086011,62.362575,51.567769,131.256271,138.143238,129.774463,137.235508,85.962838,136.127029,-0.063409,0.038014,32.025740,-235.680989,133.833393,3.893956,17.463268,4.892813,18.265745,1490.889825,12.585920,337046.121178,0.991442,20.752906,12.755637,2.702630,0.075958,0.052340,104.496894,86.581853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279037,69.202619,71.685474,40.253165,57.807406,28.556962,47.351617,45.278756,12.506329,14.512658,27.836799,1062.011719,19.614422,0.012017,58.289967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.634084,62.386668,138.735365,133.333655,74.062610,75.819481,34.546707,14.368366,137.685533,4.084465,62.355270,51.595104,131.238985,138.050231,129.753261,137.164834,85.975637,136.159742,-0.063173,0.037988,32.025740,-235.678961,133.526228,3.891909,17.464458,4.863441,10.684114,871.288228,12.524643,336936.479776,0.985319,20.552002,12.750627,2.691313,0.075387,0.052135,104.515812,86.603599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262997,69.181594,71.689381,40.253165,57.815432,28.556962,47.351617,45.099748,12.506329,14.512658,27.840271,1047.363281,19.647346,0.011793,58.295346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
