OSU 80 Ton Compressor Load Stand
51.781450,62.389700,138.726334,133.334213,74.055417,75.812645,34.567803,14.369793,137.806106,4.084572,62.407058,51.666217,131.239424,138.137704,129.776602,137.164631,85.961606,136.141417,-0.063215,0.037982,32.025740,-235.679984,134.327296,3.891350,17.457264,4.833601,10.701336,872.160088,12.437697,336767.331772,0.980260,20.212121,12.730130,2.675443,0.075386,0.051994,104.571462,86.631901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269282,69.173757,71.694160,40.253165,57.807864,28.556962,47.351617,45.237107,12.506329,14.512658,27.843651,1069.335937,19.620679,0.011711,58.298627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.359483,62.405415,138.682354,133.346476,74.054203,75.805801,34.526520,14.367938,137.775486,4.084666,62.387987,51.763124,131.261693,138.204227,129.778343,137.116979,85.955961,136.123727,-0.062947,0.037968,32.025740,-235.681350,133.009565,3.891454,17.459626,4.829039,26.024911,2123.569317,12.499828,336847.324608,0.984382,20.453512,12.733140,2.686895,0.075083,0.051987,104.674400,86.682419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301046,69.171051,71.687177,40.253165,57.796906,28.556962,47.351617,45.160898,12.506329,14.512658,27.846918,1062.011719,19.622229,0.011935,58.298346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.777103,62.413962,138.730577,133.344804,74.048986,75.797544,34.546330,14.370364,137.750618,4.083816,62.363173,51.620980,131.241266,138.171973,129.766027,137.212140,85.943470,136.292006,-0.062942,0.037963,32.025740,-235.678270,133.599037,3.891116,17.493145,4.890577,13.916244,1134.880465,12.456773,336773.376637,0.980617,20.308322,12.738316,2.679074,0.075236,0.052484,104.722776,86.721210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.287453,69.172409,71.678201,40.253165,57.793101,28.556962,47.351617,45.377567,12.506329,14.512658,27.850988,1047.363281,19.625637,0.011649,58.302522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.339915,62.413962,138.690734,133.344804,74.036230,75.789167,34.591689,14.367795,137.791360,4.082324,62.346977,51.682412,131.253484,138.264938,129.784479,137.280630,85.978511,136.174516,-0.063005,0.037948,32.025740,-235.682146,133.289566,3.889512,17.489503,4.920886,16.027352,1305.329028,12.570563,336957.824210,0.990629,20.749326,12.735410,2.700229,0.074787,0.051731,104.739943,86.740357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315501,69.168895,71.702242,40.253165,57.795651,28.556962,47.351617,45.165024,12.506329,14.512658,27.854799,1069.335937,19.650284,0.011837,58.297664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.881574,62.393009,138.731041,133.317211,74.013863,75.779217,34.568417,14.369222,137.804718,4.079796,62.334997,51.677504,131.265973,138.117830,129.790783,137.189159,85.984697,136.116033,-0.062973,0.037935,32.025740,-235.680065,133.440120,3.886298,17.506343,4.930478,1.175100,95.769063,12.456760,336759.974173,0.981185,20.336950,12.829198,2.679381,0.074574,0.052048,104.832916,86.790484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.326814,69.176887,71.694867,40.253165,57.791932,28.556962,47.351617,45.407471,12.506329,14.512658,27.858415,1072.998047,19.651258,0.011893,58.293675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.050879,62.381705,138.772076,133.287668,73.997986,75.770076,34.566567,14.371934,137.811025,4.078774,62.343888,51.583565,131.225853,138.199062,129.773095,137.232452,85.974264,136.179470,-0.062758,0.037919,32.025740,-235.675230,133.345100,3.885262,17.469705,4.872943,9.299611,757.946473,12.574367,336869.089923,0.988983,20.777660,12.737405,2.701421,0.074430,0.052043,104.902833,86.778838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297508,69.164605,71.668521,40.253165,57.785936,28.556962,47.351617,45.135581,12.506329,14.512658,27.861195,1051.025391,19.645993,0.011759,58.280404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.642197,62.379775,138.706613,133.279864,73.986973,75.759448,34.544966,14.372790,137.801421,4.076123,62.384078,51.595629,131.231851,138.175544,129.772507,137.170235,85.994074,136.194039,-0.062858,0.037907,32.025740,-235.676007,133.565078,3.882755,17.457986,4.840777,38.669738,3153.671503,12.423896,336549.656098,0.978091,20.211107,12.702956,2.673994,0.074621,0.052156,104.985608,86.774220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.317643,69.176437,71.661750,40.253165,57.764762,28.556962,47.351617,45.037483,12.506329,14.512658,27.864395,1047.363281,19.657695,0.011579,58.294587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.760422,62.394663,138.719290,133.297702,73.993030,75.750274,34.579363,14.370650,137.763815,4.073102,62.404656,51.614281,131.224595,138.154755,129.770283,137.207699,85.991829,136.080731,-0.063015,0.037921,32.025740,-235.677005,133.894803,3.879796,17.462619,4.853110,-3.361848,-273.899432,12.378662,336436.675294,0.974490,20.030161,12.744046,2.666085,0.075105,0.052253,105.002145,86.774418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321908,69.169903,71.658639,40.253165,57.774030,28.556962,47.351617,45.246232,12.506329,14.512658,27.867497,1069.335937,19.633967,0.011778,58.294800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.800461,62.394663,138.742475,133.297702,73.992251,75.740343,34.510852,14.374788,137.802929,4.071641,62.383607,51.779395,131.238593,138.135991,129.767617,137.194398,86.016822,136.117028,-0.063015,0.037910,32.025740,-235.674173,133.785709,3.878372,17.465324,4.847881,13.793373,1126.016558,12.484812,336544.021926,0.983464,20.438453,12.731274,2.685916,0.075307,0.052652,105.080818,86.781490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315734,69.171620,71.657139,40.253165,57.770772,28.556962,47.351617,45.185640,12.506329,14.512658,27.871399,1054.687500,19.622626,0.011920,58.292541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.386395,62.416994,138.770452,133.316654,74.000126,75.734943,34.594014,14.370507,137.811723,4.070817,62.350746,51.868515,131.222647,138.266668,129.753581,137.236077,85.980165,136.180165,-0.062963,0.037922,32.025740,-235.677311,133.454784,3.877889,17.484148,4.854119,40.344780,3285.612931,12.451806,336466.630358,0.979934,20.334414,12.678759,2.680026,0.075581,0.052232,105.058488,86.777410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.318989,69.151616,71.659199,40.253165,57.769962,28.556962,47.351617,45.162896,12.506329,14.512658,27.875724,1051.025391,19.645975,0.011644,58.297153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.850764,62.415891,138.642243,133.315539,74.023653,75.732635,34.574681,14.371363,137.825981,4.067908,62.244992,52.036520,131.235211,138.268178,129.760347,137.285175,85.975566,136.226402,-0.062934,0.037937,32.025740,-235.678088,133.542440,3.874990,17.496174,4.890343,-0.652566,-53.173629,12.441117,336369.040408,0.980915,20.294186,12.671314,2.678402,0.075290,0.051799,105.066341,86.764269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.290929,69.135180,71.645825,40.253165,57.752367,28.556962,47.351617,45.386593,12.506329,14.512658,27.879220,1069.335937,19.645921,0.011796,58.297451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.842590,62.395214,138.840740,133.281258,74.042114,75.733395,34.547206,14.370935,137.885207,4.065110,62.120001,51.937817,131.230258,138.349870,129.778674,137.380252,85.975764,136.261561,-0.062853,0.037932,32.025740,-235.682110,133.359111,3.872333,17.465937,4.872655,1.849711,150.841531,12.559732,336607.814805,0.987233,20.733702,12.738482,2.700529,0.075204,0.052880,105.103602,86.789288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.300155,69.137347,71.645612,40.253165,57.750061,28.556962,47.351617,45.151694,12.506329,14.512658,27.882659,1058.349609,19.649816,0.011950,58.295405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.803710,62.395214,138.915283,133.281258,74.052322,75.739489,34.535041,14.372505,137.927800,4.064313,62.041123,51.933701,131.243564,138.386120,129.772599,137.393557,85.995463,136.225259,-0.062646,0.037910,32.025740,-235.675639,133.704783,3.871901,17.496679,4.883545,42.351163,3454.899014,12.417420,336393.412964,0.978013,20.264907,12.765419,2.673871,0.075334,0.051579,105.125275,86.780491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.279119,69.130015,71.654880,40.253165,57.756315,28.556962,47.351617,45.151735,12.506329,14.512658,27.885148,1051.025391,19.645831,0.011612,58.278520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.806988,62.323259,138.753091,133.206286,74.062016,75.744063,34.572009,14.368652,138.023480,4.062545,62.000996,51.838883,131.236612,138.357565,129.795520,137.373406,85.992834,136.286865,-0.062580,0.037942,32.025740,-235.680799,133.805678,3.870320,17.484725,4.869265,18.582416,1514.284726,12.437296,336380.093794,0.978916,20.252434,12.782202,2.678121,0.074946,0.052237,105.178497,86.801869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.301567,69.156620,71.669185,40.253165,57.775415,28.556962,47.351617,45.181986,12.506329,14.512658,27.885187,1072.998047,19.645939,0.011752,58.299275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.004142,62.246617,138.941158,133.133545,74.068811,75.750968,34.525181,14.367367,137.985422,4.060652,61.988740,51.811284,131.233523,138.310314,129.809891,137.342948,85.994683,136.297171,-0.062638,0.037946,32.025740,-235.681430,133.520008,3.869397,17.484833,4.840885,20.688795,1688.220728,12.456068,336395.889338,0.980150,20.291472,12.744969,2.681570,0.074615,0.051853,105.159583,86.775235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253818,69.142924,71.655329,40.253165,57.775318,28.556962,47.351617,45.177505,12.506329,14.512658,27.887897,1051.025391,19.615810,0.011851,58.295618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.633035,62.192307,138.816870,133.078920,74.069301,75.753289,34.556969,14.365227,137.915619,4.059845,62.016951,51.798260,131.231628,138.374752,129.815755,137.361506,86.010486,136.269565,-0.062549,0.037934,32.025740,-235.689452,133.869474,3.868658,17.469651,4.860881,8.345237,680.350963,12.438456,336348.115655,0.978906,20.216224,12.777353,2.678270,0.075644,0.052589,105.196571,86.788179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267984,69.175366,71.667261,40.253165,57.777998,28.556962,47.351617,45.074245,12.506329,14.512658,27.886692,1051.025391,19.612745,0.011592,58.294246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.075987,62.178247,138.867704,133.059132,74.072015,75.751772,34.579723,14.374788,137.954599,4.059158,62.010711,51.829588,131.215116,138.295814,129.804257,137.351021,86.019037,136.386702,-0.062837,0.037580,32.025740,-235.676133,133.900573,3.867621,17.482381,4.878695,8.077847,658.118542,12.399216,336211.857304,0.976028,19.941860,12.780479,2.671733,0.074884,0.053304,105.159907,86.739351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254851,69.158078,71.664776,40.253165,57.773242,28.556962,47.351617,44.949845,12.506329,14.512658,27.886675,1069.335937,19.613052,0.011797,58.299641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.383541,62.178247,138.870232,133.059132,74.074882,75.754118,34.510552,14.370792,137.861530,4.059291,62.045522,51.797978,131.184071,138.297053,129.785573,137.307910,85.996104,136.289006,-0.062966,0.037302,32.025740,-235.678169,133.870635,3.868084,17.480848,4.912231,24.266706,1981.020263,12.489940,336313.144997,0.982746,20.260207,12.751344,2.688528,0.075166,0.052310,105.183690,86.704632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245242,69.124792,71.648906,40.253165,57.771999,28.556962,47.351617,45.013992,12.506329,14.512658,27.887608,1058.349609,19.649545,0.011884,58.297451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.040161,62.182658,138.923977,133.075018,74.082786,75.756423,34.521972,14.376215,137.935923,4.057590,62.094518,51.791705,131.202425,138.353678,129.786496,137.318059,86.015561,136.260148,-0.062979,0.037029,32.025740,-235.672583,133.840326,3.866914,17.493650,4.884771,28.964778,2363.766653,12.370314,336081.170999,0.972839,19.801580,12.799346,2.666636,0.074986,0.052915,105.219072,86.706171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269071,69.157347,71.678219,40.253165,57.767431,28.556962,47.351617,44.840162,12.506329,14.512658,27.889303,1051.025391,19.689735,0.011568,58.294391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.427863,62.195615,138.850140,133.094805,74.070753,75.759954,34.606986,14.366796,137.850016,4.056751,62.097261,51.658672,131.175809,138.258704,129.755947,137.308315,85.980786,136.245832,-0.063052,0.036937,32.025740,-235.685922,134.010382,3.865964,17.499059,4.875161,-1.003028,-81.654378,12.285863,335984.872173,0.968506,19.494604,12.775115,2.651028,0.075124,0.051654,105.233257,86.731643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246351,69.143347,71.645336,40.253165,57.751358,28.556962,47.351617,45.001715,12.506329,14.512658,27.890834,1069.335937,19.614783,0.011609,58.292737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.219162,62.212156,138.835386,133.114036,74.067045,75.765982,34.528532,14.366368,137.978213,4.056689,62.154034,51.764478,131.187598,138.242572,129.780568,137.287351,86.002565,136.188107,-0.063005,0.036684,32.025740,-235.688800,133.574483,3.865631,17.496679,4.895337,24.753073,2019.672708,12.386333,336126.166468,0.975278,19.841840,12.741723,2.669553,0.076076,0.052374,105.231857,86.769277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268126,69.179662,71.686536,40.253165,57.763886,28.556962,47.351617,44.785016,12.506329,14.512658,27.893027,1062.011719,19.676663,0.011785,58.294851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.514779,62.212156,138.823004,133.114036,74.072043,75.774321,34.533331,14.373361,137.874722,4.055559,62.143467,51.682942,131.177734,138.232879,129.759817,137.323517,85.983263,136.206200,-0.062937,0.036451,32.025740,-235.675110,133.668276,3.864544,17.489827,4.863171,9.383290,765.502590,12.273459,336029.732902,0.965025,19.467847,12.769583,2.648404,0.075674,0.052025,105.230102,86.756905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245924,69.173656,71.674359,40.253165,57.759451,28.556962,47.351617,44.870948,12.506329,14.512658,27.895466,1043.701172,19.686922,0.011478,58.282339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.819799,62.230903,138.848980,133.135774,74.079148,75.781166,34.579858,14.375930,137.868465,4.054594,62.169042,51.707927,131.179159,138.212055,129.746494,137.257635,85.964323,136.300999,-0.062748,0.036192,32.025740,-235.673848,134.107457,3.863636,17.499618,4.844491,18.747155,1527.362621,12.331285,336134.809407,0.971605,19.692413,12.719918,2.658706,0.076549,0.052971,105.233883,86.761173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251188,69.180998,71.646815,40.253165,57.756913,28.556962,47.351617,45.240179,12.506329,14.512658,27.898098,1072.998047,19.617307,0.011611,58.299590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.196413,62.245514,138.810705,133.147201,74.081810,75.787267,34.523395,14.372077,137.824733,4.054234,62.159330,51.777171,131.186037,138.238792,129.737083,137.269102,85.955630,136.148107,-0.062716,0.035922,32.025740,-235.669860,133.844998,3.862603,17.497923,4.865875,16.800564,1371.009122,12.527762,336518.358458,0.986231,20.399238,12.747961,2.694819,0.074743,0.052412,105.348504,86.732140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249841,69.163036,71.647084,40.253165,57.749710,28.556962,47.351617,45.082942,12.506329,14.512658,27.900033,1062.011719,19.664565,0.012003,58.295328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.899283,62.262607,138.756411,133.154169,74.086282,75.791821,34.562242,14.368366,137.861228,4.053129,62.209680,51.581297,131.170383,138.202529,129.724115,137.170864,85.956873,136.127420,-0.062627,0.035674,32.025740,-235.683208,134.160100,3.861147,17.476485,4.879362,10.300300,839.610661,12.446639,336457.335573,0.978656,20.111004,12.812687,2.679458,0.076477,0.052123,105.429009,86.743555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245934,69.159129,71.633440,40.253165,57.751597,28.556962,47.351617,45.428540,12.506329,14.512658,27.902716,1047.363281,19.658506,0.011600,58.297425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.675395,62.262607,138.773130,133.154169,74.094756,75.795657,34.598163,14.368366,137.847173,4.052822,62.246910,51.642048,131.205950,138.192386,129.741121,137.181458,85.979072,136.218835,-0.062604,0.035691,32.025740,-235.683862,133.452643,3.860984,17.469507,4.891857,27.568977,2244.903119,12.619785,336792.484550,0.993528,20.754496,12.747525,2.711337,0.075586,0.052743,105.468657,86.759635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.284063,69.167357,71.667198,40.253165,57.738838,28.556962,47.351617,45.066887,12.506329,14.512658,27.905599,1062.011719,19.673922,0.011883,58.301713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.989834,62.273634,138.647045,133.170891,74.110244,75.797368,34.550417,14.372362,137.790697,4.050519,62.231173,51.631262,131.191867,138.145671,129.711095,137.186757,85.946562,136.141700,-0.062722,0.035674,32.025740,-235.679539,133.642966,3.859044,17.496553,4.906408,-2.207833,-180.029209,12.418705,336508.680315,0.977722,20.062941,12.736284,2.673571,0.075756,0.052094,105.519715,86.766618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261905,69.146858,71.650286,40.253165,57.742428,28.556962,47.351617,45.190972,12.506329,14.512658,27.908302,1065.673828,19.641323,0.011857,58.298968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.012996,62.289900,138.738720,133.183990,74.119844,75.798136,34.553778,14.370935,137.786818,4.048784,62.242335,51.579805,131.187585,138.117743,129.731259,137.141163,85.964820,136.123786,-0.062792,0.035703,32.025740,-235.674432,134.031652,3.856922,17.501241,4.887440,26.353781,2148.707937,12.483381,336596.573349,0.981421,20.287867,12.758257,2.685478,0.075780,0.052184,105.491764,86.768180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258560,69.107375,71.664714,40.253165,57.731422,28.556962,47.351617,45.021844,12.506329,14.512658,27.910596,1047.363281,19.652574,0.011754,58.299982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.520722,62.297895,138.682982,133.198761,74.129298,75.801955,34.640880,14.369222,137.755197,4.047268,62.258938,51.667758,131.196630,138.206002,129.704610,137.157867,85.963566,136.222793,-0.062716,0.035700,32.025740,-235.679902,133.601158,3.854941,17.477873,4.866019,10.472032,851.671386,12.384783,336518.500510,0.976279,19.983209,12.753496,2.666811,0.075016,0.053119,105.486951,86.754720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267011,69.093812,71.663024,40.253165,57.729419,28.556962,47.351617,45.003085,12.506329,14.512658,27.913721,1065.673828,19.693882,0.011622,58.301832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.694447,62.305063,138.535067,133.210188,74.144424,75.806538,34.686049,14.369222,137.775463,4.047814,62.274337,51.604569,131.177689,138.103598,129.728330,137.115004,85.940775,136.146559,-0.062947,0.035728,32.025740,-235.679085,134.073176,3.856323,17.486618,4.858032,28.333155,2301.283377,12.387427,336500.808608,0.975756,19.976278,12.726580,2.667386,0.075120,0.052024,105.447123,86.760428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247121,69.086795,71.667592,40.253165,57.706494,28.556962,47.351617,45.349717,12.506329,14.512658,27.917370,1062.011719,19.687463,0.011827,58.280387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
50.851022,62.305063,138.681216,133.210188,74.147276,75.809589,34.607740,14.370079,137.666489,4.044708,62.289983,51.589832,131.183396,138.054561,129.722015,137.129061,85.955687,136.066775,-0.062897,0.035755,32.025740,-235.680026,133.403776,3.853355,17.479730,4.876531,-4.671228,-380.266310,12.520909,336751.787853,0.983626,20.478981,12.775674,2.691790,0.075235,0.052090,105.444980,86.766378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.264037,69.080037,71.666607,40.253165,57.710143,28.556962,47.351617,45.182131,12.506329,14.512658,27.920214,1062.011719,19.632633,0.011749,58.333113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.248979,62.317745,138.683798,133.220221,74.151219,75.811131,34.566521,14.370792,137.731270,4.043602,62.347462,51.459783,131.189017,138.128560,129.707462,137.148680,85.941930,136.013945,-0.063262,0.035762,32.025740,-235.680619,134.410690,3.851894,17.477368,4.852118,31.225401,2544.968152,12.459432,336732.064680,0.978787,20.311153,12.761632,2.679883,0.075126,0.052985,105.433911,86.735134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238915,69.062387,71.647646,40.253165,57.705521,28.556962,47.351617,45.639824,12.506329,14.512658,27.923348,1047.363281,19.644443,0.011732,58.291459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.644577,62.338973,138.558947,133.237222,74.140932,75.811133,34.600927,14.372219,137.685300,4.042455,62.367108,51.396073,131.159071,138.123280,129.689878,137.088990,85.940402,136.044592,-0.063188,0.035772,32.025740,-235.682296,133.285343,3.850988,17.474051,4.868472,11.316587,921.420159,12.711909,337106.462458,0.998966,21.165007,12.708154,2.727206,0.075584,0.053150,105.408510,86.729944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218440,69.033599,71.629940,40.253165,57.689765,28.556962,47.351617,45.458482,12.506329,14.512658,27.926012,1065.673828,19.643938,0.011970,58.301406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.068316,62.369575,138.609297,133.265093,74.129131,75.811126,34.544207,14.376215,137.682595,4.040493,62.413254,51.546912,131.182211,137.994118,129.713841,137.047841,85.932654,135.923546,-0.063194,0.035793,32.025740,-235.673889,133.479092,3.849198,17.471184,4.911979,7.175125,585.172951,12.599769,336964.322144,0.991671,20.773472,12.696365,2.706079,0.074932,0.052042,105.396149,86.740107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.237848,69.066720,71.644839,40.253165,57.679963,28.556962,47.351617,45.269065,12.506329,14.512658,27.929760,1062.011719,19.651276,0.012030,58.314387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.455984,62.369575,138.593033,133.265093,74.116461,75.810044,34.553767,14.370507,137.670186,4.037681,62.423817,51.557447,131.183153,138.027997,129.698869,137.100316,85.942185,135.915715,-0.063191,0.035825,32.025740,-235.678944,133.896781,3.846328,17.461159,4.889820,32.789360,2673.422141,12.477583,336807.980328,0.982387,20.395253,12.712715,2.682933,0.074703,0.052629,105.382365,86.732540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227644,69.054022,71.632996,40.253165,57.664719,28.556962,47.351617,45.041690,12.506329,14.512658,27.934080,1047.363281,19.637429,0.011709,58.293274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.827325,62.398798,138.588663,133.294079,74.098412,75.810001,34.558541,14.370792,137.655925,4.034836,62.379034,51.498443,131.183120,138.118418,129.712035,136.964840,85.940678,135.993867,-0.063120,0.035836,32.025740,-235.683233,133.798192,3.843503,17.477837,4.855255,7.948127,647.946846,12.365097,336656.857131,0.975257,20.000583,12.661911,2.662066,0.074845,0.052745,105.307974,86.716385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239654,69.068942,71.616554,40.253165,57.669214,28.556962,47.351617,45.356541,12.506329,14.512658,27.938508,1051.025391,19.620679,0.011643,58.293240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.741892,62.409275,138.538226,133.305784,74.101265,75.807758,34.483705,14.371791,137.642869,4.035144,62.400904,51.662692,131.187257,138.060854,129.715015,136.964210,85.935627,135.956994,-0.063141,0.035870,32.025740,-235.678967,134.056656,3.843761,17.479334,4.840561,8.213713,671.051127,12.534578,336914.992691,0.987766,20.615990,12.648592,2.693429,0.075027,0.051764,105.255214,86.695060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243673,69.077115,71.616387,40.253165,57.646697,28.556962,47.351617,45.165279,12.506329,14.512658,27.941851,1065.673828,19.607444,0.011968,58.299786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
50.984626,62.406518,138.611399,133.298259,74.114996,75.805481,34.575910,14.369793,137.696603,4.034879,62.350982,51.543901,131.189224,137.989005,129.690202,137.122420,85.942527,135.986012,-0.063057,0.035905,32.025740,-235.681781,133.816609,3.844200,17.441470,4.842273,31.303434,2550.635239,12.431114,336778.726790,0.979913,20.271343,12.687906,2.674046,0.074668,0.052484,105.207372,86.714164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224185,69.068840,71.599384,40.253165,57.647069,28.556962,47.351617,45.212823,12.506329,14.512658,27.945729,1051.025391,19.648085,0.011828,58.292567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.409400,62.394663,138.610822,133.279028,74.116923,75.803946,34.548752,14.367938,137.669088,4.032284,62.313893,51.587041,131.191003,138.063380,129.712170,136.901358,85.907838,135.930287,-0.063052,0.035928,32.025740,-235.682330,133.873328,3.841636,17.447744,4.855995,17.176423,1400.652351,12.450366,336824.285838,0.983824,20.367653,12.675121,2.677487,0.074388,0.051956,105.151504,86.707576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223186,69.098164,71.605519,40.253165,57.647476,28.556962,47.351617,45.388510,12.506329,14.512658,27.950164,1051.025391,19.630018,0.011683,58.320984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.134139,62.394663,138.629053,133.279028,74.121401,75.805450,34.589513,14.371220,137.655046,4.031683,62.310837,51.437957,131.201798,138.097417,129.709011,137.023941,85.897515,136.067100,-0.062937,0.035936,32.025740,-235.677577,133.992942,3.840870,17.450269,4.890090,24.618383,2005.141713,12.670252,337145.744085,0.997218,21.130486,12.682259,2.718690,0.075354,0.052766,105.123466,86.720456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.221883,69.096030,71.588808,40.253165,57.631368,28.556962,47.351617,45.422348,12.506329,14.512658,27.952999,1062.011719,19.619885,0.012055,58.293854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.924832,62.385014,138.422284,133.255896,74.116801,75.805462,34.502143,14.369080,137.675950,4.032035,62.347028,51.566741,131.197829,137.996798,129.728325,136.994583,85.923181,136.042106,-0.062769,0.035962,32.025740,-235.680045,133.679495,3.841307,17.490170,4.895373,-2.811577,-229.579900,12.549190,336983.280203,0.988881,20.688125,12.689990,2.696216,0.075566,0.051803,105.117101,86.724537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.225104,69.091359,71.607043,40.253165,57.635369,28.556962,47.351617,45.031253,12.506329,14.512658,27.955869,1065.673828,19.631317,0.011940,58.266050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.858870,62.383635,138.469192,133.248928,74.119559,75.803207,34.567375,14.373076,137.727179,4.029238,62.333463,51.707184,131.209084,138.002920,129.723688,137.070289,85.940032,135.986519,-0.062832,0.035978,32.025740,-235.676212,133.945360,3.839256,17.509913,4.878190,22.233127,1812.024799,12.348628,336678.500030,0.972616,19.959847,12.766484,2.659084,0.075640,0.052220,105.086563,86.733643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.238832,69.098858,71.598502,40.253165,57.615167,28.556962,47.351617,45.129630,12.506329,14.512658,27.959097,1051.025391,19.699273,0.011628,58.294936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.277270,62.389700,138.652118,133.253387,74.111852,75.802476,34.611048,14.368224,137.656625,4.028678,62.238566,51.689338,131.183096,138.086240,129.713175,137.101292,85.935883,136.101975,-0.062800,0.035988,32.025740,-235.677960,133.350363,3.839242,17.454289,4.868724,24.458763,1990.901339,12.387454,336726.480408,0.979389,20.159728,12.728732,2.665821,0.075712,0.052051,104.958540,86.694502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.210140,69.063515,71.583929,40.253165,57.600767,28.556962,47.351617,45.168831,12.506329,14.512658,27.962254,1058.349609,19.641125,0.011624,58.310108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.402728,62.389700,138.681305,133.253387,74.092744,75.799174,34.600628,14.370364,137.688348,4.029265,62.215197,51.723316,131.201921,138.112919,129.760761,137.086483,85.955353,136.067713,-0.062795,0.035998,32.025740,-235.679904,133.210229,3.839411,17.484058,4.844690,16.507991,1344.126783,12.409722,336719.859028,0.978878,20.224514,12.684999,2.670116,0.074859,0.052701,104.864784,86.691984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224507,69.105301,71.582195,40.253165,57.612407,28.556962,47.351617,45.481571,12.506329,14.512658,27.965763,1069.335937,19.651799,0.011807,58.271591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.989792,62.358271,138.574480,133.240288,74.075300,75.791374,34.583984,14.368509,137.747945,4.028234,62.192108,51.619287,131.190079,138.098140,129.742297,137.121787,85.949850,136.087569,-0.063042,0.036007,32.025740,-235.678165,134.223222,3.838328,17.492568,4.828949,1.598384,130.207519,12.589905,336993.707314,0.989869,20.816782,12.744975,2.703968,0.074983,0.053236,104.803183,86.627477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218041,69.091773,71.592751,40.253165,57.612214,28.556962,47.351617,45.439545,12.506329,14.512658,27.967600,1054.687500,19.702915,0.011896,58.290658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.919031,62.327118,138.688203,133.209073,74.045630,75.783730,34.536670,14.373361,137.763911,4.027206,62.193063,51.493702,131.193241,138.113789,129.759439,137.147337,85.948342,136.101236,-0.062858,0.036035,32.025740,-235.673803,133.931614,3.837859,17.481966,4.841805,42.835903,3494.278009,12.556650,336893.261414,0.987464,20.689904,12.708942,2.697937,0.074653,0.051785,104.715585,86.591377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245520,69.116347,71.599914,40.253165,57.602604,28.556962,47.351617,45.132691,12.506329,14.512658,27.970604,1047.363281,19.641558,0.011742,58.297749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.379253,62.308647,138.579441,133.195138,74.015257,75.766152,34.574933,14.368652,137.710007,4.026552,62.224584,51.473561,131.187230,138.059023,129.741772,137.087215,85.931967,136.042004,-0.062753,0.036010,32.025740,-235.684230,133.595693,3.836737,17.475277,4.873610,10.487763,854.577585,12.380168,336570.024436,0.975475,20.067887,12.724043,2.665417,0.074945,0.053035,104.752980,86.601872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243229,69.141056,71.608523,40.253165,57.595251,28.556962,47.351617,45.175706,12.506329,14.512658,27.972930,1058.349609,19.621526,0.011738,58.288109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.810679,62.308923,138.566847,133.202384,74.011374,75.754660,34.597360,14.372219,137.703442,4.025489,62.261363,51.553799,131.198433,138.080257,129.744457,137.076441,85.963498,135.978643,-0.062769,0.036021,32.025740,-235.675762,133.850851,3.835865,17.484707,4.920742,20.583937,1676.160002,12.407856,336540.024542,0.978099,20.107649,12.732160,2.671240,0.075668,0.052667,104.755545,86.590652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247763,69.136868,71.615743,40.253165,57.582207,28.556962,47.351617,45.454909,12.506329,14.512658,27.974729,1069.335937,19.650176,0.011847,58.264780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
52.058599,62.308923,138.548267,133.202384,74.004915,75.743984,34.581153,14.369080,137.699975,4.025247,62.275458,51.726255,131.169554,137.978967,129.755503,137.185920,85.950424,136.005213,-0.062483,0.036277,32.025740,-235.681188,133.147923,3.835918,17.486960,4.889748,9.542542,777.418005,12.545529,336711.002236,0.988052,20.632572,12.719898,2.697187,0.076513,0.051770,104.688515,86.585318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.218880,69.112135,71.613213,40.253165,57.564874,28.556962,47.351617,45.234029,12.506329,14.512658,27.977330,1051.025391,19.645218,0.011854,58.297937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.567295,62.323534,138.607771,133.222730,74.003802,75.734841,34.536622,14.369936,137.741364,4.023074,62.294904,51.719152,131.182905,138.055399,129.728510,137.150269,85.925078,136.139601,-0.062035,0.036530,32.025740,-235.678045,133.932431,3.834237,17.467235,4.842508,13.107171,1069.200371,12.421592,336418.556989,0.978211,20.198182,12.657722,2.674484,0.074720,0.052547,104.607471,86.577486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216164,69.112742,71.610628,40.253165,57.564159,28.556962,47.351617,45.087428,12.506329,14.512658,27.980584,1047.363281,19.587953,0.011616,58.292780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.799721,62.348898,138.476942,133.241403,74.014652,75.727950,34.561010,14.371220,137.767818,4.022183,62.221191,51.793858,131.169334,138.171030,129.720347,137.072019,85.929459,136.055673,-0.061877,0.036781,32.025740,-235.676924,133.289075,3.832983,17.469489,4.829165,13.790246,1124.127529,12.349187,336278.184771,0.973396,19.949653,12.683649,2.661391,0.074684,0.052471,104.535990,86.567213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.208261,69.111068,71.606801,40.253165,57.561459,28.556962,47.351617,45.342705,12.506329,14.512658,27.983297,1069.335937,19.615414,0.011750,58.283106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.478461,62.338422,138.590962,133.239731,74.024989,75.722096,34.558446,14.366796,137.781536,4.021189,62.181196,51.689048,131.170475,138.191144,129.702470,137.154137,85.922470,136.093039,-0.061804,0.037042,32.025740,-235.681021,134.183004,3.831752,17.441524,4.840380,34.246505,2791.849745,12.490671,336512.191385,0.984809,20.457664,12.773965,2.687901,0.075618,0.053137,104.554271,86.583427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204501,69.089446,71.596794,40.253165,57.541862,28.556962,47.351617,45.216223,12.506329,14.512658,27.987305,1043.701172,19.628107,0.011926,58.309009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.707831,62.338422,138.573734,133.239731,74.031331,75.719776,34.542913,14.372647,137.803403,4.019926,62.138389,51.663548,131.173375,138.119782,129.729054,137.213282,85.936349,136.102155,-0.061715,0.037311,32.025740,-235.677294,133.557430,3.831230,17.442137,4.857473,22.541655,1838.471209,12.413293,336394.365504,0.979227,20.249163,12.729014,2.673314,0.075166,0.052515,104.504053,86.605031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196811,69.096293,71.603869,40.253165,57.557682,28.556962,47.351617,45.389111,12.506329,14.512658,27.989724,1054.687500,19.623978,0.011608,58.275716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.872899,62.305614,138.673940,133.197089,74.030555,75.714418,34.561124,14.370507,137.818914,4.017405,62.162739,51.727519,131.195624,138.124512,129.747077,137.175612,85.987470,136.131193,-0.061555,0.037636,32.025740,-235.674534,133.819933,3.829068,17.442606,4.887800,-3.588248,-292.499105,12.512488,336513.717016,0.985930,20.562148,12.754067,2.692213,0.075721,0.051992,104.522216,86.630890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227724,69.114749,71.597467,40.253165,57.546710,28.556962,47.351617,45.262805,12.506329,14.512658,27.991922,1069.335937,19.655802,0.011989,58.307457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.017100,62.278321,138.666620,133.156956,74.026182,75.708289,34.525734,14.370792,137.845186,4.015787,62.147484,51.725531,131.166129,138.140829,129.721017,137.146235,85.955027,136.193347,-0.061604,0.037894,32.025740,-235.680456,133.972282,3.827255,17.476773,4.890811,4.571361,373.020434,12.446283,336379.474638,0.981525,20.331050,12.744597,2.679937,0.075644,0.052795,104.443776,86.624918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.205240,69.089769,71.576065,40.253165,57.543036,28.556962,47.351617,45.190232,12.506329,14.512658,27.993243,1054.687500,19.622680,0.011801,58.298755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.717996,62.270602,138.652487,133.136610,74.014232,75.702202,34.511170,14.372362,137.758663,4.015920,62.130791,51.664075,131.161605,138.192620,129.731623,137.151228,85.957823,136.235237,-0.061583,0.038154,32.025740,-235.674639,133.496776,3.827528,17.489088,4.876387,39.340355,3211.504860,12.407376,336175.817223,0.977414,20.132416,12.707511,2.673341,0.075248,0.053155,104.413410,86.604515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.197483,69.106519,71.580565,40.253165,57.532009,28.556962,47.351617,45.652068,12.506329,14.512658,27.995576,1051.025391,19.627061,0.011603,58.294757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.622180,62.254061,138.599454,133.126856,74.000709,75.700710,34.587471,14.372077,137.745303,4.015157,62.118054,51.713333,131.156307,138.232740,129.757756,137.127473,85.963678,136.211935,-0.061489,0.038416,32.025740,-235.677211,133.887256,3.827420,17.467235,4.868075,11.080271,902.529866,12.645408,336556.889082,0.996351,20.969281,12.769989,2.718042,0.075099,0.052490,104.432706,86.643738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207585,69.116207,71.578652,40.253165,57.530434,28.556962,47.351617,45.298952,12.506329,14.512658,27.997515,1069.335937,19.625889,0.011990,58.302812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
51.313850,62.254061,138.714338,133.126856,73.994921,75.700128,34.543853,14.367795,137.775016,4.014375,62.110982,51.680138,131.152484,138.201794,129.717438,137.223750,85.941689,136.182678,-0.061353,0.038422,32.025740,-235.683453,133.677721,3.826551,17.454181,4.840326,2.792054,227.710491,12.445318,336200.616196,0.981811,20.253006,12.787428,2.680933,0.074854,0.052579,104.434301,86.664493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169844,69.105047,71.562913,40.253165,57.532888,28.556962,47.351617,45.352169,12.506329,14.512658,27.998985,1051.025391,19.617686,0.011841,58.296402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.084101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012700,0.263000,0.000000,0.050000,0.800000,0.000000,-0.017000,0.250000,0.000000
